  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan1-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 03:00,                           !- Field 123
  1,                                      !- Field 124
  Until: 24:00,                           !- Field 125
  0,                                      !- Field 126
  Through: 02/01,                         !- Field 127
  For: AllDays,                           !- Field 128
  Until: 24:00,                           !- Field 129
  0,                                      !- Field 130
  Through: 02/02,                         !- Field 131
  For: AllDays,                           !- Field 132
  Until: 24:00,                           !- Field 133
  0,                                      !- Field 134
  Through: 02/03,                         !- Field 135
  For: AllDays,                           !- Field 136
  Until: 24:00,                           !- Field 137
  0,                                      !- Field 138
  Through: 02/04,                         !- Field 139
  For: AllDays,                           !- Field 140
  Until: 24:00,                           !- Field 141
  0,                                      !- Field 142
  Through: 02/05,                         !- Field 143
  For: AllDays,                           !- Field 144
  Until: 24:00,                           !- Field 145
  0,                                      !- Field 146
  Through: 02/06,                         !- Field 147
  For: AllDays,                           !- Field 148
  Until: 24:00,                           !- Field 149
  0,                                      !- Field 150
  Through: 02/07,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 24:00,                           !- Field 153
  0,                                      !- Field 154
  Through: 02/08,                         !- Field 155
  For: AllDays,                           !- Field 156
  Until: 24:00,                           !- Field 157
  0,                                      !- Field 158
  Through: 02/09,                         !- Field 159
  For: AllDays,                           !- Field 160
  Until: 24:00,                           !- Field 161
  0,                                      !- Field 162
  Through: 02/10,                         !- Field 163
  For: AllDays,                           !- Field 164
  Until: 24:00,                           !- Field 165
  0,                                      !- Field 166
  Through: 02/11,                         !- Field 167
  For: AllDays,                           !- Field 168
  Until: 24:00,                           !- Field 169
  0,                                      !- Field 170
  Through: 02/12,                         !- Field 171
  For: AllDays,                           !- Field 172
  Until: 24:00,                           !- Field 173
  0,                                      !- Field 174
  Through: 02/13,                         !- Field 175
  For: AllDays,                           !- Field 176
  Until: 24:00,                           !- Field 177
  0,                                      !- Field 178
  Through: 02/14,                         !- Field 179
  For: AllDays,                           !- Field 180
  Until: 24:00,                           !- Field 181
  0,                                      !- Field 182
  Through: 02/15,                         !- Field 183
  For: AllDays,                           !- Field 184
  Until: 24:00,                           !- Field 185
  0,                                      !- Field 186
  Through: 02/16,                         !- Field 187
  For: AllDays,                           !- Field 188
  Until: 24:00,                           !- Field 189
  0,                                      !- Field 190
  Through: 02/17,                         !- Field 191
  For: AllDays,                           !- Field 192
  Until: 24:00,                           !- Field 193
  0,                                      !- Field 194
  Through: 02/18,                         !- Field 195
  For: AllDays,                           !- Field 196
  Until: 24:00,                           !- Field 197
  0,                                      !- Field 198
  Through: 02/19,                         !- Field 199
  For: AllDays,                           !- Field 200
  Until: 24:00,                           !- Field 201
  0,                                      !- Field 202
  Through: 02/20,                         !- Field 203
  For: AllDays,                           !- Field 204
  Until: 24:00,                           !- Field 205
  0,                                      !- Field 206
  Through: 02/21,                         !- Field 207
  For: AllDays,                           !- Field 208
  Until: 24:00,                           !- Field 209
  0,                                      !- Field 210
  Through: 02/22,                         !- Field 211
  For: AllDays,                           !- Field 212
  Until: 24:00,                           !- Field 213
  0,                                      !- Field 214
  Through: 02/23,                         !- Field 215
  For: AllDays,                           !- Field 216
  Until: 24:00,                           !- Field 217
  0,                                      !- Field 218
  Through: 02/24,                         !- Field 219
  For: AllDays,                           !- Field 220
  Until: 24:00,                           !- Field 221
  0,                                      !- Field 222
  Through: 02/25,                         !- Field 223
  For: AllDays,                           !- Field 224
  Until: 24:00,                           !- Field 225
  0,                                      !- Field 226
  Through: 02/26,                         !- Field 227
  For: AllDays,                           !- Field 228
  Until: 24:00,                           !- Field 229
  0,                                      !- Field 230
  Through: 02/27,                         !- Field 231
  For: AllDays,                           !- Field 232
  Until: 24:00,                           !- Field 233
  0,                                      !- Field 234
  Through: 02/28,                         !- Field 235
  For: AllDays,                           !- Field 236
  Until: 24:00,                           !- Field 237
  0,                                      !- Field 238
  Through: 03/01,                         !- Field 239
  For: AllDays,                           !- Field 240
  Until: 24:00,                           !- Field 241
  0,                                      !- Field 242
  Through: 03/02,                         !- Field 243
  For: AllDays,                           !- Field 244
  Until: 24:00,                           !- Field 245
  0,                                      !- Field 246
  Through: 03/03,                         !- Field 247
  For: AllDays,                           !- Field 248
  Until: 24:00,                           !- Field 249
  0,                                      !- Field 250
  Through: 03/04,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 24:00,                           !- Field 253
  0,                                      !- Field 254
  Through: 03/05,                         !- Field 255
  For: AllDays,                           !- Field 256
  Until: 24:00,                           !- Field 257
  0,                                      !- Field 258
  Through: 03/06,                         !- Field 259
  For: AllDays,                           !- Field 260
  Until: 24:00,                           !- Field 261
  0,                                      !- Field 262
  Through: 03/07,                         !- Field 263
  For: AllDays,                           !- Field 264
  Until: 24:00,                           !- Field 265
  0,                                      !- Field 266
  Through: 03/08,                         !- Field 267
  For: AllDays,                           !- Field 268
  Until: 24:00,                           !- Field 269
  0,                                      !- Field 270
  Through: 03/09,                         !- Field 271
  For: AllDays,                           !- Field 272
  Until: 24:00,                           !- Field 273
  0,                                      !- Field 274
  Through: 03/10,                         !- Field 275
  For: AllDays,                           !- Field 276
  Until: 24:00,                           !- Field 277
  0,                                      !- Field 278
  Through: 03/11,                         !- Field 279
  For: AllDays,                           !- Field 280
  Until: 24:00,                           !- Field 281
  0,                                      !- Field 282
  Through: 03/12,                         !- Field 283
  For: AllDays,                           !- Field 284
  Until: 24:00,                           !- Field 285
  0,                                      !- Field 286
  Through: 03/13,                         !- Field 287
  For: AllDays,                           !- Field 288
  Until: 24:00,                           !- Field 289
  0,                                      !- Field 290
  Through: 03/14,                         !- Field 291
  For: AllDays,                           !- Field 292
  Until: 24:00,                           !- Field 293
  0,                                      !- Field 294
  Through: 03/15,                         !- Field 295
  For: AllDays,                           !- Field 296
  Until: 24:00,                           !- Field 297
  0,                                      !- Field 298
  Through: 03/16,                         !- Field 299
  For: AllDays,                           !- Field 300
  Until: 24:00,                           !- Field 301
  0,                                      !- Field 302
  Through: 03/17,                         !- Field 303
  For: AllDays,                           !- Field 304
  Until: 24:00,                           !- Field 305
  0,                                      !- Field 306
  Through: 03/18,                         !- Field 307
  For: AllDays,                           !- Field 308
  Until: 24:00,                           !- Field 309
  0,                                      !- Field 310
  Through: 03/19,                         !- Field 311
  For: AllDays,                           !- Field 312
  Until: 24:00,                           !- Field 313
  0,                                      !- Field 314
  Through: 03/20,                         !- Field 315
  For: AllDays,                           !- Field 316
  Until: 24:00,                           !- Field 317
  0,                                      !- Field 318
  Through: 03/21,                         !- Field 319
  For: AllDays,                           !- Field 320
  Until: 24:00,                           !- Field 321
  0,                                      !- Field 322
  Through: 03/22,                         !- Field 323
  For: AllDays,                           !- Field 324
  Until: 24:00,                           !- Field 325
  0,                                      !- Field 326
  Through: 03/23,                         !- Field 327
  For: AllDays,                           !- Field 328
  Until: 24:00,                           !- Field 329
  0,                                      !- Field 330
  Through: 03/24,                         !- Field 331
  For: AllDays,                           !- Field 332
  Until: 24:00,                           !- Field 333
  0,                                      !- Field 334
  Through: 03/25,                         !- Field 335
  For: AllDays,                           !- Field 336
  Until: 24:00,                           !- Field 337
  0,                                      !- Field 338
  Through: 03/26,                         !- Field 339
  For: AllDays,                           !- Field 340
  Until: 24:00,                           !- Field 341
  0,                                      !- Field 342
  Through: 03/27,                         !- Field 343
  For: AllDays,                           !- Field 344
  Until: 24:00,                           !- Field 345
  0,                                      !- Field 346
  Through: 03/28,                         !- Field 347
  For: AllDays,                           !- Field 348
  Until: 24:00,                           !- Field 349
  0,                                      !- Field 350
  Through: 03/29,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 24:00,                           !- Field 353
  0,                                      !- Field 354
  Through: 03/30,                         !- Field 355
  For: AllDays,                           !- Field 356
  Until: 24:00,                           !- Field 357
  0,                                      !- Field 358
  Through: 03/31,                         !- Field 359
  For: AllDays,                           !- Field 360
  Until: 24:00,                           !- Field 361
  0,                                      !- Field 362
  Through: 04/01,                         !- Field 363
  For: AllDays,                           !- Field 364
  Until: 24:00,                           !- Field 365
  0,                                      !- Field 366
  Through: 04/02,                         !- Field 367
  For: AllDays,                           !- Field 368
  Until: 24:00,                           !- Field 369
  0,                                      !- Field 370
  Through: 04/03,                         !- Field 371
  For: AllDays,                           !- Field 372
  Until: 24:00,                           !- Field 373
  0,                                      !- Field 374
  Through: 04/04,                         !- Field 375
  For: AllDays,                           !- Field 376
  Until: 24:00,                           !- Field 377
  0,                                      !- Field 378
  Through: 04/05,                         !- Field 379
  For: AllDays,                           !- Field 380
  Until: 24:00,                           !- Field 381
  0,                                      !- Field 382
  Through: 04/06,                         !- Field 383
  For: AllDays,                           !- Field 384
  Until: 24:00,                           !- Field 385
  0,                                      !- Field 386
  Through: 04/07,                         !- Field 387
  For: AllDays,                           !- Field 388
  Until: 24:00,                           !- Field 389
  0,                                      !- Field 390
  Through: 04/08,                         !- Field 391
  For: AllDays,                           !- Field 392
  Until: 24:00,                           !- Field 393
  0,                                      !- Field 394
  Through: 04/09,                         !- Field 395
  For: AllDays,                           !- Field 396
  Until: 24:00,                           !- Field 397
  0,                                      !- Field 398
  Through: 04/10,                         !- Field 399
  For: AllDays,                           !- Field 400
  Until: 24:00,                           !- Field 401
  0,                                      !- Field 402
  Through: 04/11,                         !- Field 403
  For: AllDays,                           !- Field 404
  Until: 24:00,                           !- Field 405
  0,                                      !- Field 406
  Through: 04/12,                         !- Field 407
  For: AllDays,                           !- Field 408
  Until: 24:00,                           !- Field 409
  0,                                      !- Field 410
  Through: 04/13,                         !- Field 411
  For: AllDays,                           !- Field 412
  Until: 24:00,                           !- Field 413
  0,                                      !- Field 414
  Through: 04/14,                         !- Field 415
  For: AllDays,                           !- Field 416
  Until: 24:00,                           !- Field 417
  0,                                      !- Field 418
  Through: 04/15,                         !- Field 419
  For: AllDays,                           !- Field 420
  Until: 24:00,                           !- Field 421
  0,                                      !- Field 422
  Through: 04/16,                         !- Field 423
  For: AllDays,                           !- Field 424
  Until: 24:00,                           !- Field 425
  0,                                      !- Field 426
  Through: 04/17,                         !- Field 427
  For: AllDays,                           !- Field 428
  Until: 24:00,                           !- Field 429
  0,                                      !- Field 430
  Through: 04/18,                         !- Field 431
  For: AllDays,                           !- Field 432
  Until: 24:00,                           !- Field 433
  0,                                      !- Field 434
  Through: 04/19,                         !- Field 435
  For: AllDays,                           !- Field 436
  Until: 24:00,                           !- Field 437
  0,                                      !- Field 438
  Through: 04/20,                         !- Field 439
  For: AllDays,                           !- Field 440
  Until: 24:00,                           !- Field 441
  0,                                      !- Field 442
  Through: 04/21,                         !- Field 443
  For: AllDays,                           !- Field 444
  Until: 24:00,                           !- Field 445
  0,                                      !- Field 446
  Through: 04/22,                         !- Field 447
  For: AllDays,                           !- Field 448
  Until: 24:00,                           !- Field 449
  0,                                      !- Field 450
  Through: 04/23,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 24:00,                           !- Field 453
  0,                                      !- Field 454
  Through: 04/24,                         !- Field 455
  For: AllDays,                           !- Field 456
  Until: 24:00,                           !- Field 457
  0,                                      !- Field 458
  Through: 04/25,                         !- Field 459
  For: AllDays,                           !- Field 460
  Until: 24:00,                           !- Field 461
  0,                                      !- Field 462
  Through: 04/26,                         !- Field 463
  For: AllDays,                           !- Field 464
  Until: 24:00,                           !- Field 465
  0,                                      !- Field 466
  Through: 04/27,                         !- Field 467
  For: AllDays,                           !- Field 468
  Until: 24:00,                           !- Field 469
  0,                                      !- Field 470
  Through: 04/28,                         !- Field 471
  For: AllDays,                           !- Field 472
  Until: 24:00,                           !- Field 473
  0,                                      !- Field 474
  Through: 04/29,                         !- Field 475
  For: AllDays,                           !- Field 476
  Until: 24:00,                           !- Field 477
  0,                                      !- Field 478
  Through: 04/30,                         !- Field 479
  For: AllDays,                           !- Field 480
  Until: 24:00,                           !- Field 481
  0,                                      !- Field 482
  Through: 05/01,                         !- Field 483
  For: AllDays,                           !- Field 484
  Until: 24:00,                           !- Field 485
  0,                                      !- Field 486
  Through: 05/02,                         !- Field 487
  For: AllDays,                           !- Field 488
  Until: 24:00,                           !- Field 489
  0,                                      !- Field 490
  Through: 05/03,                         !- Field 491
  For: AllDays,                           !- Field 492
  Until: 24:00,                           !- Field 493
  0,                                      !- Field 494
  Through: 05/04,                         !- Field 495
  For: AllDays,                           !- Field 496
  Until: 24:00,                           !- Field 497
  0,                                      !- Field 498
  Through: 05/05,                         !- Field 499
  For: AllDays,                           !- Field 500
  Until: 24:00,                           !- Field 501
  0,                                      !- Field 502
  Through: 05/06,                         !- Field 503
  For: AllDays,                           !- Field 504
  Until: 24:00,                           !- Field 505
  0,                                      !- Field 506
  Through: 05/07,                         !- Field 507
  For: AllDays,                           !- Field 508
  Until: 24:00,                           !- Field 509
  0,                                      !- Field 510
  Through: 05/08,                         !- Field 511
  For: AllDays,                           !- Field 512
  Until: 24:00,                           !- Field 513
  0,                                      !- Field 514
  Through: 05/09,                         !- Field 515
  For: AllDays,                           !- Field 516
  Until: 24:00,                           !- Field 517
  0,                                      !- Field 518
  Through: 05/10,                         !- Field 519
  For: AllDays,                           !- Field 520
  Until: 24:00,                           !- Field 521
  0,                                      !- Field 522
  Through: 05/11,                         !- Field 523
  For: AllDays,                           !- Field 524
  Until: 24:00,                           !- Field 525
  0,                                      !- Field 526
  Through: 05/12,                         !- Field 527
  For: AllDays,                           !- Field 528
  Until: 24:00,                           !- Field 529
  0,                                      !- Field 530
  Through: 05/13,                         !- Field 531
  For: AllDays,                           !- Field 532
  Until: 24:00,                           !- Field 533
  0,                                      !- Field 534
  Through: 05/14,                         !- Field 535
  For: AllDays,                           !- Field 536
  Until: 24:00,                           !- Field 537
  0,                                      !- Field 538
  Through: 05/15,                         !- Field 539
  For: AllDays,                           !- Field 540
  Until: 24:00,                           !- Field 541
  0,                                      !- Field 542
  Through: 05/16,                         !- Field 543
  For: AllDays,                           !- Field 544
  Until: 24:00,                           !- Field 545
  0,                                      !- Field 546
  Through: 05/17,                         !- Field 547
  For: AllDays,                           !- Field 548
  Until: 24:00,                           !- Field 549
  0,                                      !- Field 550
  Through: 05/18,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 24:00,                           !- Field 553
  0,                                      !- Field 554
  Through: 05/19,                         !- Field 555
  For: AllDays,                           !- Field 556
  Until: 24:00,                           !- Field 557
  0,                                      !- Field 558
  Through: 05/20,                         !- Field 559
  For: AllDays,                           !- Field 560
  Until: 24:00,                           !- Field 561
  0,                                      !- Field 562
  Through: 05/21,                         !- Field 563
  For: AllDays,                           !- Field 564
  Until: 24:00,                           !- Field 565
  0,                                      !- Field 566
  Through: 05/22,                         !- Field 567
  For: AllDays,                           !- Field 568
  Until: 24:00,                           !- Field 569
  0,                                      !- Field 570
  Through: 05/23,                         !- Field 571
  For: AllDays,                           !- Field 572
  Until: 24:00,                           !- Field 573
  0,                                      !- Field 574
  Through: 05/24,                         !- Field 575
  For: AllDays,                           !- Field 576
  Until: 24:00,                           !- Field 577
  0,                                      !- Field 578
  Through: 05/25,                         !- Field 579
  For: AllDays,                           !- Field 580
  Until: 24:00,                           !- Field 581
  0,                                      !- Field 582
  Through: 05/26,                         !- Field 583
  For: AllDays,                           !- Field 584
  Until: 24:00,                           !- Field 585
  0,                                      !- Field 586
  Through: 05/27,                         !- Field 587
  For: AllDays,                           !- Field 588
  Until: 24:00,                           !- Field 589
  0,                                      !- Field 590
  Through: 05/28,                         !- Field 591
  For: AllDays,                           !- Field 592
  Until: 24:00,                           !- Field 593
  0,                                      !- Field 594
  Through: 05/29,                         !- Field 595
  For: AllDays,                           !- Field 596
  Until: 24:00,                           !- Field 597
  0,                                      !- Field 598
  Through: 05/30,                         !- Field 599
  For: AllDays,                           !- Field 600
  Until: 24:00,                           !- Field 601
  0,                                      !- Field 602
  Through: 05/31,                         !- Field 603
  For: AllDays,                           !- Field 604
  Until: 24:00,                           !- Field 605
  0,                                      !- Field 606
  Through: 06/01,                         !- Field 607
  For: AllDays,                           !- Field 608
  Until: 24:00,                           !- Field 609
  0,                                      !- Field 610
  Through: 06/02,                         !- Field 611
  For: AllDays,                           !- Field 612
  Until: 24:00,                           !- Field 613
  0,                                      !- Field 614
  Through: 06/03,                         !- Field 615
  For: AllDays,                           !- Field 616
  Until: 24:00,                           !- Field 617
  0,                                      !- Field 618
  Through: 06/04,                         !- Field 619
  For: AllDays,                           !- Field 620
  Until: 24:00,                           !- Field 621
  0,                                      !- Field 622
  Through: 06/05,                         !- Field 623
  For: AllDays,                           !- Field 624
  Until: 24:00,                           !- Field 625
  0,                                      !- Field 626
  Through: 06/06,                         !- Field 627
  For: AllDays,                           !- Field 628
  Until: 24:00,                           !- Field 629
  0,                                      !- Field 630
  Through: 06/07,                         !- Field 631
  For: AllDays,                           !- Field 632
  Until: 24:00,                           !- Field 633
  0,                                      !- Field 634
  Through: 06/08,                         !- Field 635
  For: AllDays,                           !- Field 636
  Until: 24:00,                           !- Field 637
  0,                                      !- Field 638
  Through: 06/09,                         !- Field 639
  For: AllDays,                           !- Field 640
  Until: 24:00,                           !- Field 641
  0,                                      !- Field 642
  Through: 06/10,                         !- Field 643
  For: AllDays,                           !- Field 644
  Until: 24:00,                           !- Field 645
  0,                                      !- Field 646
  Through: 06/11,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 24:00,                           !- Field 649
  0,                                      !- Field 650
  Through: 06/12,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 24:00,                           !- Field 653
  0,                                      !- Field 654
  Through: 06/13,                         !- Field 655
  For: AllDays,                           !- Field 656
  Until: 24:00,                           !- Field 657
  0,                                      !- Field 658
  Through: 06/14,                         !- Field 659
  For: AllDays,                           !- Field 660
  Until: 24:00,                           !- Field 661
  0,                                      !- Field 662
  Through: 06/15,                         !- Field 663
  For: AllDays,                           !- Field 664
  Until: 24:00,                           !- Field 665
  0,                                      !- Field 666
  Through: 06/16,                         !- Field 667
  For: AllDays,                           !- Field 668
  Until: 24:00,                           !- Field 669
  0,                                      !- Field 670
  Through: 06/17,                         !- Field 671
  For: AllDays,                           !- Field 672
  Until: 24:00,                           !- Field 673
  0,                                      !- Field 674
  Through: 06/18,                         !- Field 675
  For: AllDays,                           !- Field 676
  Until: 24:00,                           !- Field 677
  0,                                      !- Field 678
  Through: 06/19,                         !- Field 679
  For: AllDays,                           !- Field 680
  Until: 24:00,                           !- Field 681
  0,                                      !- Field 682
  Through: 06/20,                         !- Field 683
  For: AllDays,                           !- Field 684
  Until: 24:00,                           !- Field 685
  0,                                      !- Field 686
  Through: 06/21,                         !- Field 687
  For: AllDays,                           !- Field 688
  Until: 24:00,                           !- Field 689
  0,                                      !- Field 690
  Through: 06/22,                         !- Field 691
  For: AllDays,                           !- Field 692
  Until: 24:00,                           !- Field 693
  0,                                      !- Field 694
  Through: 06/23,                         !- Field 695
  For: AllDays,                           !- Field 696
  Until: 24:00,                           !- Field 697
  0,                                      !- Field 698
  Through: 06/24,                         !- Field 699
  For: AllDays,                           !- Field 700
  Until: 24:00,                           !- Field 701
  0,                                      !- Field 702
  Through: 06/25,                         !- Field 703
  For: AllDays,                           !- Field 704
  Until: 24:00,                           !- Field 705
  0,                                      !- Field 706
  Through: 06/26,                         !- Field 707
  For: AllDays,                           !- Field 708
  Until: 24:00,                           !- Field 709
  0,                                      !- Field 710
  Through: 06/27,                         !- Field 711
  For: AllDays,                           !- Field 712
  Until: 24:00,                           !- Field 713
  0,                                      !- Field 714
  Through: 06/28,                         !- Field 715
  For: AllDays,                           !- Field 716
  Until: 24:00,                           !- Field 717
  0,                                      !- Field 718
  Through: 06/29,                         !- Field 719
  For: AllDays,                           !- Field 720
  Until: 24:00,                           !- Field 721
  0,                                      !- Field 722
  Through: 06/30,                         !- Field 723
  For: AllDays,                           !- Field 724
  Until: 24:00,                           !- Field 725
  0,                                      !- Field 726
  Through: 07/01,                         !- Field 727
  For: AllDays,                           !- Field 728
  Until: 24:00,                           !- Field 729
  0,                                      !- Field 730
  Through: 07/02,                         !- Field 731
  For: AllDays,                           !- Field 732
  Until: 24:00,                           !- Field 733
  0,                                      !- Field 734
  Through: 07/03,                         !- Field 735
  For: AllDays,                           !- Field 736
  Until: 24:00,                           !- Field 737
  0,                                      !- Field 738
  Through: 07/04,                         !- Field 739
  For: AllDays,                           !- Field 740
  Until: 24:00,                           !- Field 741
  0,                                      !- Field 742
  Through: 07/05,                         !- Field 743
  For: AllDays,                           !- Field 744
  Until: 24:00,                           !- Field 745
  0,                                      !- Field 746
  Through: 07/06,                         !- Field 747
  For: AllDays,                           !- Field 748
  Until: 24:00,                           !- Field 749
  0,                                      !- Field 750
  Through: 07/07,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 24:00,                           !- Field 753
  0,                                      !- Field 754
  Through: 07/08,                         !- Field 755
  For: AllDays,                           !- Field 756
  Until: 24:00,                           !- Field 757
  0,                                      !- Field 758
  Through: 07/09,                         !- Field 759
  For: AllDays,                           !- Field 760
  Until: 24:00,                           !- Field 761
  0,                                      !- Field 762
  Through: 07/10,                         !- Field 763
  For: AllDays,                           !- Field 764
  Until: 24:00,                           !- Field 765
  0,                                      !- Field 766
  Through: 07/11,                         !- Field 767
  For: AllDays,                           !- Field 768
  Until: 24:00,                           !- Field 769
  0,                                      !- Field 770
  Through: 07/12,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 24:00,                           !- Field 773
  0,                                      !- Field 774
  Through: 07/13,                         !- Field 775
  For: AllDays,                           !- Field 776
  Until: 24:00,                           !- Field 777
  0,                                      !- Field 778
  Through: 07/14,                         !- Field 779
  For: AllDays,                           !- Field 780
  Until: 24:00,                           !- Field 781
  0,                                      !- Field 782
  Through: 07/15,                         !- Field 783
  For: AllDays,                           !- Field 784
  Until: 24:00,                           !- Field 785
  0,                                      !- Field 786
  Through: 07/16,                         !- Field 787
  For: AllDays,                           !- Field 788
  Until: 24:00,                           !- Field 789
  0,                                      !- Field 790
  Through: 07/17,                         !- Field 791
  For: AllDays,                           !- Field 792
  Until: 24:00,                           !- Field 793
  0,                                      !- Field 794
  Through: 07/18,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 03:00,                           !- Field 797
  0,                                      !- Field 798
  Until: 24:00,                           !- Field 799
  1,                                      !- Field 800
  Through: 07/19,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  1,                                      !- Field 804
  Through: 07/20,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  1,                                      !- Field 808
  Through: 07/21,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  1,                                      !- Field 812
  Through: 07/22,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  1,                                      !- Field 816
  Through: 07/23,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  1,                                      !- Field 820
  Through: 07/24,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  1,                                      !- Field 824
  Through: 07/25,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  1,                                      !- Field 828
  Through: 07/26,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  1,                                      !- Field 832
  Through: 07/27,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  1,                                      !- Field 836
  Through: 07/28,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  1,                                      !- Field 840
  Through: 07/29,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  1,                                      !- Field 844
  Through: 07/30,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  1,                                      !- Field 848
  Through: 07/31,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  1,                                      !- Field 852
  Through: 08/01,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  1,                                      !- Field 856
  Through: 08/02,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  1,                                      !- Field 860
  Through: 08/03,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  1,                                      !- Field 864
  Through: 08/04,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  1,                                      !- Field 868
  Through: 08/05,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  1,                                      !- Field 872
  Through: 08/06,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  1,                                      !- Field 876
  Through: 08/07,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  1,                                      !- Field 880
  Through: 08/08,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  1,                                      !- Field 884
  Through: 08/09,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  1,                                      !- Field 888
  Through: 08/10,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  1,                                      !- Field 892
  Through: 08/11,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  1,                                      !- Field 896
  Through: 08/12,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  1,                                      !- Field 900
  Through: 08/13,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  1,                                      !- Field 904
  Through: 08/14,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  1,                                      !- Field 908
  Through: 08/15,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  1,                                      !- Field 912
  Through: 08/16,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  1,                                      !- Field 916
  Through: 08/17,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  1,                                      !- Field 920
  Through: 08/18,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  1,                                      !- Field 924
  Through: 08/19,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  1,                                      !- Field 928
  Through: 08/20,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  1,                                      !- Field 932
  Through: 08/21,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  1,                                      !- Field 936
  Through: 08/22,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  1,                                      !- Field 940
  Through: 08/23,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  1,                                      !- Field 944
  Through: 08/24,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  1,                                      !- Field 948
  Through: 08/25,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  1,                                      !- Field 952
  Through: 08/26,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  1,                                      !- Field 956
  Through: 08/27,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  1,                                      !- Field 960
  Through: 08/28,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  1,                                      !- Field 964
  Through: 08/29,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  1,                                      !- Field 968
  Through: 08/30,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  1,                                      !- Field 972
  Through: 08/31,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  1,                                      !- Field 976
  Through: 09/01,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  1,                                      !- Field 980
  Through: 09/02,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  1,                                      !- Field 984
  Through: 09/03,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  1,                                      !- Field 988
  Through: 09/04,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  1,                                      !- Field 992
  Through: 09/05,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  1,                                      !- Field 996
  Through: 09/06,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  1,                                      !- Field 1000
  Through: 09/07,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  1,                                      !- Field 1004
  Through: 09/08,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  1,                                      !- Field 1008
  Through: 09/09,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  1,                                      !- Field 1012
  Through: 09/10,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  1,                                      !- Field 1016
  Through: 09/11,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  1,                                      !- Field 1020
  Through: 09/12,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  1,                                      !- Field 1024
  Through: 09/13,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  1,                                      !- Field 1028
  Through: 09/14,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  1,                                      !- Field 1032
  Through: 09/15,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  1,                                      !- Field 1036
  Through: 09/16,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  1,                                      !- Field 1040
  Through: 09/17,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  1,                                      !- Field 1044
  Through: 09/18,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  1,                                      !- Field 1048
  Through: 09/19,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  1,                                      !- Field 1052
  Through: 09/20,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  1,                                      !- Field 1056
  Through: 09/21,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  1,                                      !- Field 1060
  Through: 09/22,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  1,                                      !- Field 1064
  Through: 09/23,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  1,                                      !- Field 1068
  Through: 09/24,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  1,                                      !- Field 1072
  Through: 09/25,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  1,                                      !- Field 1076
  Through: 09/26,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  1,                                      !- Field 1080
  Through: 09/27,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  1,                                      !- Field 1084
  Through: 09/28,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  1,                                      !- Field 1088
  Through: 09/29,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  1,                                      !- Field 1092
  Through: 09/30,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  1,                                      !- Field 1096
  Through: 10/01,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  1,                                      !- Field 1100
  Through: 10/02,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  1,                                      !- Field 1104
  Through: 10/03,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  1,                                      !- Field 1108
  Through: 10/04,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  1,                                      !- Field 1112
  Through: 10/05,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  1,                                      !- Field 1116
  Through: 10/06,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  1,                                      !- Field 1120
  Through: 10/07,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  1,                                      !- Field 1124
  Through: 10/08,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  1,                                      !- Field 1128
  Through: 10/09,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  1,                                      !- Field 1132
  Through: 10/10,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  1,                                      !- Field 1136
  Through: 10/11,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  1,                                      !- Field 1140
  Through: 10/12,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  1,                                      !- Field 1144
  Through: 10/13,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  1,                                      !- Field 1148
  Through: 10/14,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  1,                                      !- Field 1152
  Through: 10/15,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  1,                                      !- Field 1156
  Through: 10/16,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  1,                                      !- Field 1160
  Through: 10/17,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  1,                                      !- Field 1164
  Through: 10/18,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  1,                                      !- Field 1168
  Through: 10/19,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  1,                                      !- Field 1172
  Through: 10/20,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  1,                                      !- Field 1176
  Through: 10/21,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  1,                                      !- Field 1180
  Through: 10/22,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  1,                                      !- Field 1184
  Through: 10/23,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  1,                                      !- Field 1188
  Through: 10/24,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  1,                                      !- Field 1192
  Through: 10/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  1,                                      !- Field 1196
  Through: 10/26,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  1,                                      !- Field 1200
  Through: 10/27,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  1,                                      !- Field 1204
  Through: 10/28,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  1,                                      !- Field 1208
  Through: 10/29,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  1,                                      !- Field 1212
  Through: 10/30,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  1,                                      !- Field 1216
  Through: 10/31,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  1,                                      !- Field 1220
  Through: 11/01,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  1,                                      !- Field 1224
  Through: 11/02,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  1,                                      !- Field 1228
  Through: 11/03,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  1,                                      !- Field 1232
  Through: 11/04,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  1,                                      !- Field 1236
  Through: 11/05,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  1,                                      !- Field 1240
  Through: 11/06,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  1,                                      !- Field 1244
  Through: 11/07,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  1,                                      !- Field 1248
  Through: 11/08,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  1,                                      !- Field 1252
  Through: 11/09,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  1,                                      !- Field 1256
  Through: 11/10,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  1,                                      !- Field 1260
  Through: 11/11,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  1,                                      !- Field 1264
  Through: 11/12,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  1,                                      !- Field 1268
  Through: 11/13,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  1,                                      !- Field 1272
  Through: 11/14,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  1,                                      !- Field 1276
  Through: 11/15,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  1,                                      !- Field 1280
  Through: 11/16,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  1,                                      !- Field 1284
  Through: 11/17,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  1,                                      !- Field 1288
  Through: 11/18,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  1,                                      !- Field 1292
  Through: 11/19,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  1,                                      !- Field 1296
  Through: 11/20,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  1,                                      !- Field 1300
  Through: 11/21,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  1,                                      !- Field 1304
  Through: 11/22,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  1,                                      !- Field 1308
  Through: 11/23,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  1,                                      !- Field 1312
  Through: 11/24,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  1,                                      !- Field 1316
  Through: 11/25,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  1,                                      !- Field 1320
  Through: 11/26,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  1,                                      !- Field 1324
  Through: 11/27,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  1,                                      !- Field 1328
  Through: 11/28,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  1,                                      !- Field 1332
  Through: 11/29,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  1,                                      !- Field 1336
  Through: 11/30,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  1,                                      !- Field 1340
  Through: 12/01,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  1,                                      !- Field 1344
  Through: 12/02,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  1,                                      !- Field 1348
  Through: 12/03,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  1,                                      !- Field 1352
  Through: 12/04,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  1,                                      !- Field 1356
  Through: 12/05,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  1,                                      !- Field 1360
  Through: 12/06,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  1,                                      !- Field 1364
  Through: 12/07,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  1,                                      !- Field 1368
  Through: 12/08,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  1,                                      !- Field 1372
  Through: 12/09,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  1,                                      !- Field 1376
  Through: 12/10,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  1,                                      !- Field 1380
  Through: 12/11,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  1,                                      !- Field 1384
  Through: 12/12,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  1,                                      !- Field 1388
  Through: 12/13,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  1,                                      !- Field 1392
  Through: 12/14,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  1,                                      !- Field 1396
  Through: 12/15,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  1,                                      !- Field 1400
  Through: 12/16,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  1,                                      !- Field 1404
  Through: 12/17,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  1,                                      !- Field 1408
  Through: 12/18,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  1,                                      !- Field 1412
  Through: 12/19,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  1,                                      !- Field 1416
  Through: 12/20,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  1,                                      !- Field 1420
  Through: 12/21,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  1,                                      !- Field 1424
  Through: 12/22,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  1,                                      !- Field 1428
  Through: 12/23,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  1,                                      !- Field 1432
  Through: 12/24,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  1,                                      !- Field 1436
  Through: 12/25,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  1,                                      !- Field 1440
  Through: 12/26,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  1,                                      !- Field 1444
  Through: 12/27,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  1,                                      !- Field 1448
  Through: 12/28,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  1,                                      !- Field 1452
  Through: 12/29,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  1,                                      !- Field 1456
  Through: 12/30,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  1,                                      !- Field 1460
  Through: 12/31,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  1;                                      !- Field 1464

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil 50kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil 50kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil 42kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil 42kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Gas Htg Coil 23kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Gas Htg Coil 23kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Main Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  736.559189158893,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.344000718113245,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.344000718113245,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 132.5111316078767ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 132.5111316078767ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 132.5111316078767ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 132.5111316078767ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  40.3893929140808;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F, !- Component Name 1
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Service Water Use 0.04gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Service Water Use 0.04gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  2.51684245847497e-06,                   !- Peak Flow Rate {m3/s}
  OfficeSmall BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeSmall Exterior_lighting_schedule_a, !- Schedule Name
  50.7,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeSmall Exterior_lighting_schedule_b, !- Schedule Name
  861.3,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Operative Temperature,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

