    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10656.55</td>
    <td align="right">    18222.68</td>
    <td align="right">    10656.55</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    95908.92</td>
    <td align="right">   164004.16</td>
    <td align="right">    95908.92</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      699.92</td>
    <td align="right">     8300.36</td>
    <td align="right">      674.51</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">      875.33</td>
    <td align="right">     9199.92</td>
    <td align="right">      705.19</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">      832.20</td>
    <td align="right">     8879.97</td>
    <td align="right">      742.62</td>
    <td align="right">        5.43</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">      449.23</td>
    <td align="right">     7041.51</td>
    <td align="right">     1315.81</td>
    <td align="right">        2.97</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">      801.45</td>
    <td align="right">     8948.22</td>
    <td align="right">      623.96</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">      751.36</td>
    <td align="right">     8536.78</td>
    <td align="right">      661.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      928.47</td>
    <td align="right">     9919.15</td>
    <td align="right">      279.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">     1099.28</td>
    <td align="right">    10526.77</td>
    <td align="right">      343.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">     1040.50</td>
    <td align="right">    10160.73</td>
    <td align="right">      359.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      449.23</td>
    <td align="right">     7041.51</td>
    <td align="right">      279.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     1099.28</td>
    <td align="right">    10526.77</td>
    <td align="right">     1315.81</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      830.86</td>
    <td align="right">     9057.05</td>
    <td align="right">      634.15</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     7477.74</td>
    <td align="right">    81513.41</td>
    <td align="right">     5707.39</td>
    <td align="right">       19.14</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      409.28</td>
    <td align="right">     4854.05</td>
    <td align="right">      394.40</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">      511.87</td>
    <td align="right">     5380.22</td>
    <td align="right">      412.25</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">      486.63</td>
    <td align="right">     5192.85</td>
    <td align="right">      434.29</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">      262.70</td>
    <td align="right">     4117.89</td>
    <td align="right">      769.43</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">      468.68</td>
    <td align="right">     5233.07</td>
    <td align="right">      364.78</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">      439.37</td>
    <td align="right">     4992.14</td>
    <td align="right">      387.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      542.96</td>
    <td align="right">     5800.75</td>
    <td align="right">      163.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">      642.85</td>
    <td align="right">     6156.20</td>
    <td align="right">      200.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">      608.46</td>
    <td align="right">     5941.83</td>
    <td align="right">      210.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      262.70</td>
    <td align="right">     4117.89</td>
    <td align="right">      163.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      642.85</td>
    <td align="right">     6156.20</td>
    <td align="right">      769.43</td>
    <td align="right">        4.67</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      485.87</td>
    <td align="right">     5296.55</td>
    <td align="right">      370.81</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     4372.80</td>
    <td align="right">    47668.98</td>
    <td align="right">     3337.29</td>
    <td align="right">       11.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      43.00</td>
    <td align="right">          38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      75.00</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     109.00</td>
    <td align="right">          50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      85.53</td>
    <td align="right">      72.70</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 093 PERIM 1559 AREA 7127</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      71.27</td>
    <td align="right">      71.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      71.27</td>
    <td align="right">      71.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 093 PERIM 0 AREA 1145</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     114.50</td>
    <td align="right">     114.50</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">     114.50</td>
    <td align="right">     114.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      40.30</td>
    <td align="right">      34.25</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 093 PERIM 734 AREA 3358</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      33.58</td>
    <td align="right">      33.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      33.58</td>
    <td align="right">      33.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      40.30</td>
    <td align="right">      34.25</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 093 PERIM 734 AREA 3358</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      33.58</td>
    <td align="right">      33.58</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      33.58</td>
    <td align="right">      33.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      85.53</td>
    <td align="right">      72.70</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 093 PERIM 1559 AREA 7127</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      71.27</td>
    <td align="right">      71.27</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      71.27</td>
    <td align="right">      71.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED WOOD FRAMED EXTERIOR WALL R-19.61</td>
    <td align="right">       0.30</td>
    <td align="right">      0.290</td>
    <td align="right">      0.303</td>
    <td align="right">      25.08</td>
    <td align="right">      21.32</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL IEAD ROOF R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.283</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      85.53</td>
    <td align="right">      85.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      40.30</td>
    <td align="right">      40.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      85.53</td>
    <td align="right">      85.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      40.30</td>
    <td align="right">      40.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      85.53</td>
    <td align="right">      85.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      40.30</td>
    <td align="right">      40.30</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      40.30</td>
    <td align="right">      40.30</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      85.53</td>
    <td align="right">      85.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      25.08</td>
    <td align="right">      25.08</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     142.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     229.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      67.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      67.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     142.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.83</td>
    <td align="right">      12.83</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.04</td>
    <td align="right">       6.04</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       6.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       6.04</td>
    <td align="right">       6.04</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.83</td>
    <td align="right">      12.83</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.46 SHGC 0.45 DBL GREY 6MM/13MM AIR</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.76</td>
    <td align="right">       3.76</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      67.85</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      20.35</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      47.49</td>
    <td align="right">      2.670</td>
    <td align="right">      0.479</td>
    <td align="right">      0.381</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      20.90</td>
    <td align="right">     104.52</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      33.58</td>
    <td align="right">     167.90</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      71.27</td>
    <td align="right">     356.37</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.68</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      71.27</td>
    <td align="right">     356.37</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.68</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      20.90</td>
    <td align="right">     104.52</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">     114.50</td>
    <td align="right">     572.51</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.52</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      33.58</td>
    <td align="right">     167.90</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.20</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      20.90</td>
    <td align="right">     104.52</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.37</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND OFFICE WHOLEBUILDING - SM OFFICE 2 LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">     5.0000</td>
    <td align="right">      20.90</td>
    <td align="right">     104.52</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">      69.94</td>
    <td align="right">     167.98</td>
    <td align="right">      69.94</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.37</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.0000</td>
    <td align="right">     407.83</td>
    <td align="right">    2039.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      26.77</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.12</td>
    <td align="right">      42.12</td>
    <td align="right">       0.40</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.37</td>
    <td align="right">      70.99</td>
    <td align="right">      11.48</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5678.69</td>
    <td align="right">    4546.67</td>
    <td align="right">    1132.02</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2520.59</td>
    <td align="right">    2018.12</td>
    <td align="right">     502.47</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2352.92</td>
    <td align="right">    1883.88</td>
    <td align="right">     469.04</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3455.74</td>
    <td align="right">    2766.86</td>
    <td align="right">     688.88</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2822.31</td>
    <td align="right">    2259.70</td>
    <td align="right">     562.61</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2755.81</td>
    <td align="right">    2206.45</td>
    <td align="right">     549.36</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2383.69</td>
    <td align="right">    1908.51</td>
    <td align="right">     475.18</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1872.54</td>
    <td align="right">    1499.26</td>
    <td align="right">     373.28</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1823.81</td>
    <td align="right">    1460.24</td>
    <td align="right">     363.57</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5404.4</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2398.8</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2239.3</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3288.8</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2686.0</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2622.7</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2268.5</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1782.1</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1735.7</td>
    <td align="right">       2.61</td>
    <td align="right">       8.92</td>
    <td align="right">       9.40</td>
    <td align="right">       8.94</td>
    <td align="right">       8.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5349.1</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2374.3</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2216.4</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3255.2</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2658.5</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2595.9</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2245.3</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1763.9</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1718.0</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.05</td>
    <td align="right">       8.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC GAS HTG COIL 50KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13475.20</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC GAS HTG COIL 20KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5758.55</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5404.45</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC GAS HTG COIL 42KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9679.85</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC GAS HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6658.68</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC GAS HTG COIL 23KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6518.26</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6517.72</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4389.94</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4287.01</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.34</td>
    <td align="right">     398.37</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.15</td>
    <td align="right">     176.82</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.48</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.14</td>
    <td align="right">     165.06</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.57</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 12:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.21</td>
    <td align="right">     242.42</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.13</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     197.99</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.34</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     193.32</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.37</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.14</td>
    <td align="right">     167.22</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.55</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.11</td>
    <td align="right">     131.36</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.93</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.11</td>
    <td align="right">     127.94</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.97</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">OFFICE SHARED SERVICE WATER LOOP CIRCULATOR PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29890.67</td>
    <td align="right">   0.000003</td>
    <td align="right">       0.12</td>
    <td align="right">   46450.15</td>
    <td align="right">       0.82</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       3.75</td>
    <td align="right">       0.45</td>
  </tr>
  <tr>
    <td align="right">40GAL NATURALGAS WATER HEATER - 3KBTU/HR 0.82 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">     736.56</td>
    <td align="right">       0.82</td>
    <td align="right">       0.20</td>
    <td align="right">       1.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">    4071.60</td>
    <td align="right">    4682.34</td>
    <td align="right">      65.69</td>
    <td align="right">      0.298</td>
    <td align="right">      0.343</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00868</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">    1806.98</td>
    <td align="right">    2078.03</td>
    <td align="right">      99.41</td>
    <td align="right">      0.132</td>
    <td align="right">      0.152</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00887</td>
    <td align="right">      21.72</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">    1686.77</td>
    <td align="right">    1939.79</td>
    <td align="right">      92.80</td>
    <td align="right">      0.124</td>
    <td align="right">      0.142</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00888</td>
    <td align="right">      22.29</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">    2477.83</td>
    <td align="right">    2849.50</td>
    <td align="right">      24.89</td>
    <td align="right">      0.182</td>
    <td align="right">      0.209</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00878</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">    2023.43</td>
    <td align="right">    2326.95</td>
    <td align="right">      69.29</td>
    <td align="right">      0.148</td>
    <td align="right">      0.170</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00880</td>
    <td align="right">      22.05</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">    1975.75</td>
    <td align="right">    2272.11</td>
    <td align="right">      67.66</td>
    <td align="right">      0.145</td>
    <td align="right">      0.166</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00880</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">    1696.96</td>
    <td align="right">    1951.50</td>
    <td align="right">      27.38</td>
    <td align="right">      0.124</td>
    <td align="right">      0.143</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00879</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">    1342.47</td>
    <td align="right">    1543.84</td>
    <td align="right">      73.86</td>
    <td align="right">      0.098</td>
    <td align="right">      0.113</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00890</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">    1307.49</td>
    <td align="right">    1503.62</td>
    <td align="right">      71.93</td>
    <td align="right">      0.096</td>
    <td align="right">      0.110</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      23.89</td>
    <td align="right">      23.89</td>
    <td align="right">    0.00893</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">    4069.92</td>
    <td align="right">    5087.40</td>
    <td align="right">      71.38</td>
    <td align="right">      0.115</td>
    <td align="right">      0.143</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00639</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">    2156.37</td>
    <td align="right">    2695.46</td>
    <td align="right">     128.95</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00626</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">    2150.66</td>
    <td align="right">    2688.32</td>
    <td align="right">     128.61</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00625</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">    1713.55</td>
    <td align="right">    2141.94</td>
    <td align="right">      18.71</td>
    <td align="right">      0.048</td>
    <td align="right">      0.060</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.11</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.058</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">    1981.36</td>
    <td align="right">    2476.70</td>
    <td align="right">      73.75</td>
    <td align="right">      0.056</td>
    <td align="right">      0.070</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00643</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">    1972.83</td>
    <td align="right">    2466.04</td>
    <td align="right">      73.44</td>
    <td align="right">      0.056</td>
    <td align="right">      0.070</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00642</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.017</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">    4086.10</td>
    <td align="right">    5107.62</td>
    <td align="right">      71.66</td>
    <td align="right">      0.115</td>
    <td align="right">      0.144</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.10</td>
    <td align="right">    0.00639</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.036</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">    2162.07</td>
    <td align="right">    2702.59</td>
    <td align="right">     129.29</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00626</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">    2156.36</td>
    <td align="right">    2695.44</td>
    <td align="right">     128.95</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.11</td>
    <td align="right">      21.09</td>
    <td align="right">    0.00626</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.34</td>
    <td align="right">       0.34</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.3430</td>
    <td align="right">     0.3430</td>
    <td align="right">     0.3430</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.15</td>
    <td align="right">       0.15</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.1523</td>
    <td align="right">     0.1523</td>
    <td align="right">     0.1523</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.1421</td>
    <td align="right">     0.1421</td>
    <td align="right">     0.1421</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">       0.06</td>
    <td align="right">       0.06</td>
    <td align="right">     0.2088</td>
    <td align="right">     0.2088</td>
    <td align="right">     0.2088</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.1705</td>
    <td align="right">     0.1705</td>
    <td align="right">     0.1705</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.1665</td>
    <td align="right">     0.1665</td>
    <td align="right">     0.1665</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">     0.1440</td>
    <td align="right">     0.1440</td>
    <td align="right">     0.1440</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.1131</td>
    <td align="right">     0.1131</td>
    <td align="right">     0.1131</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.11</td>
    <td align="right">       0.11</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.1102</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">   5678.691</td>
    <td align="right">   4546.674</td>
    <td align="right">   0.343050</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    5760.59</td>
    <td align="right">    5555.37</td>
    <td align="right">   0.343050</td>
    <td align="right">      23.75</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00868016</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">    10.5546</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00867692</td>
    <td align="right">    46.9864</td>
    <td align="right">    3951.45</td>
    <td align="right">       0.00</td>
    <td align="right">    5672.64</td>
    <td align="right">    4538.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC GAS HTG COIL 50KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">  13475.204</td>
    <td align="right">  13475.204</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   13475.20</td>
    <td align="right">   13475.20</td>
    <td align="right">   0.343050</td>
    <td align="right">      17.52</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00584376</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.5546</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">    41.1172</td>
    <td align="right">    4069.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.343050</td>
    <td align="right">      17.52</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00584376</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.5546</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">    41.1172</td>
    <td align="right">    4069.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2520.590</td>
    <td align="right">   2018.123</td>
    <td align="right">   0.152269</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    2567.32</td>
    <td align="right">    2391.05</td>
    <td align="right">   0.152269</td>
    <td align="right">      23.74</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00885903</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00870630</td>
    <td align="right">      15.74</td>
    <td align="right">     6.9737</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00887048</td>
    <td align="right">    48.0247</td>
    <td align="right">    1742.77</td>
    <td align="right">       0.00</td>
    <td align="right">    2517.90</td>
    <td align="right">    2014.69</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC GAS HTG COIL 20KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5758.548</td>
    <td align="right">   5758.548</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5758.55</td>
    <td align="right">    5758.55</td>
    <td align="right">   0.152269</td>
    <td align="right">      18.73</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00590826</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     6.9737</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.152269</td>
    <td align="right">      18.73</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00590826</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     6.9737</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2352.922</td>
    <td align="right">   1883.880</td>
    <td align="right">   0.142140</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">    2396.72</td>
    <td align="right">    2253.70</td>
    <td align="right">   0.142140</td>
    <td align="right">      23.86</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00881215</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      23.48</td>
    <td align="right"> 0.00828382</td>
    <td align="right">      16.01</td>
    <td align="right">     7.4707</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885484</td>
    <td align="right">    47.9407</td>
    <td align="right">    1685.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2350.41</td>
    <td align="right">    1880.67</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   5404.450</td>
    <td align="right">   5404.450</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5404.45</td>
    <td align="right">    5404.45</td>
    <td align="right">   0.142140</td>
    <td align="right">      18.56</td>
    <td align="right">      11.84</td>
    <td align="right"> 0.00588019</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.4707</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">    40.2894</td>
    <td align="right">    2150.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.142140</td>
    <td align="right">      18.56</td>
    <td align="right">      11.84</td>
    <td align="right"> 0.00588019</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.4707</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">    40.2894</td>
    <td align="right">    2150.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">   3455.741</td>
    <td align="right">   2766.857</td>
    <td align="right">   0.208761</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    3500.58</td>
    <td align="right">    3400.30</td>
    <td align="right">   0.208761</td>
    <td align="right">      23.98</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00864645</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">    27.8630</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878678</td>
    <td align="right">    47.5722</td>
    <td align="right">    2415.22</td>
    <td align="right">       0.00</td>
    <td align="right">    3452.06</td>
    <td align="right">    2762.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC GAS HTG COIL 42KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">   9679.850</td>
    <td align="right">   9679.850</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    9679.85</td>
    <td align="right">    9679.85</td>
    <td align="right">   0.208761</td>
    <td align="right">      11.66</td>
    <td align="right">       9.09</td>
    <td align="right"> 0.00611881</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    27.8630</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3446</td>
    <td align="right">    1713.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.208761</td>
    <td align="right">      11.66</td>
    <td align="right">       9.09</td>
    <td align="right"> 0.00611881</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    27.8630</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3446</td>
    <td align="right">    1713.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2822.311</td>
    <td align="right">   2259.699</td>
    <td align="right">   0.170496</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    2866.21</td>
    <td align="right">    2727.34</td>
    <td align="right">   0.170496</td>
    <td align="right">      23.70</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00874735</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00828162</td>
    <td align="right">      15.49</td>
    <td align="right">    10.0056</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879914</td>
    <td align="right">    47.6414</td>
    <td align="right">    2023.43</td>
    <td align="right">       0.00</td>
    <td align="right">    2819.30</td>
    <td align="right">    2255.85</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC GAS HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   6658.685</td>
    <td align="right">   6658.685</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6658.68</td>
    <td align="right">    6658.68</td>
    <td align="right">   0.170496</td>
    <td align="right">      17.71</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00590787</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.0056</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">    41.3698</td>
    <td align="right">    1981.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.170496</td>
    <td align="right">      17.71</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00590787</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.0056</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">    41.3698</td>
    <td align="right">    1981.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2755.808</td>
    <td align="right">   2206.453</td>
    <td align="right">   0.166478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    2801.07</td>
    <td align="right">    2665.77</td>
    <td align="right">   0.166478</td>
    <td align="right">      23.79</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00874830</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right">    10.2470</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00880142</td>
    <td align="right">    47.6537</td>
    <td align="right">    1975.75</td>
    <td align="right">       0.00</td>
    <td align="right">    2752.87</td>
    <td align="right">    2202.69</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC GAS HTG COIL 23KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   6518.264</td>
    <td align="right">   6518.264</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6518.26</td>
    <td align="right">    6518.26</td>
    <td align="right">   0.166478</td>
    <td align="right">      17.63</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00589069</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.2470</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">    41.3366</td>
    <td align="right">    1972.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.166478</td>
    <td align="right">      17.63</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00589069</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    10.2470</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">    41.3366</td>
    <td align="right">    1972.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">   2383.691</td>
    <td align="right">   1908.515</td>
    <td align="right">   0.143999</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    2415.47</td>
    <td align="right">    2337.88</td>
    <td align="right">   0.143999</td>
    <td align="right">      23.97</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00866469</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">    25.1443</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879348</td>
    <td align="right">    47.6079</td>
    <td align="right">    1696.96</td>
    <td align="right">       0.00</td>
    <td align="right">    2381.15</td>
    <td align="right">    1905.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">   6517.724</td>
    <td align="right">   6517.724</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6517.72</td>
    <td align="right">    6517.72</td>
    <td align="right">   0.143999</td>
    <td align="right">      12.58</td>
    <td align="right">       8.36</td>
    <td align="right"> 0.00509785</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    25.1443</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">    41.1482</td>
    <td align="right">    4086.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.143999</td>
    <td align="right">      12.58</td>
    <td align="right">       8.36</td>
    <td align="right"> 0.00509785</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    25.1443</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">    41.1482</td>
    <td align="right">    4086.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   1872.544</td>
    <td align="right">   1499.262</td>
    <td align="right">   0.113120</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">    1905.15</td>
    <td align="right">    1778.78</td>
    <td align="right">   0.113120</td>
    <td align="right">      23.66</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00884383</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right">     9.3872</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00890217</td>
    <td align="right">    48.1923</td>
    <td align="right">    1342.47</td>
    <td align="right">       0.00</td>
    <td align="right">    1870.55</td>
    <td align="right">    1496.71</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   4389.937</td>
    <td align="right">   4389.937</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4389.94</td>
    <td align="right">    4389.94</td>
    <td align="right">   0.113120</td>
    <td align="right">      17.91</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00579045</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     9.3872</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">    40.3331</td>
    <td align="right">    2162.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.113120</td>
    <td align="right">      17.91</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00579045</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     9.3872</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">    40.3331</td>
    <td align="right">    2162.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   1823.809</td>
    <td align="right">   1460.242</td>
    <td align="right">   0.110176</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    1858.98</td>
    <td align="right">    1729.75</td>
    <td align="right">   0.110176</td>
    <td align="right">      23.80</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00886565</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right">     9.6380</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00892779</td>
    <td align="right">    48.3299</td>
    <td align="right">    1307.49</td>
    <td align="right">       0.00</td>
    <td align="right">    1821.86</td>
    <td align="right">    1457.76</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   4287.013</td>
    <td align="right">   4287.013</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    4287.01</td>
    <td align="right">    4287.01</td>
    <td align="right">   0.110176</td>
    <td align="right">      17.83</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00577479</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     9.6380</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.110176</td>
    <td align="right">      17.83</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00577479</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     9.6380</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5678.691</td>
    <td align="right">   4546.674</td>
    <td align="right">   0.343050</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9760</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343050</td>
    <td align="right"> 0.41289295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5760.59</td>
    <td align="right">    5555.37</td>
    <td align="right">     1.0144</td>
    <td align="right"> 0.41289295</td>
    <td align="right">   0.343050</td>
    <td align="right">      23.75</td>
    <td align="right">      16.45</td>
    <td align="right"> 0.00868016</td>
    <td align="right">    45959.5</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    398.368</td>
    <td align="right">    5362.22</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    10.5546</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00867692</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00867692</td>
    <td align="right">    46.9864</td>
    <td align="right">    3951.45</td>
    <td align="right">       0.00</td>
    <td align="right">    5672.64</td>
    <td align="right">    4538.93</td>
    <td align="right"> 0.39658680</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC GAS HTG COIL 50KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13475.204</td>
    <td align="right">  13475.204</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343050</td>
    <td align="right"> 0.41289295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13475.20</td>
    <td align="right">   13475.20</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41289295</td>
    <td align="right">   0.343050</td>
    <td align="right">      17.52</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00584376</td>
    <td align="right">    32411.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   13475.20</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    10.5546</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">    41.1172</td>
    <td align="right">    4069.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.343050</td>
    <td align="right"> 0.41289295</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.41289295</td>
    <td align="right">   0.343050</td>
    <td align="right">      17.52</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00584376</td>
    <td align="right">    32411.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    10.5546</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00638601</td>
    <td align="right">    41.1172</td>
    <td align="right">    4069.92</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2520.590</td>
    <td align="right">   2018.123</td>
    <td align="right">   0.152269</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3085</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.152269</td>
    <td align="right"> 0.18326999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2567.32</td>
    <td align="right">    2391.05</td>
    <td align="right">     1.0185</td>
    <td align="right"> 0.18326999</td>
    <td align="right">   0.152269</td>
    <td align="right">      23.74</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00885903</td>
    <td align="right">    46397.5</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    176.823</td>
    <td align="right">    2390.49</td>
    <td align="right">      21.72</td>
    <td align="right"> 0.00870630</td>
    <td align="right">      15.74</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     6.9737</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00887048</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00887048</td>
    <td align="right">    48.0247</td>
    <td align="right">    1742.77</td>
    <td align="right">       0.00</td>
    <td align="right">    2517.90</td>
    <td align="right">    2014.69</td>
    <td align="right"> 0.17603221</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC GAS HTG COIL 20KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5758.548</td>
    <td align="right">   5758.548</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.152269</td>
    <td align="right"> 0.18326999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5758.55</td>
    <td align="right">    5758.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18326999</td>
    <td align="right">   0.152269</td>
    <td align="right">      18.73</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00590826</td>
    <td align="right">    33803.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5758.55</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     6.9737</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.152269</td>
    <td align="right"> 0.18326999</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.18326999</td>
    <td align="right">   0.152269</td>
    <td align="right">      18.73</td>
    <td align="right">      11.94</td>
    <td align="right"> 0.00590826</td>
    <td align="right">    33803.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     6.9737</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625758</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 8KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2352.922</td>
    <td align="right">   1883.880</td>
    <td align="right">   0.142140</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2213</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.142140</td>
    <td align="right"> 0.17107903</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2396.72</td>
    <td align="right">    2253.70</td>
    <td align="right">     1.0186</td>
    <td align="right"> 0.17107903</td>
    <td align="right">   0.142140</td>
    <td align="right">      23.86</td>
    <td align="right">      16.60</td>
    <td align="right"> 0.00881215</td>
    <td align="right">    46402.1</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    165.061</td>
    <td align="right">    2231.66</td>
    <td align="right">      23.48</td>
    <td align="right"> 0.00828382</td>
    <td align="right">      16.01</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     7.4707</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885484</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00885484</td>
    <td align="right">    47.9407</td>
    <td align="right">    1685.37</td>
    <td align="right">       0.00</td>
    <td align="right">    2350.41</td>
    <td align="right">    1880.67</td>
    <td align="right"> 0.16432270</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC GAS HTG COIL 19KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5404.450</td>
    <td align="right">   5404.450</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.142140</td>
    <td align="right"> 0.17107903</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5404.45</td>
    <td align="right">    5404.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17107903</td>
    <td align="right">   0.142140</td>
    <td align="right">      18.56</td>
    <td align="right">      11.84</td>
    <td align="right"> 0.00588019</td>
    <td align="right">    33561.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5404.45</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     7.4707</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">    40.2894</td>
    <td align="right">    2150.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.142140</td>
    <td align="right"> 0.17107903</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17107903</td>
    <td align="right">   0.142140</td>
    <td align="right">      18.56</td>
    <td align="right">      11.84</td>
    <td align="right"> 0.00588019</td>
    <td align="right">    33561.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     7.4707</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625415</td>
    <td align="right">    40.2894</td>
    <td align="right">    2150.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3455.741</td>
    <td align="right">   2766.857</td>
    <td align="right">   0.208761</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9133</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.208761</td>
    <td align="right"> 0.25126409</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3500.58</td>
    <td align="right">    3400.30</td>
    <td align="right">     1.0130</td>
    <td align="right"> 0.25126409</td>
    <td align="right">   0.208761</td>
    <td align="right">      23.98</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00864645</td>
    <td align="right">    46101.7</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    242.425</td>
    <td align="right">    3258.16</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right"> 0.05816713</td>
    <td align="right">    27.8630</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878678</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00878678</td>
    <td align="right">    47.5722</td>
    <td align="right">    2415.22</td>
    <td align="right">       0.00</td>
    <td align="right">    3452.06</td>
    <td align="right">    2762.15</td>
    <td align="right"> 0.24134106</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC GAS HTG COIL 42KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9679.850</td>
    <td align="right">   9679.850</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.208761</td>
    <td align="right"> 0.25126409</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9679.85</td>
    <td align="right">    9679.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25126409</td>
    <td align="right">   0.208761</td>
    <td align="right">      11.66</td>
    <td align="right">       9.09</td>
    <td align="right"> 0.00611881</td>
    <td align="right">    27153.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9679.85</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.05816713</td>
    <td align="right">    27.8630</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3446</td>
    <td align="right">    1713.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.208761</td>
    <td align="right"> 0.25126409</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25126409</td>
    <td align="right">   0.208761</td>
    <td align="right">      11.66</td>
    <td align="right">       9.09</td>
    <td align="right"> 0.00611881</td>
    <td align="right">    27153.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.05816713</td>
    <td align="right">    27.8630</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.11</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    51.3446</td>
    <td align="right">    1713.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2822.311</td>
    <td align="right">   2259.699</td>
    <td align="right">   0.170496</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1009</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.170496</td>
    <td align="right"> 0.20520793</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2866.21</td>
    <td align="right">    2727.34</td>
    <td align="right">     1.0156</td>
    <td align="right"> 0.20520793</td>
    <td align="right">   0.170496</td>
    <td align="right">      23.70</td>
    <td align="right">      16.49</td>
    <td align="right"> 0.00874735</td>
    <td align="right">    46081.3</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    197.989</td>
    <td align="right">    2668.22</td>
    <td align="right">      22.05</td>
    <td align="right"> 0.00828162</td>
    <td align="right">      15.49</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.0056</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879914</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879914</td>
    <td align="right">    47.6414</td>
    <td align="right">    2023.43</td>
    <td align="right">       0.00</td>
    <td align="right">    2819.30</td>
    <td align="right">    2255.85</td>
    <td align="right"> 0.19710377</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC GAS HTG COIL 24KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6658.685</td>
    <td align="right">   6658.685</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.170496</td>
    <td align="right"> 0.20520793</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6658.68</td>
    <td align="right">    6658.68</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20520793</td>
    <td align="right">   0.170496</td>
    <td align="right">      17.71</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00590787</td>
    <td align="right">    32763.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6658.68</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.0056</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">    41.3698</td>
    <td align="right">    1981.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.170496</td>
    <td align="right"> 0.20520793</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20520793</td>
    <td align="right">   0.170496</td>
    <td align="right">      17.71</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00590787</td>
    <td align="right">    32763.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.0056</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642590</td>
    <td align="right">    41.3698</td>
    <td align="right">    1981.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2755.808</td>
    <td align="right">   2206.453</td>
    <td align="right">   0.166478</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.1026</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.166478</td>
    <td align="right"> 0.20037255</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2801.07</td>
    <td align="right">    2665.77</td>
    <td align="right">     1.0164</td>
    <td align="right"> 0.20037255</td>
    <td align="right">   0.166478</td>
    <td align="right">      23.79</td>
    <td align="right">      16.52</td>
    <td align="right"> 0.00874830</td>
    <td align="right">    46171.3</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    193.324</td>
    <td align="right">    2607.75</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.2470</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00880142</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00880142</td>
    <td align="right">    47.6537</td>
    <td align="right">    1975.75</td>
    <td align="right">       0.00</td>
    <td align="right">    2752.87</td>
    <td align="right">    2202.69</td>
    <td align="right"> 0.19245935</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC GAS HTG COIL 23KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6518.264</td>
    <td align="right">   6518.264</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.166478</td>
    <td align="right"> 0.20037255</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6518.26</td>
    <td align="right">    6518.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20037255</td>
    <td align="right">   0.166478</td>
    <td align="right">      17.63</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00589069</td>
    <td align="right">    32637.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6518.26</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.2470</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">    41.3366</td>
    <td align="right">    1972.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.166478</td>
    <td align="right"> 0.20037255</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20037255</td>
    <td align="right">   0.166478</td>
    <td align="right">      17.63</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00589069</td>
    <td align="right">    32637.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01705909</td>
    <td align="right">    10.2470</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00642069</td>
    <td align="right">    41.3366</td>
    <td align="right">    1972.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2383.691</td>
    <td align="right">   1908.515</td>
    <td align="right">   0.143999</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.9472</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.143999</td>
    <td align="right"> 0.17331622</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2415.47</td>
    <td align="right">    2337.88</td>
    <td align="right">     1.0133</td>
    <td align="right"> 0.17331622</td>
    <td align="right">   0.143999</td>
    <td align="right">      23.97</td>
    <td align="right">      16.51</td>
    <td align="right"> 0.00866469</td>
    <td align="right">    46139.7</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    167.219</td>
    <td align="right">    2248.25</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    25.1443</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879348</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00879348</td>
    <td align="right">    47.6079</td>
    <td align="right">    1696.96</td>
    <td align="right">       0.00</td>
    <td align="right">    2381.15</td>
    <td align="right">    1905.26</td>
    <td align="right"> 0.16647154</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6517.724</td>
    <td align="right">   6517.724</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.143999</td>
    <td align="right"> 0.17331622</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6517.72</td>
    <td align="right">    6517.72</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17331622</td>
    <td align="right">   0.143999</td>
    <td align="right">      12.58</td>
    <td align="right">       8.36</td>
    <td align="right"> 0.00509785</td>
    <td align="right">    25505.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6517.72</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    25.1443</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">    41.1482</td>
    <td align="right">    4086.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.143999</td>
    <td align="right"> 0.17331622</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17331622</td>
    <td align="right">   0.143999</td>
    <td align="right">      12.58</td>
    <td align="right">       8.36</td>
    <td align="right"> 0.00509785</td>
    <td align="right">    25505.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03620745</td>
    <td align="right">    25.1443</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">      21.10</td>
    <td align="right"> 0.00639088</td>
    <td align="right">    41.1482</td>
    <td align="right">    4086.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1872.544</td>
    <td align="right">   1499.262</td>
    <td align="right">   0.113120</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.2802</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.113120</td>
    <td align="right"> 0.13615112</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1905.15</td>
    <td align="right">    1778.78</td>
    <td align="right">     1.0174</td>
    <td align="right"> 0.13615112</td>
    <td align="right">   0.113120</td>
    <td align="right">      23.66</td>
    <td align="right">      16.56</td>
    <td align="right"> 0.00884383</td>
    <td align="right">    46280.1</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    131.361</td>
    <td align="right">    1773.79</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.3872</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00890217</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00890217</td>
    <td align="right">    48.1923</td>
    <td align="right">    1342.47</td>
    <td align="right">       0.00</td>
    <td align="right">    1870.55</td>
    <td align="right">    1496.71</td>
    <td align="right"> 0.13077418</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4389.937</td>
    <td align="right">   4389.937</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.113120</td>
    <td align="right"> 0.13615112</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4389.94</td>
    <td align="right">    4389.94</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13615112</td>
    <td align="right">   0.113120</td>
    <td align="right">      17.91</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00579045</td>
    <td align="right">    32673.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4389.94</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.3872</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">    40.3331</td>
    <td align="right">    2162.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.113120</td>
    <td align="right"> 0.13615112</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13615112</td>
    <td align="right">   0.113120</td>
    <td align="right">      17.91</td>
    <td align="right">      11.48</td>
    <td align="right"> 0.00579045</td>
    <td align="right">    32673.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.3872</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00626099</td>
    <td align="right">    40.3331</td>
    <td align="right">    2162.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 6KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   1823.809</td>
    <td align="right">   1460.242</td>
    <td align="right">   0.110176</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.3208</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.110176</td>
    <td align="right"> 0.13260763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    1858.98</td>
    <td align="right">    1729.75</td>
    <td align="right">     1.0193</td>
    <td align="right"> 0.13260763</td>
    <td align="right">   0.110176</td>
    <td align="right">      23.80</td>
    <td align="right">      16.62</td>
    <td align="right"> 0.00886565</td>
    <td align="right">    46475.3</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33335.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    127.943</td>
    <td align="right">    1731.04</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.6380</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00892779</td>
    <td align="right">      23.89</td>
    <td align="right"> 0.00892779</td>
    <td align="right">    48.3299</td>
    <td align="right">    1307.49</td>
    <td align="right">       0.00</td>
    <td align="right">    1821.86</td>
    <td align="right">    1457.76</td>
    <td align="right"> 0.12737063</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.49</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006384</td>
    <td align="right">    41018.7</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC GAS HTG COIL 15KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4287.013</td>
    <td align="right">   4287.013</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.110176</td>
    <td align="right"> 0.13260763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4287.01</td>
    <td align="right">    4287.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13260763</td>
    <td align="right">   0.110176</td>
    <td align="right">      17.83</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00577479</td>
    <td align="right">    32547.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    4287.01</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.6380</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.110176</td>
    <td align="right"> 0.13260763</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.13260763</td>
    <td align="right">   0.110176</td>
    <td align="right">      17.83</td>
    <td align="right">      11.42</td>
    <td align="right"> 0.00577479</td>
    <td align="right">    32547.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.01061882</td>
    <td align="right">     9.6380</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">      21.09</td>
    <td align="right"> 0.00625757</td>
    <td align="right">    40.3113</td>
    <td align="right">    2156.36</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000508</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">    7047.00</td>
    <td align="right">    8099.00</td>
    <td align="right">    6574.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">    7187.00</td>
    <td align="right">    8240.00</td>
    <td align="right">    6788.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">    7204.00</td>
    <td align="right">    8198.00</td>
    <td align="right">    6781.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">    8411.00</td>
    <td align="right">    8752.00</td>
    <td align="right">    8411.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">    7212.00</td>
    <td align="right">    8247.00</td>
    <td align="right">    6835.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">    7196.00</td>
    <td align="right">    8202.00</td>
    <td align="right">    6773.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">    7078.00</td>
    <td align="right">    8383.00</td>
    <td align="right">    6825.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">    7243.00</td>
    <td align="right">    8431.00</td>
    <td align="right">    7008.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">    7226.00</td>
    <td align="right">    8407.00</td>
    <td align="right">    6968.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    8669.00</td>
    <td align="right">    8760.00</td>
    <td align="right">    8627.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">    1394.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1394.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">    1620.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1620.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">    1549.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1549.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">    1274.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1274.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">    1560.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1560.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">    1464.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1464.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">    1698.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1698.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">    1803.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1803.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">    1738.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1738.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    1816.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1816.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      0.181</td>
    <td align="right">      0.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.182</td>
    <td align="right">      0.536</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.182</td>
    <td align="right">      0.536</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     628.21</td>
    <td align="right">      0.181</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      0.181</td>
    <td align="right">      0.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      0.182</td>
    <td align="right">      0.268</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      0.181</td>
    <td align="right">      0.267</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.181</td>
    <td align="right">      0.535</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.181</td>
    <td align="right">      0.535</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     628.21</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      71.27</td>
    <td align="right">     0.0362</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0106</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0106</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     628.21</td>
    <td align="right">     114.50</td>
    <td align="right">     0.0582</td>
    <td align="right">      0.058</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      33.58</td>
    <td align="right">     0.0171</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     184.24</td>
    <td align="right">      33.58</td>
    <td align="right">     0.0171</td>
    <td align="right">      0.017</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     391.04</td>
    <td align="right">      71.27</td>
    <td align="right">     0.0362</td>
    <td align="right">      0.036</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0106</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       2.21</td>
    <td align="right">       3.00</td>
    <td align="right">     114.68</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0106</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      19.89</td>
    <td align="right">      27.00</td>
    <td align="right">    2237.50</td>
    <td align="right">     407.83</td>
    <td align="right">     0.2072</td>
    <td align="right">      0.207</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">  616279.80</td>
    <td align="right">       0.00</td>
    <td align="right">  616279.80</td>
    <td align="right">  908590.24</td>
    <td align="right"> 1524870.04</td>
    <td align="right"> 1141838.22</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">  180740.77</td>
    <td align="right">       0.00</td>
    <td align="right">  180740.77</td>
    <td align="right">  532937.46</td>
    <td align="right">  713678.23</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">  180740.77</td>
    <td align="right">       0.00</td>
    <td align="right">  180740.77</td>
    <td align="right">  532937.46</td>
    <td align="right">  713678.23</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">  990051.16</td>
    <td align="right">       0.00</td>
    <td align="right">  990051.16</td>
    <td align="right">       0.00</td>
    <td align="right">  990051.16</td>
    <td align="right"> 1834358.75</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">  290359.36</td>
    <td align="right">       0.00</td>
    <td align="right">  290359.36</td>
    <td align="right">  428081.00</td>
    <td align="right">  718440.36</td>
    <td align="right">  537975.46</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">  290359.36</td>
    <td align="right">       0.00</td>
    <td align="right">  290359.36</td>
    <td align="right">  428081.00</td>
    <td align="right">  718440.36</td>
    <td align="right">  537975.46</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">  616279.80</td>
    <td align="right">       0.00</td>
    <td align="right">  616279.80</td>
    <td align="right">  908590.24</td>
    <td align="right"> 1524870.04</td>
    <td align="right"> 1141838.22</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">  180740.77</td>
    <td align="right">       0.00</td>
    <td align="right">  180740.77</td>
    <td align="right">  532937.46</td>
    <td align="right">  713678.23</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">  180740.77</td>
    <td align="right">       0.00</td>
    <td align="right">  180740.77</td>
    <td align="right">  532937.46</td>
    <td align="right">  713678.23</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 3526292.56</td>
    <td align="right">       0.00</td>
    <td align="right"> 3526292.56</td>
    <td align="right"> 4805092.34</td>
    <td align="right"> 8331384.90</td>
    <td align="right"> 6533486.21</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">     0.0195</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0195</td>
    <td align="right">     0.0288</td>
    <td align="right">     0.0484</td>
    <td align="right">     0.0362</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0226</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0226</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">     0.0314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0314</td>
    <td align="right">     0.0582</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.0136</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0171</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.0136</td>
    <td align="right">     0.0228</td>
    <td align="right">     0.0171</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">     0.0195</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0195</td>
    <td align="right">     0.0288</td>
    <td align="right">     0.0484</td>
    <td align="right">     0.0362</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0226</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0057</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0226</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.1118</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1118</td>
    <td align="right">     0.1524</td>
    <td align="right">     0.2642</td>
    <td align="right">     0.2072</td>
    <td align="right">    4032.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">  892768.12</td>
    <td align="right">       0.00</td>
    <td align="right">  892768.12</td>
    <td align="right"> 1141838.22</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  261828.47</td>
    <td align="right">       0.00</td>
    <td align="right">  261828.47</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  261828.47</td>
    <td align="right">       0.00</td>
    <td align="right">  261828.47</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 1434228.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 1434228.58</td>
    <td align="right"> 1834358.75</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  420626.43</td>
    <td align="right">       0.00</td>
    <td align="right">  420626.43</td>
    <td align="right">  537975.46</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  420626.43</td>
    <td align="right">       0.00</td>
    <td align="right">  420626.43</td>
    <td align="right">  537975.46</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">  892768.12</td>
    <td align="right">       0.00</td>
    <td align="right">  892768.12</td>
    <td align="right"> 1141838.22</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  261828.47</td>
    <td align="right">       0.00</td>
    <td align="right">  261828.47</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  261828.47</td>
    <td align="right">       0.00</td>
    <td align="right">  261828.47</td>
    <td align="right">  334875.03</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0362</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0455</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0455</td>
    <td align="right">     0.0582</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0171</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0133</td>
    <td align="right">     0.0171</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0283</td>
    <td align="right">     0.0362</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0083</td>
    <td align="right">     0.0106</td>
    <td align="right">    4032.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    4728.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0525</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0843</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0247</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0247</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0525</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0154</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          36</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">           9</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           9</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         886</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         444</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2186</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         190</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         231</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         189</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">24-JUN-05:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      88.68</td>
    <td align="right">    1164.85</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5824.27</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       4.55</td>
    <td align="right">      59.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     298.52</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">      88.68</td>
    <td align="right">    1164.85</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5824.27</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      26.77</td>
    <td align="right">     367.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1835.22</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">      26.77</td>
    <td align="right">     367.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1835.22</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      26.77</td>
    <td align="right">     367.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1835.22</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">      26.77</td>
    <td align="right">     367.04</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1835.22</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       7.30</td>
    <td align="right">      95.92</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     479.58</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       2.20</td>
    <td align="right">      30.22</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     151.11</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       2.20</td>
    <td align="right">      30.22</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     151.11</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      15.50</td>
    <td align="right">     203.58</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1017.89</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       4.68</td>
    <td align="right">      64.15</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     320.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       4.68</td>
    <td align="right">      64.15</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     320.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      15.50</td>
    <td align="right">     203.58</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1017.89</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       4.68</td>
    <td align="right">      64.15</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     320.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       4.68</td>
    <td align="right">      64.15</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     320.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       4.55</td>
    <td align="right">      59.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     298.52</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">      24.90</td>
    <td align="right">     327.05</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1635.24</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       7.52</td>
    <td align="right">     103.05</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     515.26</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       7.52</td>
    <td align="right">     103.05</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     515.26</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       7.30</td>
    <td align="right">      95.92</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     479.58</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       2.20</td>
    <td align="right">      30.22</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     151.11</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       2.20</td>
    <td align="right">      30.22</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     151.11</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       4.55</td>
    <td align="right">      59.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     298.52</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       4.55</td>
    <td align="right">      59.70</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     298.52</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       1.37</td>
    <td align="right">      18.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      94.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      61.91</td>
    <td align="right">     797.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3989.05</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">      61.91</td>
    <td align="right">     797.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3989.05</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      61.91</td>
    <td align="right">     797.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3989.05</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:OFFICE WHOLEBUILDING - SM OFFICE 2 - 90.1-2004</td>
    <td align="right">      61.91</td>
    <td align="right">     797.81</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    3989.05</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       5.10</td>
    <td align="right">      65.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     328.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       5.10</td>
    <td align="right">      65.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     328.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      10.82</td>
    <td align="right">     139.43</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     697.15</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      10.82</td>
    <td align="right">     139.43</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     697.15</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      10.82</td>
    <td align="right">     139.43</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     697.15</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      10.82</td>
    <td align="right">     139.43</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     697.15</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">      17.38</td>
    <td align="right">     224.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1119.98</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">      17.38</td>
    <td align="right">     224.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    1119.98</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       5.10</td>
    <td align="right">      65.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     328.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       5.10</td>
    <td align="right">      65.69</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     328.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       3.17</td>
    <td align="right">      40.89</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     204.46</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">     152.70</td>
    <td align="right">    1735.85</td>
    <td align="right">28-OCT-10:00</td>
    <td align="right">    9256.76</td>
    <td align="right">25-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      30.65</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    1800.51</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      30.65</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    1800.51</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      30.65</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    1800.51</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      21.49</td>
    <td align="right">     571.00</td>
    <td align="right">19-FEB-18:00</td>
    <td align="right">     920.83</td>
    <td align="right">19-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      21.49</td>
    <td align="right">     571.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">     920.71</td>
    <td align="right">19-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      21.49</td>
    <td align="right">     571.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">     920.71</td>
    <td align="right">19-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.12</td>
    <td align="right">30-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.12</td>
    <td align="right">30-OCT-10:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     158.81</td>
    <td align="right">       0.00</td>
    <td align="right">29-APR-10:00</td>
    <td align="right">   72203.17</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     147.90</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">   71616.62</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     147.90</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">   71616.62</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     147.90</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">   71616.62</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      10.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     898.24</td>
    <td align="right">13-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      10.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     898.24</td>
    <td align="right">13-JUL-08:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">      10.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     898.24</td>
    <td align="right">13-JUL-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      21.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     215.20</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-23:00</td>
    <td align="right">  112610.31</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      94.71</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">   55152.19</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      15.45</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">   11387.82</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      89.02</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">   55152.19</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      14.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:00</td>
    <td align="right">   11387.82</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">      89.02</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">   55152.19</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">      14.85</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:00</td>
    <td align="right">   11387.82</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       5.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2085.09</td>
    <td align="right">19-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     607.27</td>
    <td align="right">31-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">       5.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    2085.09</td>
    <td align="right">19-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A  - STORY GROUND</td>
    <td align="right">       0.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     607.27</td>
    <td align="right">31-MAR-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       8.97</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    4317.67</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       8.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    4317.67</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       8.93</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    4317.67</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     118.15</td>
    <td align="right">30-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_A - STORY GROUND</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     118.15</td>
    <td align="right">30-MAR-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       8.68</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    4290.30</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       8.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">    4290.30</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       8.61</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">    4290.30</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     161.87</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 A END_B - STORY GROUND</td>
    <td align="right">       0.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     161.87</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       6.61</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    8948.80</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       2.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">    8948.80</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       2.65</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">    8948.80</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       3.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     857.05</td>
    <td align="right">07-JUN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B  - STORY GROUND</td>
    <td align="right">       3.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     857.05</td>
    <td align="right">07-JUN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       7.82</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    5815.59</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    5815.59</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       7.64</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    5815.59</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     167.98</td>
    <td align="right">16-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_A - STORY GROUND</td>
    <td align="right">       0.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     167.98</td>
    <td align="right">16-APR-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       7.41</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    5753.91</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-11:00</td>
    <td align="right">    5753.91</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       7.17</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-11:00</td>
    <td align="right">    5753.91</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     278.54</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 B END_B - STORY GROUND</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     278.54</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      19.53</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    6149.21</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      19.01</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    6149.21</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">      19.01</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    6149.21</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     443.25</td>
    <td align="right">19-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C  - STORY GROUND</td>
    <td align="right">       0.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     443.25</td>
    <td align="right">19-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">      10.29</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    4295.20</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">      10.26</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    4295.20</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">      10.26</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    4295.20</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      83.01</td>
    <td align="right">16-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_A - STORY GROUND</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      83.01</td>
    <td align="right">16-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       9.95</td>
    <td align="right">       0.00</td>
    <td align="right">23-JUN-09:00</td>
    <td align="right">    4193.69</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       9.90</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    4193.69</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       9.90</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">    4193.69</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     127.37</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - SM OFFICE 2 C END_B - STORY GROUND</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     127.37</td>
    <td align="right">13-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     118.32</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">   57293.30</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     118.32</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">   57293.30</td>
    <td align="right">08-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     270.66</td>
    <td align="right">24-JAN-13:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:49:31</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
