  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0fbc29b-0d63-4d63-b06d-f0f5188d92b6}, !- Handle
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0183333333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0366666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0733333333333335,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0916666666666668,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.126666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.143333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.176666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.193333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.21,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.341666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.473333333333334,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.605,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.736666666666666,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.868333333333332,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.999999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.921666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.843333333333334,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.765000000000001,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.686666666666668,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.608333333333335,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.530000000000002,                      !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.53,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.608333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.686666666666666,                      !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.764999999999999,                      !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.843333333333332,                      !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.921666666666665,                      !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.999999999999998,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.886666666666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.773333333333332,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.659999999999998,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.546666666666663,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.433333333333329,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.32,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.266666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.213333333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.159999999999999,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.106666666666665,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.0533333333333314,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:Schedule:Ruleset,
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {d1ff384e-fa1f-4871-88ed-96f14a6a5c4f}, !- Default Day Schedule Name
  {eaec55cf-b355-46fe-9518-8f25b887be77}, !- Summer Design Day Schedule Name
  {3fd61fc7-6d18-4a76-9447-028a40e5b517}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1ff384e-fa1f-4871-88ed-96f14a6a5c4f}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {3fd61fc7-6d18-4a76-9447-028a40e5b517}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {eaec55cf-b355-46fe-9518-8f25b887be77}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {02f91ba6-2d40-428e-b9fb-459c5ff04f3b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {28a82154-d35f-4cc0-b6e2-5deb710e309b}, !- Default Day Schedule Name
  {686075ef-f44e-4a03-9c0f-1e4448d372c3}, !- Summer Design Day Schedule Name
  {55f63a63-f8d9-419b-bb7b-736f21329cc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28a82154-d35f-4cc0-b6e2-5deb710e309b}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {41661fe5-646e-4c6f-8244-1d7991320099}, !- Handle
  Schedule Rule 22,                       !- Name
  {02f91ba6-2d40-428e-b9fb-459c5ff04f3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2a7ffb8-c7b0-436a-987f-3bc51c66e14d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e2a7ffb8-c7b0-436a-987f-3bc51c66e14d}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Sat|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.433333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.516666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.675,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.766666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.783333333333333,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.816666666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.833333333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.85,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  39,                                     !- Minute 23
  0.833333333333333,                      !- Value Until Time 23
  15,                                     !- Hour 24
  49,                                     !- Minute 24
  0.816666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  59,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  9,                                      !- Minute 26
  0.783333333333334,                      !- Value Until Time 26
  16,                                     !- Hour 27
  19,                                     !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  40,                                     !- Minute 29
  0.725,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  50,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.674999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  10,                                     !- Minute 32
  0.649999999999999,                      !- Value Until Time 32
  17,                                     !- Hour 33
  20,                                     !- Minute 33
  0.624999999999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  40,                                     !- Minute 35
  0.516666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  50,                                     !- Minute 36
  0.433333333333332,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.349999999999998,                      !- Value Until Time 37
  18,                                     !- Hour 38
  10,                                     !- Minute 38
  0.266666666666664,                      !- Value Until Time 38
  18,                                     !- Hour 39
  20,                                     !- Minute 39
  0.18333333333333,                       !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1;                                    !- Value Until Time 41

OS:Schedule:Day,
  {686075ef-f44e-4a03-9c0f-1e4448d372c3}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55f63a63-f8d9-419b-bb7b-736f21329cc0}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {57575adb-ae64-488d-b1f7-51a8b33745a9}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {12b2b8b9-8f15-401f-9f76-e09fe528fcec}, !- Default Day Schedule Name
  {750c96c1-3a32-4acc-ad2b-a34045e75c95}, !- Summer Design Day Schedule Name
  {75736605-60df-417f-b2ad-b3a8e3bb552d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12b2b8b9-8f15-401f-9f76-e09fe528fcec}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Day,
  {750c96c1-3a32-4acc-ad2b-a34045e75c95}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2a3ef7be-c66a-45e5-9674-c6794fc8a4e7}, !- Handle
  Schedule Rule 24,                       !- Name
  {57575adb-ae64-488d-b1f7-51a8b33745a9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {058d7357-114c-4104-be26-e21599ae0925}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {058d7357-114c-4104-be26-e21599ae0925}, !- Handle
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75736605-60df-417f-b2ad-b3a8e3bb552d}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {b4d2593d-4664-497d-a645-013c5126d682}, !- Handle
  Warehouse Bulk Infil Schedule,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {1b7d517e-2681-4266-8149-355c5334412c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b7d517e-2681-4266-8149-355c5334412c}, !- Handle
  Schedule Day 14,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {104b7eb5-9b95-40f5-9be5-27b620040d77}, !- Handle
  Schedule Rule 25,                       !- Name
  {b4d2593d-4664-497d-a645-013c5126d682}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3d64d313-e0b7-422f-a170-492f57c4a64f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d64d313-e0b7-422f-a170-492f57c4a64f}, !- Handle
  Warehouse Bulk Infil Schedule Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.765,                                  !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.765,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.765;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {29303e9b-7098-4201-9adf-cba91c8c0f38}, !- Handle
  Schedule Rule 26,                       !- Name
  {b4d2593d-4664-497d-a645-013c5126d682}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d094383-846b-4c34-8daf-56ea004da8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d094383-846b-4c34-8daf-56ea004da8f1}, !- Handle
  Warehouse Bulk Infil Schedule Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.765;                                  !- Value Until Time 1

OS:Lights:Definition,
  {0a23d52a-6c60-4aef-b1b3-890d94a8ae36}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b136d4a8-dbb5-4dfb-9497-d302e24b1d5d}, !- Handle
  Warehouse Fine Lights,                  !- Name
  {0a23d52a-6c60-4aef-b1b3-890d94a8ae36}, !- Lights Definition Name
  {f7773116-476e-4fe1-baad-a55a6f937cd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {6c8edc94-7f80-42a4-9e48-85419a468e8a}, !- Handle
  {0a23d52a-6c60-4aef-b1b3-890d94a8ae36}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {ab1ee3ec-d035-4e85-999c-e5df3f630f36}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ddeec297-ee32-4f70-8a6e-1376f1683400}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5fba9aa9-3295-425e-a010-51f597886344}, !- Number of People Schedule Name
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- People Activity Level Schedule Name
  {02f91ba6-2d40-428e-b9fb-459c5ff04f3b}, !- Lighting Schedule Name
  {57575adb-ae64-488d-b1f7-51a8b33745a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d08da7ee-aac7-45bc-bddb-cbf2259273fb}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d08da7ee-aac7-45bc-bddb-cbf2259273fb}, !- Handle
  Warehouse Fine Infil Schedule,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {0dc43e5b-0143-44f9-a41e-71cf3840098b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dc43e5b-0143-44f9-a41e-71cf3840098b}, !- Handle
  Schedule Day 15,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5292fe8-3612-4f8e-b553-da73960a6f66}, !- Handle
  Schedule Rule 27,                       !- Name
  {d08da7ee-aac7-45bc-bddb-cbf2259273fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {769c37ef-cd7d-42d4-b14c-7b1546a9d34e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {769c37ef-cd7d-42d4-b14c-7b1546a9d34e}, !- Handle
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7787d3c7-59b4-4d00-b5b1-6fcb17a0d371}, !- Handle
  Schedule Rule 28,                       !- Name
  {d08da7ee-aac7-45bc-bddb-cbf2259273fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {932ce4d0-a382-4c85-b855-99cc8233a431}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {932ce4d0-a382-4c85-b855-99cc8233a431}, !- Handle
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {4c35fdfc-35c8-4b1e-96f4-eb35e5a9af5a}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  AdaptiveASH55;                          !- Thermal Comfort Model Type 2

OS:People,
  {6a3720d9-d4df-43be-a69f-d95fc1ba62eb}, !- Handle
  Warehouse Office People,                !- Name
  {4c35fdfc-35c8-4b1e-96f4-eb35e5a9af5a}, !- People Definition Name
  {214588f2-19af-433e-89ee-730c5c001447}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4a7a63e7-b5d5-4160-99a6-17a9fe81b0e5}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1832eb82-383d-47f6-ba0e-6b57c9987b26}, !- Handle
  Warehouse Office Lights,                !- Name
  {4a7a63e7-b5d5-4160-99a6-17a9fe81b0e5}, !- Lights Definition Name
  {214588f2-19af-433e-89ee-730c5c001447}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5834e5d1-f11b-4fd3-b288-3776a7e6e434}, !- Handle
  {4a7a63e7-b5d5-4160-99a6-17a9fe81b0e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a8d04708-177f-4c20-870c-83eaa2e94af6}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8f3eaf3a-306a-4488-a389-e6bac624f3b9}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {a8d04708-177f-4c20-870c-83eaa2e94af6}, !- Electric Equipment Definition Name
  {214588f2-19af-433e-89ee-730c5c001447}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec54ab0b-624e-4ba3-b1b4-ea58bfb0d005}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4dd8106c-1ca0-430b-b9b7-72398ae317ae}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5fba9aa9-3295-425e-a010-51f597886344}, !- Number of People Schedule Name
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- People Activity Level Schedule Name
  {b9beca0f-ace8-4afe-b66e-d6e52581a82e}, !- Lighting Schedule Name
  {f085e482-2914-4251-80f1-624916abf919}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {526b439a-08d7-4855-9691-c160489c649d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b9beca0f-ace8-4afe-b66e-d6e52581a82e}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {813eb4ac-52d7-4afb-b38a-bd98d0daef6b}, !- Default Day Schedule Name
  {52ca01d7-715f-420e-a2ed-891b743ee035}, !- Summer Design Day Schedule Name
  {b2bf7cdd-c646-47d2-8bd7-c93aab2cbf95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {813eb4ac-52d7-4afb-b38a-bd98d0daef6b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {eba867af-18f8-43de-baa7-420576341054}, !- Handle
  Schedule Rule 29,                       !- Name
  {b9beca0f-ace8-4afe-b66e-d6e52581a82e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0bcec0b-f536-4620-bd39-76ecce385767}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0bcec0b-f536-4620-bd39-76ecce385767}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Sat|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.188333333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.213333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.221666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.261666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.293333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.325,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.388333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.478333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.536666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.595,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.653333333333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.711666666666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.769999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.77,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.77,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.755,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.74,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.695,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.68,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.68,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.695,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.71,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.725,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.74,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.755,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.77,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.77,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.743333333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.716666666666666,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.689999999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.663333333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.636666666666666,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.61,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.538333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.466666666666666,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.394999999999998,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.323333333333331,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.251666666666664,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.18;                                   !- Value Until Time 49

OS:Schedule:Day,
  {52ca01d7-715f-420e-a2ed-891b743ee035}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2bf7cdd-c646-47d2-8bd7-c93aab2cbf95}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f085e482-2914-4251-80f1-624916abf919}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {31d800ad-47a3-4367-8beb-6cb83fdb1a30}, !- Default Day Schedule Name
  {b28ae2bc-c21f-48c8-87a2-679f9454c092}, !- Summer Design Day Schedule Name
  {5cc32806-1da2-4f69-982e-e8aeaefa9175}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31d800ad-47a3-4367-8beb-6cb83fdb1a30}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545;                                !- Value Until Time 1

OS:Schedule:Rule,
  {770961df-1138-4ca4-b4f0-c8e7ea2f202f}, !- Handle
  Schedule Rule 30,                       !- Name
  {f085e482-2914-4251-80f1-624916abf919}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9afffcc8-265f-47bc-8165-04d61b193dc7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9afffcc8-265f-47bc-8165-04d61b193dc7}, !- Handle
  Warehouse Office_Plug_SCH Sat|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.26134275,                             !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.2672355,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.27312825,                             !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.279021,                               !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.28491375,                             !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2908065,                              !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.323118333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.355430166666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.387742,                               !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.420053833333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.452365666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.565457083333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.646236666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.72701625,                             !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.807795833333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.888575416666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.969354999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.969355,                               !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.969355,                               !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.95966145,                             !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.9499679,                              !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.94027435,                             !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.9305808,                              !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.92088725,                             !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.9111937,                              !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9111937,                              !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.92088725,                             !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.9305808,                              !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.94027435,                             !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.9499679,                              !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.95966145,                             !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.969355,                               !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.969355,                               !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.969355,                               !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.888575416666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.807795833333332,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.727016249999998,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.646236666666664,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.56545708333333,                       !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4846775,                              !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.446472916666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.408268333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.370063749999999,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.331859166666666,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.293654583333332,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25545,                                !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25545;                                !- Value Until Time 49

OS:Schedule:Day,
  {b28ae2bc-c21f-48c8-87a2-679f9454c092}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cc32806-1da2-4f69-982e-e8aeaefa9175}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {526b439a-08d7-4855-9691-c160489c649d}, !- Handle
  Warehouse Office Infil Schedule,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {8a40545f-bd5e-4ad9-8b86-9c249521b209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a40545f-bd5e-4ad9-8b86-9c249521b209}, !- Handle
  Schedule Day 20,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bae3d03d-a8c0-4d97-b44d-2adbd90a3c6b}, !- Handle
  Schedule Rule 31,                       !- Name
  {526b439a-08d7-4855-9691-c160489c649d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72702540-286a-4700-aef2-e4b4abdb43ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72702540-286a-4700-aef2-e4b4abdb43ed}, !- Handle
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83f55571-e22b-4e16-b401-3c51e2148fda}, !- Handle
  Schedule Rule 32,                       !- Name
  {526b439a-08d7-4855-9691-c160489c649d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {114d59ca-2a49-44d1-a639-00d9c12cd063}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {114d59ca-2a49-44d1-a639-00d9c12cd063}, !- Handle
  Warehouse Office Infil Schedule Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {0d94d064-aed7-4503-bb20-740af7391338}, !- Handle
  Foundation F 126 Perim 1197 Area 5474,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  54.7413032745624,                       !- Area {m2}
  11.9731634458798,                       !- PerimeterExposed {m}
  {5fd8907b-4f33-485c-9826-ab161ed6aea6}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {76db003c-e5a5-4533-8e60-40a5fe597d37}, !- Handle
  Foundation F 126 Perim 456 Area 2083,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.8343742919932,                       !- Area {m2}
  4.5569497576538,                        !- PerimeterExposed {m}
  {d630752e-27ae-42a6-943a-61af6ac7fbbd}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {374958f2-d1a9-43a8-b8c0-9bf14cd3f5b4}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000002,                       !- PerimeterExposed {m}
  {357f8af6-46c9-4b55-9a1d-884a54498e74}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {1e5b2cad-1421-4037-886d-5ce2740670cd}, !- Handle
  Foundation F 126 Perim 0 Area 5456,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  54.5611042630513,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {c6e7f646-c016-4816-a097-190e3af763ef}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {8553b1a9-57de-4e25-b1e1-193e7dd2e215}, !- Handle
  Foundation F 126 Perim 155 Area 71,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.09625383868032,                       !- Area {m2}
  1.55211151327216,                       !- PerimeterExposed {m}
  {9ffa3d11-6f11-4bf4-a2db-89880a0f7ec6}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {33849810-9ad2-4b2a-b75c-00fff60774cb}, !- Handle
  Foundation F 126 Perim 0 Area 1858,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.5836848346394,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {ea06b2de-b788-4374-b465-69bced5dede3}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {f8135ff0-2548-4c57-a799-fd2622e4b38e}, !- Handle
  Foundation F 126 Perim 0 Area 19663,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  196.6314785295,                         !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {d5c7b79b-63a2-4d37-88d4-1bc2b6fd59d5}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {06b8b42b-43d3-4342-ad28-61e85ebcf20e}, !- Handle
  Foundation F 126 Perim 1642 Area 7508,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  75.0845107811702,                       !- Area {m2}
  16.4226838978937,                       !- PerimeterExposed {m}
  {66c943b9-5b30-4b1a-a775-07bdd1172b76}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {653384d4-92c1-4d16-a28b-76bad6bd41ab}, !- Handle
  90.1-2007 - Warehouse - ASHRAE 169-2013-8A, !- Name
  {eab62adc-ee0e-4883-a6ec-da5b65896633}, !- Default Exterior Surface Constructions Name
  {b08a930f-f4ae-4d6d-9c64-3208b8edea9a}, !- Default Interior Surface Constructions Name
  {6b608efb-a1fe-4201-b9c6-f58f23afd611}, !- Default Ground Contact Surface Constructions Name
  {9d75132e-bebb-42c2-9710-3b5e74fba86e}, !- Default Exterior SubSurface Constructions Name
  {28ecc64a-60b6-4809-8499-f6bf2f0005f9}, !- Default Interior SubSurface Constructions Name
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {eab62adc-ee0e-4883-a6ec-da5b65896633}, !- Handle
  Default Surface Constructions 7,        !- Name
  {733c0a2d-f83e-4d3e-94b5-6924d447250a}, !- Floor Construction Name
  {4983045e-9088-4173-8b21-690e36c1968c}, !- Wall Construction Name
  {0618713b-45c4-4559-b921-0265dc5098cd}; !- Roof Ceiling Construction Name

OS:Construction,
  {733c0a2d-f83e-4d3e-94b5-6924d447250a}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  {1c37399a-6d37-46d2-92c2-8bc4ae82ab6a}, !- Surface Rendering Name
  {0e58fbe5-ab04-4cba-81a3-4660ed968c99}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {0e58fbe5-ab04-4cba-81a3-4660ed968c99}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0ff22851-af7e-48a0-ae21-fb7276d5fc79}, !- Handle
  {733c0a2d-f83e-4d3e-94b5-6924d447250a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {bbd70906-3eac-43b8-b0ab-677d5c52c03c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {0618713b-45c4-4559-b921-0265dc5098cd}, !- Handle
  Typical Insulated Metal Building Roof R-13.89, !- Name
  {c0fcca0d-f38f-4670-9901-7e3d8aa33cb0}, !- Surface Rendering Name
  {2869de93-315c-44e1-a00e-a3717797751c}, !- Layer 1
  {499794ce-5feb-4260-bd98-6d3745f56768}; !- Layer 2

OS:Material,
  {2869de93-315c-44e1-a00e-a3717797751c}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {499794ce-5feb-4260-bd98-6d3745f56768}, !- Handle
  Typical Insulation R-13.11,             !- Name
  Smooth,                                 !- Roughness
  2.30859116224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a1d98ba6-2905-4222-9b05-21bf7a769690}, !- Handle
  {0618713b-45c4-4559-b921-0265dc5098cd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b08a930f-f4ae-4d6d-9c64-3208b8edea9a}, !- Handle
  Default Surface Constructions 8,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6b608efb-a1fe-4201-b9c6-f58f23afd611}, !- Handle
  Default Surface Constructions 9,        !- Name
  {f5d5f8d1-3532-491a-a7f3-51671e991617}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {f5d5f8d1-3532-491a-a7f3-51671e991617}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {6e9c180f-946f-4393-8d07-9a10f3d2863b}, !- Surface Rendering Name
  {e9cfdce1-0b6b-4ff5-a852-603997db5853}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material:NoMass,
  {103c9166-29ab-4f83-8db5-7fabc2f22f8d}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e9cfdce1-0b6b-4ff5-a852-603997db5853}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {adb6b194-de9c-4734-bbf6-8d9cf2ac7330}, !- Handle
  {f5d5f8d1-3532-491a-a7f3-51671e991617}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {9d75132e-bebb-42c2-9710-3b5e74fba86e}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {72db202a-4834-4933-877a-40ebd2d9b78e}, !- Fixed Window Construction Name
  {72db202a-4834-4933-877a-40ebd2d9b78e}, !- Operable Window Construction Name
  {f20ddf4b-34a8-487b-a5ee-72d68f2a1291}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {a59ad37a-5002-4e6a-80ce-1ebc4ccc8811}, !- Overhead Door Construction Name
  {35fad0ae-a554-4455-9f52-9798565b7a25}, !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {72db202a-4834-4933-877a-40ebd2d9b78e}, !- Handle
  U 0.42 SHGC 0.45 Dbl Ref-D Clr 6mm/13mm Arg, !- Name
  {44040844-3a80-44e0-97cf-388b4a431746}, !- Surface Rendering Name
  {04c3b5b5-8618-46f4-bd8c-3c57ab09c011}, !- Layer 1
  {67d44479-006a-4194-ac9d-06a157e8e52e}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {04c3b5b5-8618-46f4-bd8c-3c57ab09c011}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {67d44479-006a-4194-ac9d-06a157e8e52e}, !- Handle
  ARGON 13MM,                             !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:StandardsInformation:Construction,
  {41b51c6a-39f1-43db-bc04-33cd19c60f3c}, !- Handle
  {72db202a-4834-4933-877a-40ebd2d9b78e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f20ddf4b-34a8-487b-a5ee-72d68f2a1291}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  {271439c8-4bdb-41c5-b543-82e4ec20efec}, !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {103c9166-29ab-4f83-8db5-7fabc2f22f8d}; !- Layer 2

OS:StandardsInformation:Construction,
  {98c016fb-a543-4eb4-b800-d4848bde7d76}, !- Handle
  {f20ddf4b-34a8-487b-a5ee-72d68f2a1291}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a59ad37a-5002-4e6a-80ce-1ebc4ccc8811}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  {5e49ebec-f2c9-4b10-8fca-c8990bfedd2a}, !- Surface Rendering Name
  {113dab18-ff63-4f86-a8fb-8acd3ee91163}; !- Layer 1

OS:Material:NoMass,
  {113dab18-ff63-4f86-a8fb-8acd3ee91163}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6324f4a7-fbe8-4f56-bee2-4a600ed0ca1d}, !- Handle
  {a59ad37a-5002-4e6a-80ce-1ebc4ccc8811}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {35fad0ae-a554-4455-9f52-9798565b7a25}, !- Handle
  U 0.98 SHGC 0.45 Sgl Ref-B-H Clr 6mm,   !- Name
  {e0d6a975-094a-4252-a9c4-6d6081f18227}, !- Surface Rendering Name
  {66b34a01-a2ab-4e41-99d7-1e11685754d9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {66b34a01-a2ab-4e41-99d7-1e11685754d9}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {835f7679-17b9-4213-9bc7-da2bc9562fa9}, !- Handle
  {35fad0ae-a554-4455-9f52-9798565b7a25}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:DefaultSubSurfaceConstructions,
  {28ecc64a-60b6-4809-8499-f6bf2f0005f9}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4983045e-9088-4173-8b21-690e36c1968c}, !- Handle
  Typical Insulated Exterior Mass Wall R-14.08, !- Name
  {a7cc2213-1f24-4b58-903f-14b297a15bef}, !- Surface Rendering Name
  {1d3c00cd-a3f0-4d74-8041-d1b7f1757261}, !- Layer 1
  {b94532f6-48b3-47fd-9d80-66ddf81e05d8}, !- Layer 2
  {58894f2f-d2eb-4f17-bb5f-7e85a75547e4}, !- Layer 3
  {bbd70906-3eac-43b8-b0ab-677d5c52c03c}; !- Layer 4

OS:Material,
  {1d3c00cd-a3f0-4d74-8041-d1b7f1757261}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b94532f6-48b3-47fd-9d80-66ddf81e05d8}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {58894f2f-d2eb-4f17-bb5f-7e85a75547e4}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e16c6777-601b-4682-a0cb-d4264b14ca39}, !- Handle
  {4983045e-9088-4173-8b21-690e36c1968c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {69f7b2a4-152b-4f71-90d2-f9cf39bceccd}, !- Handle
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  {18de7b52-7068-4159-9de5-99ea7afbde9d}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96fbf775-0cdd-4131-8093-84f30709eb7b}, !- Handle
  Warehouse Bulk A end_a - Story Ground Infiltration, !- Name
  {94e1c48e-c756-45aa-bfb9-1ec0b9b1e12c}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98aa713c-916a-470f-80d4-4824e6425db1}, !- Handle
  Warehouse Bulk B end_a - Story Ground Infiltration, !- Name
  {e29c453a-baa0-4246-aa3d-79f67f15a363}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {65d92f9b-5b23-4a03-9415-74a78a3fd6be}, !- Handle
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  {c6eb0a05-fd52-4806-b612-e0c6fe86636d}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6629049a-1f11-4c28-8807-c96773359831}, !- Handle
  Warehouse Bulk C end_a - Story Ground Infiltration, !- Name
  {46e899dd-b367-4eff-a741-9ca723ecb4b9}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8fa94ad-d63d-45aa-af85-d9d439395e80}, !- Handle
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  {12ff8754-5e9c-46fd-a7c1-54579fcb91c7}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eac3db2c-aa73-420a-b26e-5f2d2ddd2cfd}, !- Handle
  Warehouse Fine A end_b - Story Ground Infiltration, !- Name
  {61ced138-ef37-4b3e-9e3a-edd2ab8196ac}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c53749d5-2114-413c-8771-52bdf96c9760}, !- Handle
  Warehouse Fine B end_b - Story Ground Infiltration, !- Name
  {bb94a0dc-dc60-432b-b5b5-2b90c11fc7f8}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c682d9da-cb34-4d6d-bff8-779c86322a4a}, !- Handle
  Warehouse Fine C  - Story Ground Infiltration, !- Name
  {e4bd0131-d64e-4538-a06c-fe39e6737719}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {72d688d7-4f88-4815-808f-f89cced891f8}, !- Handle
  Warehouse Fine C end_b - Story Ground Infiltration, !- Name
  {ce831a1d-ca03-4284-b74f-330b49142f14}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77d1fc59-dd86-424b-af92-c5cb4ade2966}, !- Handle
  Warehouse Office A  - Story Ground Infiltration, !- Name
  {72253e5a-8d59-4db8-831e-3958cfcb8475}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4343cee7-8bcb-4a22-9f9c-6a46efc0f87b}, !- Handle
  Warehouse Office C  - Story Ground Infiltration, !- Name
  {ce7ba2db-2494-4e8b-af9b-9f41bb4be5ad}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {54faa249-0cb9-4a8f-bf59-d84464154612}, !- Handle
  Office Attic - 90.1-2007 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {6316e976-642c-4728-8637-545dee996e67}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2007 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58f20ecf-9df5-43c8-bbce-69ebfc5e6a9d}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat,  !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {a6e96b7f-fea6-491b-b5ce-efaf4aabfe6f}, !- Default Day Schedule Name
  {bd170074-d823-4bfa-a584-0edde4e1912b}, !- Summer Design Day Schedule Name
  {75c12319-dade-4b81-9524-dd1683d9ea19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6e96b7f-fea6-491b-b5ce-efaf4aabfe6f}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {75c12319-dade-4b81-9524-dd1683d9ea19}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bd170074-d823-4bfa-a584-0edde4e1912b}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {51a8776a-851e-44eb-b7bc-e2c18a515a41}, !- Default Day Schedule Name
  {72c1a18c-1651-49e8-bb4e-488a4b1b6807}, !- Summer Design Day Schedule Name
  {370ecc9e-b104-4459-9ed6-c860afd951b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51a8776a-851e-44eb-b7bc-e2c18a515a41}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {370ecc9e-b104-4459-9ed6-c860afd951b7}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {72c1a18c-1651-49e8-bb4e-488a4b1b6807}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d89043d-a0a7-42bc-82e8-18f1bd38d3fc}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat 1, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bffe4db-bb38-4a88-93bf-4b62a426a6fa}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat 2, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48804487-33fa-43d8-8369-a03784aee593}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat 3, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {645f5e51-24c9-4ab2-a56e-1f634e922b95}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat 4, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9fc41f5-dcbf-4b68-993c-127cf1a2eb3a}, !- Handle
  Warehouse Bulk - 90.1-2007 Thermostat 5, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Heating Setpoint Temperature Schedule Name
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3ed5cd4-2b99-4a0f-a4e0-1d39bdea33b9}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat,  !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {82d7dab5-b6f0-4385-a562-bab6b48b4961}, !- Default Day Schedule Name
  {fbc7fd03-6128-48d1-80da-38a93b9541c6}, !- Summer Design Day Schedule Name
  {00157b3c-6072-4434-a1ba-c972b1130447}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82d7dab5-b6f0-4385-a562-bab6b48b4961}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {00157b3c-6072-4434-a1ba-c972b1130447}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {fbc7fd03-6128-48d1-80da-38a93b9541c6}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {4dac92a5-49f9-4d5f-9787-8325d43603f1}, !- Default Day Schedule Name
  {025439fe-34aa-4021-b2e4-b476bf1a95fc}, !- Summer Design Day Schedule Name
  {18158c48-be59-4269-8b42-f68139efb823}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dac92a5-49f9-4d5f-9787-8325d43603f1}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67.7692525481314;                       !- Value Until Time 1

OS:Schedule:Day,
  {18158c48-be59-4269-8b42-f68139efb823}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {025439fe-34aa-4021-b2e4-b476bf1a95fc}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aa7bda5-565c-43e2-9a46-65cf0917e84d}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat 1, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ceb838ae-aba7-4780-96e2-8a6460a667f0}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat 2, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd100011-dd87-417d-8594-22cd70c56d01}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat 3, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {019aefcf-0dbb-4e6d-ab30-60ba777f75a3}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat 4, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65f7a2b9-255a-4744-8d8c-d7be22ab59e8}, !- Handle
  Warehouse Fine - 90.1-2007 Thermostat 5, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Heating Setpoint Temperature Schedule Name
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dd352d2-c58a-4c5e-b6ae-b576b24f5d9d}, !- Handle
  Warehouse Office - 90.1-2007 Thermostat, !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Heating Setpoint Temperature Schedule Name
  {2dcad960-0e62-4738-9d4f-89cb72517a7a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {1ea1f5fb-1507-429c-a5c6-024442ace78e}, !- Default Day Schedule Name
  {6ff7f6bc-50e5-418d-911a-b07dd269ab8a}, !- Summer Design Day Schedule Name
  {68504ef1-4206-44b8-bfef-44f1c7b2106c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ea1f5fb-1507-429c-a5c6-024442ace78e}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {64d45271-50f5-4931-847c-9c3c663cbe14}, !- Handle
  Schedule Rule 33,                       !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e10e5f4-6b55-4ab3-8e21-066f5f884453}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e10e5f4-6b55-4ab3-8e21-066f5f884453}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b55d41b2-4008-4cd0-9968-cdad7b303ecf}, !- Handle
  Schedule Rule 34,                       !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40ed3a91-b6da-422b-b1d9-97bc0b982b0c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40ed3a91-b6da-422b-b1d9-97bc0b982b0c}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {68504ef1-4206-44b8-bfef-44f1c7b2106c}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {6ff7f6bc-50e5-418d-911a-b07dd269ab8a}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {2dcad960-0e62-4738-9d4f-89cb72517a7a}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {b05a2d20-e4cf-4c16-a6ba-a1692c00ef8e}, !- Default Day Schedule Name
  {32a477ab-4224-4181-854c-cb077e80ad79}, !- Summer Design Day Schedule Name
  {512723e5-c945-42ab-99b4-3f58b00ceee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b05a2d20-e4cf-4c16-a6ba-a1692c00ef8e}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  74.93,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  62.8940116489652,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  71.1157783394608;                       !- Value Until Time 3

OS:Schedule:Day,
  {94014e5c-2cae-4f67-938d-27912ecaf890}, !- Handle
  Warehouse ClgSetp Sun Day,              !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {512723e5-c945-42ab-99b4-3f58b00ceee8}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:Schedule:Day,
  {32a477ab-4224-4181-854c-cb077e80ad79}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  23.9,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.4;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {21aaeca5-03b1-495e-9b81-e5e75961a488}, !- Handle
  Warehouse Office - 90.1-2007 Thermostat 1, !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Heating Setpoint Temperature Schedule Name
  {2dcad960-0e62-4738-9d4f-89cb72517a7a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4bbac79d-e5c5-4f8c-a9bd-8c435122ac82}, !- Handle
  Warehouse Office - 90.1-2007 Thermostat 2, !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Heating Setpoint Temperature Schedule Name
  {2dcad960-0e62-4738-9d4f-89cb72517a7a}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3a1ceddc-c20e-4ba3-976a-1de08e00cb40}, !- Availability Schedule
  {f9f2b130-5837-4561-84ab-cd2ceb6085f3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ddd65a1b-7c22-46d2-9e5d-2b6c6717f79c}, !- Supply Side Inlet Node Name
  {f1467ca6-b477-4d62-aa89-583c976300b8}, !- Demand Side Outlet Node Name
  {8309792a-1a5f-4af1-9a7d-f2cd06707f4c}, !- Demand Side Inlet Node A
  {e809e42a-9b40-45e0-9250-e742677e2e45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f2c230c7-4987-4564-95b4-e55d54dc538d}, !- Demand Mixer Name
  {ab77ba10-a3b7-4699-a8af-bf1e05b502f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {108fb618-0c21-40eb-b963-dc4680a73d54}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ddd65a1b-7c22-46d2-9e5d-2b6c6717f79c}, !- Inlet Port
  {13e30f2c-3235-416f-98ca-1302fa8359ad}; !- Outlet Port

OS:Node,
  {30328dc0-73bd-4f4e-903d-d2a035ac68ab}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1776d241-dee9-4087-b3fa-12cfab84a082}, !- Inlet Port
  {e809e42a-9b40-45e0-9250-e742677e2e45}; !- Outlet Port

OS:Connection,
  {ddd65a1b-7c22-46d2-9e5d-2b6c6717f79c}, !- Handle
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- Source Object
  9,                                      !- Outlet Port
  {108fb618-0c21-40eb-b963-dc4680a73d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e809e42a-9b40-45e0-9250-e742677e2e45}, !- Handle
  {30328dc0-73bd-4f4e-903d-d2a035ac68ab}, !- Source Object
  3,                                      !- Outlet Port
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d7b97b5-4a9b-4d21-811d-fe1ea8c4598e}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {8309792a-1a5f-4af1-9a7d-f2cd06707f4c}, !- Inlet Port
  {e6060368-edc5-472a-91ba-b4fad842507d}; !- Outlet Port

OS:Node,
  {86e42fbd-0106-4cd2-95ea-21880aaa1abb}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {76fe7730-82e6-40db-8c5e-4346023d5ec1}, !- Inlet Port
  {f1467ca6-b477-4d62-aa89-583c976300b8}; !- Outlet Port

OS:Node,
  {e84ea761-0735-488c-ab8f-c98d551b6be0}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c1ef19ab-9d25-49bf-9fda-1cfe67a0f144}, !- Inlet Port
  {6f916738-3a33-4562-a77b-bb561dd7a0a5}; !- Outlet Port

OS:Connection,
  {8309792a-1a5f-4af1-9a7d-f2cd06707f4c}, !- Handle
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- Source Object
  11,                                     !- Outlet Port
  {0d7b97b5-4a9b-4d21-811d-fe1ea8c4598e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1467ca6-b477-4d62-aa89-583c976300b8}, !- Handle
  {86e42fbd-0106-4cd2-95ea-21880aaa1abb}, !- Source Object
  3,                                      !- Outlet Port
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab77ba10-a3b7-4699-a8af-bf1e05b502f8}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e6060368-edc5-472a-91ba-b4fad842507d}, !- Inlet Node Name
  {075ab198-078b-4eef-81f1-f436f26e65b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f2c230c7-4987-4564-95b4-e55d54dc538d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {76fe7730-82e6-40db-8c5e-4346023d5ec1}, !- Outlet Node Name
  {77a155a1-8f2e-43c1-939c-c1f6211ca6f6}; !- Inlet Node Name 1

OS:Connection,
  {e6060368-edc5-472a-91ba-b4fad842507d}, !- Handle
  {0d7b97b5-4a9b-4d21-811d-fe1ea8c4598e}, !- Source Object
  3,                                      !- Outlet Port
  {ab77ba10-a3b7-4699-a8af-bf1e05b502f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76fe7730-82e6-40db-8c5e-4346023d5ec1}, !- Handle
  {f2c230c7-4987-4564-95b4-e55d54dc538d}, !- Source Object
  2,                                      !- Outlet Port
  {86e42fbd-0106-4cd2-95ea-21880aaa1abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5d65a5cc-55ef-4699-a960-7375d22a7299}, !- Handle
  {294a7040-bab1-4b5c-b443-ac2acdf2ac62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f9f2b130-5837-4561-84ab-cd2ceb6085f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b5015a9f-5b47-4c61-a0e1-2fbb37ebc7c8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ebae0c79-d22a-4636-a65f-83a3b19ba2e6}, !- Handle
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6b7e8fa3-882d-4c18-923a-249475f071dc}, !- Control Zone Name
  {30328dc0-73bd-4f4e-903d-d2a035ac68ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {897c9262-781c-427f-9e83-2194b6b10fae}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 8kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Handle
  Always Off Discrete,                    !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {250b2651-6436-4009-ab61-023de9d73173}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9c8687d1-00b3-4ccf-8c5d-1888c6fd3829}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ca907b19-5b58-4b95-9ee0-486f695c40a4}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a125a4d-3be2-4729-a47f-6990759d8ab2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4bc279c-f519-4404-b655-ef140f5bfb31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a125a4d-3be2-4729-a47f-6990759d8ab2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4bc279c-f519-4404-b655-ef140f5bfb31}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {86fbd926-5f73-4a70-bf97-116106853a2f}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6b7e8fa3-882d-4c18-923a-249475f071dc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {ca7353f9-4a60-4ea2-aa40-5997f8b5fa82}, !- Air Inlet Node Name
  {1776d241-dee9-4087-b3fa-12cfab84a082}, !- Air Outlet Node Name
  {ca907b19-5b58-4b95-9ee0-486f695c40a4}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3a1ceddc-c20e-4ba3-976a-1de08e00cb40}, !- Supply Air Fan Operating Mode Schedule Name
  {897c9262-781c-427f-9e83-2194b6b10fae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c8687d1-00b3-4ccf-8c5d-1888c6fd3829}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {250b2651-6436-4009-ab61-023de9d73173}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1776d241-dee9-4087-b3fa-12cfab84a082}, !- Handle
  {86fbd926-5f73-4a70-bf97-116106853a2f}, !- Source Object
  7,                                      !- Outlet Port
  {30328dc0-73bd-4f4e-903d-d2a035ac68ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6cfcf9f1-cb39-4ff9-8bc9-f0e6d6c20a55}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {0a4e19be-e5e5-41af-9122-cd96191b6c4a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4dae65b4-be54-44a7-8da0-4209cf76b4f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4dae65b4-be54-44a7-8da0-4209cf76b4f0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {342182f4-3596-4bed-af49-4a0f477512b2}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  {6cfcf9f1-cb39-4ff9-8bc9-f0e6d6c20a55}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0bd56115-59f2-4a71-8672-81471debee23}, !- Mixed Air Node Name
  {48cbc5d9-f43a-467a-a4fb-3429f259783a}, !- Outdoor Air Stream Node Name
  {68ebdca2-cab9-4d22-920b-d40b5ba33ada}, !- Relief Air Stream Node Name
  {13e30f2c-3235-416f-98ca-1302fa8359ad}; !- Return Air Stream Node Name

OS:Node,
  {b3b2a412-fe4a-4576-aac3-03f27d6fcd34}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48cbc5d9-f43a-467a-a4fb-3429f259783a}; !- Outlet Port

OS:Connection,
  {48cbc5d9-f43a-467a-a4fb-3429f259783a}, !- Handle
  {b3b2a412-fe4a-4576-aac3-03f27d6fcd34}, !- Source Object
  3,                                      !- Outlet Port
  {342182f4-3596-4bed-af49-4a0f477512b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {229db22e-91d4-4c19-80c1-1f4e76a8c7d3}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {68ebdca2-cab9-4d22-920b-d40b5ba33ada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68ebdca2-cab9-4d22-920b-d40b5ba33ada}, !- Handle
  {342182f4-3596-4bed-af49-4a0f477512b2}, !- Source Object
  7,                                      !- Outlet Port
  {229db22e-91d4-4c19-80c1-1f4e76a8c7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {512b98e6-0169-442e-8566-d43b403ff19d}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0bd56115-59f2-4a71-8672-81471debee23}, !- Inlet Port
  {ca7353f9-4a60-4ea2-aa40-5997f8b5fa82}; !- Outlet Port

OS:Connection,
  {13e30f2c-3235-416f-98ca-1302fa8359ad}, !- Handle
  {108fb618-0c21-40eb-b963-dc4680a73d54}, !- Source Object
  3,                                      !- Outlet Port
  {342182f4-3596-4bed-af49-4a0f477512b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0bd56115-59f2-4a71-8672-81471debee23}, !- Handle
  {342182f4-3596-4bed-af49-4a0f477512b2}, !- Source Object
  5,                                      !- Outlet Port
  {512b98e6-0169-442e-8566-d43b403ff19d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca7353f9-4a60-4ea2-aa40-5997f8b5fa82}, !- Handle
  {512b98e6-0169-442e-8566-d43b403ff19d}, !- Source Object
  3,                                      !- Outlet Port
  {86fbd926-5f73-4a70-bf97-116106853a2f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b5015a9f-5b47-4c61-a0e1-2fbb37ebc7c8}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ee504dab-9e76-4a47-80da-6766c4af8a8b}, !- Control Zone or Zone List Name
  {e35ab7aa-95d1-4294-9f94-f901e9d3145a}, !- Cooling Control Zone or Zone List Name
  {fd5020e2-4334-4e8a-8b03-6bc659c664d1}, !- Heating Control Zone or Zone List Name
  {54237fe4-c75a-4ed4-a88a-64cd676febdc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee504dab-9e76-4a47-80da-6766c4af8a8b}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {e35ab7aa-95d1-4294-9f94-f901e9d3145a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fd5020e2-4334-4e8a-8b03-6bc659c664d1}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54237fe4-c75a-4ed4-a88a-64cd676febdc}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88099ae7-fb34-4f61-abfe-3b9d760c61c3}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {eb0d06cc-902d-4725-978e-e3b027e3ad91}, !- Air Inlet Node Name
  {c1ef19ab-9d25-49bf-9fda-1cfe67a0f144}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63822bae-7bd4-4b94-8485-af7c12c15bff}, !- Handle
  Zone Warehouse Fine A  - Story Ground Return Air Node, !- Name
  {c6a14781-e9a9-4e76-8307-ab2a3b8db4c6}, !- Inlet Port
  {77a155a1-8f2e-43c1-939c-c1f6211ca6f6}; !- Outlet Port

OS:Connection,
  {6f916738-3a33-4562-a77b-bb561dd7a0a5}, !- Handle
  {e84ea761-0735-488c-ab8f-c98d551b6be0}, !- Source Object
  3,                                      !- Outlet Port
  {75e5de82-81c9-463c-8ed0-84843e0fa0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a14781-e9a9-4e76-8307-ab2a3b8db4c6}, !- Handle
  {163f11f6-a3f0-4e01-ae43-94a028abba90}, !- Source Object
  2,                                      !- Outlet Port
  {63822bae-7bd4-4b94-8485-af7c12c15bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a155a1-8f2e-43c1-939c-c1f6211ca6f6}, !- Handle
  {63822bae-7bd4-4b94-8485-af7c12c15bff}, !- Source Object
  3,                                      !- Outlet Port
  {f2c230c7-4987-4564-95b4-e55d54dc538d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {100489df-5c87-442a-814b-9fa335ee6f31}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {075ab198-078b-4eef-81f1-f436f26e65b2}, !- Inlet Port
  {eb0d06cc-902d-4725-978e-e3b027e3ad91}; !- Outlet Port

OS:Connection,
  {075ab198-078b-4eef-81f1-f436f26e65b2}, !- Handle
  {ab77ba10-a3b7-4699-a8af-bf1e05b502f8}, !- Source Object
  3,                                      !- Outlet Port
  {100489df-5c87-442a-814b-9fa335ee6f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb0d06cc-902d-4725-978e-e3b027e3ad91}, !- Handle
  {100489df-5c87-442a-814b-9fa335ee6f31}, !- Source Object
  3,                                      !- Outlet Port
  {88099ae7-fb34-4f61-abfe-3b9d760c61c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1ef19ab-9d25-49bf-9fda-1cfe67a0f144}, !- Handle
  {88099ae7-fb34-4f61-abfe-3b9d760c61c3}, !- Source Object
  4,                                      !- Outlet Port
  {e84ea761-0735-488c-ab8f-c98d551b6be0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8eb88277-f61f-414b-a0a9-9c919498381b}, !- Availability Schedule
  {1e1ec751-cc16-4c24-a777-2a0d30e411eb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2fcc084-f309-4aa8-af29-a0a3654dbadb}, !- Supply Side Inlet Node Name
  {a3bf2b30-ed16-4198-a1fe-9e3b6f0e0c31}, !- Demand Side Outlet Node Name
  {c693eaf8-05df-4c49-a024-3d49eb0c28ba}, !- Demand Side Inlet Node A
  {16dc6812-39a5-4419-8f86-7ece73008b54}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {495a9c12-14e9-4a11-a086-0a0759c8ad4e}, !- Demand Mixer Name
  {317181d7-a6d2-4289-b738-9e1211561b7d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6099e80-a76d-49d7-bf7f-da91d2c7bcca}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a2fcc084-f309-4aa8-af29-a0a3654dbadb}, !- Inlet Port
  {f39fb55a-611a-46d5-bbac-2e618b09c621}; !- Outlet Port

OS:Node,
  {68aa274a-e448-4eca-9bac-9db921e778ab}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6d1d9d1e-bce6-4b30-b282-516f3d7d4eee}, !- Inlet Port
  {16dc6812-39a5-4419-8f86-7ece73008b54}; !- Outlet Port

OS:Connection,
  {a2fcc084-f309-4aa8-af29-a0a3654dbadb}, !- Handle
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- Source Object
  9,                                      !- Outlet Port
  {c6099e80-a76d-49d7-bf7f-da91d2c7bcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16dc6812-39a5-4419-8f86-7ece73008b54}, !- Handle
  {68aa274a-e448-4eca-9bac-9db921e778ab}, !- Source Object
  3,                                      !- Outlet Port
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b534c492-ed4f-4607-9d62-06902545ae50}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c693eaf8-05df-4c49-a024-3d49eb0c28ba}, !- Inlet Port
  {8c37034a-7a45-4399-bd38-49b0ea6dae8d}; !- Outlet Port

OS:Node,
  {31a527a3-9e4b-4db3-8008-ab052968a419}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {58c967af-8f50-4414-920c-94bf9cd92ec6}, !- Inlet Port
  {a3bf2b30-ed16-4198-a1fe-9e3b6f0e0c31}; !- Outlet Port

OS:Node,
  {a58a7817-98f4-4ab2-a4ed-e3d02579dff3}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {824bc002-30ef-47cf-835c-f6f9d9d20431}, !- Inlet Port
  {cb62c97f-8d25-4181-a6a7-9c020b63309a}; !- Outlet Port

OS:Connection,
  {c693eaf8-05df-4c49-a024-3d49eb0c28ba}, !- Handle
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- Source Object
  11,                                     !- Outlet Port
  {b534c492-ed4f-4607-9d62-06902545ae50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3bf2b30-ed16-4198-a1fe-9e3b6f0e0c31}, !- Handle
  {31a527a3-9e4b-4db3-8008-ab052968a419}, !- Source Object
  3,                                      !- Outlet Port
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {317181d7-a6d2-4289-b738-9e1211561b7d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8c37034a-7a45-4399-bd38-49b0ea6dae8d}, !- Inlet Node Name
  {eb6a73d6-bcad-4ad9-b2fd-5037c98ab532}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {495a9c12-14e9-4a11-a086-0a0759c8ad4e}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {58c967af-8f50-4414-920c-94bf9cd92ec6}, !- Outlet Node Name
  {e5beb8fe-feca-4bf4-b3dd-e126fcee63e1}; !- Inlet Node Name 1

OS:Connection,
  {8c37034a-7a45-4399-bd38-49b0ea6dae8d}, !- Handle
  {b534c492-ed4f-4607-9d62-06902545ae50}, !- Source Object
  3,                                      !- Outlet Port
  {317181d7-a6d2-4289-b738-9e1211561b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58c967af-8f50-4414-920c-94bf9cd92ec6}, !- Handle
  {495a9c12-14e9-4a11-a086-0a0759c8ad4e}, !- Source Object
  2,                                      !- Outlet Port
  {31a527a3-9e4b-4db3-8008-ab052968a419}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3ac07b79-96fe-43a9-9ceb-d3554876809b}, !- Handle
  {1346e33c-4a3f-434b-b88c-c0a9df455e84}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1e1ec751-cc16-4c24-a777-2a0d30e411eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3a50c15a-bb92-4422-8675-e9f44895ca17}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0b1e1bd2-d127-4828-98a4-b858239bf8ec}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1dba9851-6034-4655-a130-8b6e609e528d}, !- Control Zone Name
  {68aa274a-e448-4eca-9bac-9db921e778ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {52fc8f3e-bbbb-4fcf-bde4-3870658d6879}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Gas Htg Coil 14kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6331a750-ef8e-450b-a858-91bd5bda36e8}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e0b35dbd-b442-4364-8acf-a381fea46120}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {24dcda43-5ca5-4ad0-8fe7-082f4e9f012c}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9908335c-c408-44a1-a07e-ac9fcc85e4d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5e41baa1-adce-4775-9566-4b9327ae9bed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9908335c-c408-44a1-a07e-ac9fcc85e4d6}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5e41baa1-adce-4775-9566-4b9327ae9bed}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e6a77cbf-c216-430e-8f59-7e815fe1afe0}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1dba9851-6034-4655-a130-8b6e609e528d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {248ad99e-78f1-4f5d-91b9-142081fc5d92}, !- Air Inlet Node Name
  {6d1d9d1e-bce6-4b30-b282-516f3d7d4eee}, !- Air Outlet Node Name
  {24dcda43-5ca5-4ad0-8fe7-082f4e9f012c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8eb88277-f61f-414b-a0a9-9c919498381b}, !- Supply Air Fan Operating Mode Schedule Name
  {52fc8f3e-bbbb-4fcf-bde4-3870658d6879}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e0b35dbd-b442-4364-8acf-a381fea46120}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6331a750-ef8e-450b-a858-91bd5bda36e8}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6d1d9d1e-bce6-4b30-b282-516f3d7d4eee}, !- Handle
  {e6a77cbf-c216-430e-8f59-7e815fe1afe0}, !- Source Object
  7,                                      !- Outlet Port
  {68aa274a-e448-4eca-9bac-9db921e778ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4d1d933-099a-429f-ab57-8a51dd08f36c}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cfb75555-fb97-42ee-ac98-21774b88f519}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6d0ea37c-837f-452e-bd4b-b67fc3ff1129}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6d0ea37c-837f-452e-bd4b-b67fc3ff1129}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c68abca5-1f48-480a-aad3-b96c44a17676}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC OA System, !- Name
  {a4d1d933-099a-429f-ab57-8a51dd08f36c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d89ea5cb-75d8-43f0-a37f-668ffaf65e54}, !- Mixed Air Node Name
  {77a33f2a-6f15-4540-9e22-59f9b21b4353}, !- Outdoor Air Stream Node Name
  {f014d3a6-5f8d-4aba-82ed-c4c98d4da72f}, !- Relief Air Stream Node Name
  {f39fb55a-611a-46d5-bbac-2e618b09c621}; !- Return Air Stream Node Name

OS:Node,
  {387c5127-579d-4d90-af5c-91abe9293257}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {77a33f2a-6f15-4540-9e22-59f9b21b4353}; !- Outlet Port

OS:Connection,
  {77a33f2a-6f15-4540-9e22-59f9b21b4353}, !- Handle
  {387c5127-579d-4d90-af5c-91abe9293257}, !- Source Object
  3,                                      !- Outlet Port
  {c68abca5-1f48-480a-aad3-b96c44a17676}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70cadaf8-2a59-4073-8ee1-c758c2689085}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f014d3a6-5f8d-4aba-82ed-c4c98d4da72f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f014d3a6-5f8d-4aba-82ed-c4c98d4da72f}, !- Handle
  {c68abca5-1f48-480a-aad3-b96c44a17676}, !- Source Object
  7,                                      !- Outlet Port
  {70cadaf8-2a59-4073-8ee1-c758c2689085}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f92f7bb2-4267-4d05-b6f6-812f386b69c7}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d89ea5cb-75d8-43f0-a37f-668ffaf65e54}, !- Inlet Port
  {248ad99e-78f1-4f5d-91b9-142081fc5d92}; !- Outlet Port

OS:Connection,
  {f39fb55a-611a-46d5-bbac-2e618b09c621}, !- Handle
  {c6099e80-a76d-49d7-bf7f-da91d2c7bcca}, !- Source Object
  3,                                      !- Outlet Port
  {c68abca5-1f48-480a-aad3-b96c44a17676}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d89ea5cb-75d8-43f0-a37f-668ffaf65e54}, !- Handle
  {c68abca5-1f48-480a-aad3-b96c44a17676}, !- Source Object
  5,                                      !- Outlet Port
  {f92f7bb2-4267-4d05-b6f6-812f386b69c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248ad99e-78f1-4f5d-91b9-142081fc5d92}, !- Handle
  {f92f7bb2-4267-4d05-b6f6-812f386b69c7}, !- Source Object
  3,                                      !- Outlet Port
  {e6a77cbf-c216-430e-8f59-7e815fe1afe0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3a50c15a-bb92-4422-8675-e9f44895ca17}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b195b6d-3cc2-448a-ab39-97bc5c01b4a6}, !- Control Zone or Zone List Name
  {8a7d2885-5085-49f3-962a-0fbfd961ad81}, !- Cooling Control Zone or Zone List Name
  {e554f221-59ec-4abd-bc48-46c5089cab6f}, !- Heating Control Zone or Zone List Name
  {625bddec-741c-4d26-9a85-2dc99796c9d1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b195b6d-3cc2-448a-ab39-97bc5c01b4a6}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {8a7d2885-5085-49f3-962a-0fbfd961ad81}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e554f221-59ec-4abd-bc48-46c5089cab6f}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {625bddec-741c-4d26-9a85-2dc99796c9d1}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c2cdf78-9f94-4fd1-867c-32d58a364ed0}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {33c63b61-e8ae-43b9-a361-e6854c8ed41d}, !- Air Inlet Node Name
  {824bc002-30ef-47cf-835c-f6f9d9d20431}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6fd510d2-1406-4c48-b4ab-ba8a97ee03c2}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground Return Air Node, !- Name
  {e7c83f93-a07d-42f9-85d4-8e57c941853a}, !- Inlet Port
  {e5beb8fe-feca-4bf4-b3dd-e126fcee63e1}; !- Outlet Port

OS:Connection,
  {cb62c97f-8d25-4181-a6a7-9c020b63309a}, !- Handle
  {a58a7817-98f4-4ab2-a4ed-e3d02579dff3}, !- Source Object
  3,                                      !- Outlet Port
  {eb9f3532-d6eb-4d1f-b579-d6c461ccd197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c83f93-a07d-42f9-85d4-8e57c941853a}, !- Handle
  {8f213931-c4c7-4d5e-8cf0-1720fda2dcc3}, !- Source Object
  2,                                      !- Outlet Port
  {6fd510d2-1406-4c48-b4ab-ba8a97ee03c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5beb8fe-feca-4bf4-b3dd-e126fcee63e1}, !- Handle
  {6fd510d2-1406-4c48-b4ab-ba8a97ee03c2}, !- Source Object
  3,                                      !- Outlet Port
  {495a9c12-14e9-4a11-a086-0a0759c8ad4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34336b8a-7803-4756-8a6e-a25f12d70ede}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {eb6a73d6-bcad-4ad9-b2fd-5037c98ab532}, !- Inlet Port
  {33c63b61-e8ae-43b9-a361-e6854c8ed41d}; !- Outlet Port

OS:Connection,
  {eb6a73d6-bcad-4ad9-b2fd-5037c98ab532}, !- Handle
  {317181d7-a6d2-4289-b738-9e1211561b7d}, !- Source Object
  3,                                      !- Outlet Port
  {34336b8a-7803-4756-8a6e-a25f12d70ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c63b61-e8ae-43b9-a361-e6854c8ed41d}, !- Handle
  {34336b8a-7803-4756-8a6e-a25f12d70ede}, !- Source Object
  3,                                      !- Outlet Port
  {2c2cdf78-9f94-4fd1-867c-32d58a364ed0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {824bc002-30ef-47cf-835c-f6f9d9d20431}, !- Handle
  {2c2cdf78-9f94-4fd1-867c-32d58a364ed0}, !- Source Object
  4,                                      !- Outlet Port
  {a58a7817-98f4-4ab2-a4ed-e3d02579dff3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {94e5e535-47b3-4b70-b13c-8f06bcc31a80}, !- Availability Schedule
  {72e95dc3-1787-4e5e-843f-cc679472d6cd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e478af42-314a-41d3-908c-66f42e3a924e}, !- Supply Side Inlet Node Name
  {38c86e64-1be5-4d9d-a583-6e5883390f05}, !- Demand Side Outlet Node Name
  {fde8261e-60b1-40ec-994d-3f928c6c448e}, !- Demand Side Inlet Node A
  {85f52567-470c-44ca-96d4-5cbf84e3ead9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {483211e0-2e6a-4845-aeaa-f406442d089c}, !- Demand Mixer Name
  {2bcee4dc-6be3-41d3-a105-4eb1bd572a4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {38afa08c-e4be-41ca-9a9c-cc1c06863b91}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e478af42-314a-41d3-908c-66f42e3a924e}, !- Inlet Port
  {5a7c3271-52b5-452b-a9d8-e44d1898ec43}; !- Outlet Port

OS:Node,
  {1ce58d4d-4faf-408c-94d5-fdc61e0d8652}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {f6078eab-d9d7-436b-84ad-6e35f17da0ca}, !- Inlet Port
  {85f52567-470c-44ca-96d4-5cbf84e3ead9}; !- Outlet Port

OS:Connection,
  {e478af42-314a-41d3-908c-66f42e3a924e}, !- Handle
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- Source Object
  9,                                      !- Outlet Port
  {38afa08c-e4be-41ca-9a9c-cc1c06863b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f52567-470c-44ca-96d4-5cbf84e3ead9}, !- Handle
  {1ce58d4d-4faf-408c-94d5-fdc61e0d8652}, !- Source Object
  3,                                      !- Outlet Port
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc158638-ce4a-4b16-877a-df90f984a5d2}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {fde8261e-60b1-40ec-994d-3f928c6c448e}, !- Inlet Port
  {73cddb55-237a-432b-800a-7b103134fb80}; !- Outlet Port

OS:Node,
  {d77c3efa-4d2c-4956-958c-aaa65b2108aa}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {aa4da768-5f3f-4765-9fd9-b71e7356f334}, !- Inlet Port
  {38c86e64-1be5-4d9d-a583-6e5883390f05}; !- Outlet Port

OS:Node,
  {77ee7795-cb85-4393-9d81-102b18775752}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5ed9595d-2a0e-4e97-8c70-725641e5e1b2}, !- Inlet Port
  {c435e92f-9a51-4aa0-a546-cc7af2191f01}; !- Outlet Port

OS:Connection,
  {fde8261e-60b1-40ec-994d-3f928c6c448e}, !- Handle
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- Source Object
  11,                                     !- Outlet Port
  {bc158638-ce4a-4b16-877a-df90f984a5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c86e64-1be5-4d9d-a583-6e5883390f05}, !- Handle
  {d77c3efa-4d2c-4956-958c-aaa65b2108aa}, !- Source Object
  3,                                      !- Outlet Port
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2bcee4dc-6be3-41d3-a105-4eb1bd572a4e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {73cddb55-237a-432b-800a-7b103134fb80}, !- Inlet Node Name
  {2edf08b6-c684-442a-a7f3-2845e193dbe8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {483211e0-2e6a-4845-aeaa-f406442d089c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {aa4da768-5f3f-4765-9fd9-b71e7356f334}, !- Outlet Node Name
  {c61e2b2f-93b9-4068-a134-c8eeaf461fd2}; !- Inlet Node Name 1

OS:Connection,
  {73cddb55-237a-432b-800a-7b103134fb80}, !- Handle
  {bc158638-ce4a-4b16-877a-df90f984a5d2}, !- Source Object
  3,                                      !- Outlet Port
  {2bcee4dc-6be3-41d3-a105-4eb1bd572a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4da768-5f3f-4765-9fd9-b71e7356f334}, !- Handle
  {483211e0-2e6a-4845-aeaa-f406442d089c}, !- Source Object
  2,                                      !- Outlet Port
  {d77c3efa-4d2c-4956-958c-aaa65b2108aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42497ec0-df3b-4595-9e02-12f0c7b469cb}, !- Handle
  {edbbb555-76a9-4280-9d5e-15bb746af97e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {72e95dc3-1787-4e5e-843f-cc679472d6cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9f1971a7-8a19-43a7-938d-3e87b2e8296e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {497af5fd-d72a-4136-bf55-6703b472fa46}, !- Handle
  Zone Warehouse Fine B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c579c6a8-cc08-47d5-a735-5e0aec25ad02}, !- Control Zone Name
  {1ce58d4d-4faf-408c-94d5-fdc61e0d8652}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {683b2f2e-6a7b-4c50-b029-60d2f1294efb}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Gas Htg Coil 13kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {893383b7-ca22-406f-8454-00d4f9c027e5}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {40715a04-99b5-4ccd-9c08-1899b4bc26aa}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {16f26b9c-0628-43f1-8569-ace501ee2204}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42a08b1c-bbf3-45d6-b4b2-3c4c44f308c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8276e084-618c-42e0-904c-6b21b77f0931}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {42a08b1c-bbf3-45d6-b4b2-3c4c44f308c7}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8276e084-618c-42e0-904c-6b21b77f0931}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b4f85ef9-b2ce-4ee6-8d8f-ea63f8f83b22}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c579c6a8-cc08-47d5-a735-5e0aec25ad02}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {e1082d50-e5ac-4db7-91b7-80db28ec3f0a}, !- Air Inlet Node Name
  {f6078eab-d9d7-436b-84ad-6e35f17da0ca}, !- Air Outlet Node Name
  {16f26b9c-0628-43f1-8569-ace501ee2204}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {94e5e535-47b3-4b70-b13c-8f06bcc31a80}, !- Supply Air Fan Operating Mode Schedule Name
  {683b2f2e-6a7b-4c50-b029-60d2f1294efb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {40715a04-99b5-4ccd-9c08-1899b4bc26aa}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {893383b7-ca22-406f-8454-00d4f9c027e5}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6078eab-d9d7-436b-84ad-6e35f17da0ca}, !- Handle
  {b4f85ef9-b2ce-4ee6-8d8f-ea63f8f83b22}, !- Source Object
  7,                                      !- Outlet Port
  {1ce58d4d-4faf-408c-94d5-fdc61e0d8652}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {030a2f13-c36c-449c-a48d-fa762d084071}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6f58f8ce-a6e7-4bf9-9779-c5090b591184}, !- Maximum Fraction of Outdoor Air Schedule Name
  {25b6e7c0-0329-49dc-a5ad-6c9c15942c0a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {25b6e7c0-0329-49dc-a5ad-6c9c15942c0a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2847ba49-f2eb-434d-a91f-3cdd6a7f2993}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC OA System, !- Name
  {030a2f13-c36c-449c-a48d-fa762d084071}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3711116-275e-4ef9-94f6-c74350879d1c}, !- Mixed Air Node Name
  {8a2193aa-637f-495d-869f-ce4143a9a7ea}, !- Outdoor Air Stream Node Name
  {557d097f-7c7d-47ee-b5be-be4986b7135b}, !- Relief Air Stream Node Name
  {5a7c3271-52b5-452b-a9d8-e44d1898ec43}; !- Return Air Stream Node Name

OS:Node,
  {336801c8-08c6-4240-bcf3-b5c981678a20}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8a2193aa-637f-495d-869f-ce4143a9a7ea}; !- Outlet Port

OS:Connection,
  {8a2193aa-637f-495d-869f-ce4143a9a7ea}, !- Handle
  {336801c8-08c6-4240-bcf3-b5c981678a20}, !- Source Object
  3,                                      !- Outlet Port
  {2847ba49-f2eb-434d-a91f-3cdd6a7f2993}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bc4f14be-e63b-45e2-a91f-58adb763a9b0}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {557d097f-7c7d-47ee-b5be-be4986b7135b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {557d097f-7c7d-47ee-b5be-be4986b7135b}, !- Handle
  {2847ba49-f2eb-434d-a91f-3cdd6a7f2993}, !- Source Object
  7,                                      !- Outlet Port
  {bc4f14be-e63b-45e2-a91f-58adb763a9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bfe2e98-dc6e-4330-99b2-90e3552df8a2}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d3711116-275e-4ef9-94f6-c74350879d1c}, !- Inlet Port
  {e1082d50-e5ac-4db7-91b7-80db28ec3f0a}; !- Outlet Port

OS:Connection,
  {5a7c3271-52b5-452b-a9d8-e44d1898ec43}, !- Handle
  {38afa08c-e4be-41ca-9a9c-cc1c06863b91}, !- Source Object
  3,                                      !- Outlet Port
  {2847ba49-f2eb-434d-a91f-3cdd6a7f2993}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3711116-275e-4ef9-94f6-c74350879d1c}, !- Handle
  {2847ba49-f2eb-434d-a91f-3cdd6a7f2993}, !- Source Object
  5,                                      !- Outlet Port
  {8bfe2e98-dc6e-4330-99b2-90e3552df8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1082d50-e5ac-4db7-91b7-80db28ec3f0a}, !- Handle
  {8bfe2e98-dc6e-4330-99b2-90e3552df8a2}, !- Source Object
  3,                                      !- Outlet Port
  {b4f85ef9-b2ce-4ee6-8d8f-ea63f8f83b22}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f1971a7-8a19-43a7-938d-3e87b2e8296e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3f641589-2d7d-487c-8712-fe0a2be20719}, !- Control Zone or Zone List Name
  {7b356f39-a9bc-4153-9a0a-71f7ecb11dbf}, !- Cooling Control Zone or Zone List Name
  {7953e6f1-4e16-43e5-beda-fb3fc4b6f51e}, !- Heating Control Zone or Zone List Name
  {b4df7a42-aca1-4d41-af42-dcd34308fd76}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f641589-2d7d-487c-8712-fe0a2be20719}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {7b356f39-a9bc-4153-9a0a-71f7ecb11dbf}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7953e6f1-4e16-43e5-beda-fb3fc4b6f51e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4df7a42-aca1-4d41-af42-dcd34308fd76}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ee94a08-79e2-4426-b313-26e6fe95e383}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9b355b20-5e6c-4128-a48b-5ad5da8d4c45}, !- Air Inlet Node Name
  {5ed9595d-2a0e-4e97-8c70-725641e5e1b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06932ae7-1860-4390-804f-e51b3682d3ba}, !- Handle
  Zone Warehouse Fine B  - Story Ground Return Air Node, !- Name
  {39010070-10aa-4688-97de-016004aa6b2f}, !- Inlet Port
  {c61e2b2f-93b9-4068-a134-c8eeaf461fd2}; !- Outlet Port

OS:Connection,
  {c435e92f-9a51-4aa0-a546-cc7af2191f01}, !- Handle
  {77ee7795-cb85-4393-9d81-102b18775752}, !- Source Object
  3,                                      !- Outlet Port
  {28f786ef-ff78-4032-a3f3-8ae00e0aacef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39010070-10aa-4688-97de-016004aa6b2f}, !- Handle
  {7c6b0d18-36a9-4261-b46e-fd34a1d7159c}, !- Source Object
  2,                                      !- Outlet Port
  {06932ae7-1860-4390-804f-e51b3682d3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61e2b2f-93b9-4068-a134-c8eeaf461fd2}, !- Handle
  {06932ae7-1860-4390-804f-e51b3682d3ba}, !- Source Object
  3,                                      !- Outlet Port
  {483211e0-2e6a-4845-aeaa-f406442d089c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a18d0f3-79b6-40a3-a4cc-64da2af27041}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2edf08b6-c684-442a-a7f3-2845e193dbe8}, !- Inlet Port
  {9b355b20-5e6c-4128-a48b-5ad5da8d4c45}; !- Outlet Port

OS:Connection,
  {2edf08b6-c684-442a-a7f3-2845e193dbe8}, !- Handle
  {2bcee4dc-6be3-41d3-a105-4eb1bd572a4e}, !- Source Object
  3,                                      !- Outlet Port
  {0a18d0f3-79b6-40a3-a4cc-64da2af27041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b355b20-5e6c-4128-a48b-5ad5da8d4c45}, !- Handle
  {0a18d0f3-79b6-40a3-a4cc-64da2af27041}, !- Source Object
  3,                                      !- Outlet Port
  {3ee94a08-79e2-4426-b313-26e6fe95e383}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ed9595d-2a0e-4e97-8c70-725641e5e1b2}, !- Handle
  {3ee94a08-79e2-4426-b313-26e6fe95e383}, !- Source Object
  4,                                      !- Outlet Port
  {77ee7795-cb85-4393-9d81-102b18775752}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6ade69e7-f9cb-4b82-a087-3125318a5699}, !- Availability Schedule
  {3b3f997b-029a-4b76-9e92-825b0d94130d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0591adb6-7f52-4d7f-9bc4-7bb91a671b66}, !- Supply Side Inlet Node Name
  {5387d87e-3de2-43e3-985a-d93c5040c0ed}, !- Demand Side Outlet Node Name
  {ed157c32-96af-4da0-8dd9-b52966f0a397}, !- Demand Side Inlet Node A
  {71524871-4e9b-442d-a1dc-5f8b96154429}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d32f216f-263f-43c9-9220-cedad1657854}, !- Demand Mixer Name
  {5f6e2bfa-8fc5-4645-bd76-17f2ff22b592}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {61c67024-a80d-4082-a171-2ca9a13b542a}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0591adb6-7f52-4d7f-9bc4-7bb91a671b66}, !- Inlet Port
  {e81c1ee8-4567-4411-9428-37022eeb567e}; !- Outlet Port

OS:Node,
  {b15c0cb6-263a-4922-9a21-8748427083ea}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c46f8303-7db8-4435-8dbf-18e1d33f66c2}, !- Inlet Port
  {71524871-4e9b-442d-a1dc-5f8b96154429}; !- Outlet Port

OS:Connection,
  {0591adb6-7f52-4d7f-9bc4-7bb91a671b66}, !- Handle
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- Source Object
  9,                                      !- Outlet Port
  {61c67024-a80d-4082-a171-2ca9a13b542a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71524871-4e9b-442d-a1dc-5f8b96154429}, !- Handle
  {b15c0cb6-263a-4922-9a21-8748427083ea}, !- Source Object
  3,                                      !- Outlet Port
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a68e9e46-d8a3-4888-91a2-520214f6ea99}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ed157c32-96af-4da0-8dd9-b52966f0a397}, !- Inlet Port
  {5d58f655-a102-47cc-8f58-6d262a93938c}; !- Outlet Port

OS:Node,
  {ce809c69-e863-4161-88c6-a749f918c0b3}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b7efad72-f8ac-4e9c-b9db-54b2554c06ca}, !- Inlet Port
  {5387d87e-3de2-43e3-985a-d93c5040c0ed}; !- Outlet Port

OS:Node,
  {0ee4c1de-8f0a-40db-9f94-7c51769d5f61}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7fce7daf-6613-4228-9e15-3fcdb9e87fa7}, !- Inlet Port
  {7518e569-3996-494c-a0d6-d0f04ba113b1}; !- Outlet Port

OS:Connection,
  {ed157c32-96af-4da0-8dd9-b52966f0a397}, !- Handle
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- Source Object
  11,                                     !- Outlet Port
  {a68e9e46-d8a3-4888-91a2-520214f6ea99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5387d87e-3de2-43e3-985a-d93c5040c0ed}, !- Handle
  {ce809c69-e863-4161-88c6-a749f918c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5f6e2bfa-8fc5-4645-bd76-17f2ff22b592}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5d58f655-a102-47cc-8f58-6d262a93938c}, !- Inlet Node Name
  {8ea46e2d-64ea-4cc4-bfba-fa633073b241}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d32f216f-263f-43c9-9220-cedad1657854}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b7efad72-f8ac-4e9c-b9db-54b2554c06ca}, !- Outlet Node Name
  {10b9bb62-81ed-4ba1-9b68-2095c65f1e02}; !- Inlet Node Name 1

OS:Connection,
  {5d58f655-a102-47cc-8f58-6d262a93938c}, !- Handle
  {a68e9e46-d8a3-4888-91a2-520214f6ea99}, !- Source Object
  3,                                      !- Outlet Port
  {5f6e2bfa-8fc5-4645-bd76-17f2ff22b592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7efad72-f8ac-4e9c-b9db-54b2554c06ca}, !- Handle
  {d32f216f-263f-43c9-9220-cedad1657854}, !- Source Object
  2,                                      !- Outlet Port
  {ce809c69-e863-4161-88c6-a749f918c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cbf53210-e070-41bc-ae7e-57de86aff070}, !- Handle
  {5bf1bc3e-e235-42d9-b34f-67b0c2caf76c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3b3f997b-029a-4b76-9e92-825b0d94130d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {142fd1b6-b4c0-45fe-b5e5-ca34d4cdf024}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fece079a-9c23-4186-af92-16be81358b18}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d06b54c4-2a5d-4d07-be3d-95d15f085a6e}, !- Control Zone Name
  {b15c0cb6-263a-4922-9a21-8748427083ea}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {2cda0d91-1271-45a3-afbd-03e71ff8b000}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {93a45845-a18a-4cde-aef8-3ad5029096fb}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d64c9e83-013f-48c0-801f-f173b7591045}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {786c6568-0132-43dc-8b01-36a26de25eb9}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6321a1bc-8496-4681-9833-06c4d805f860}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90c372b5-f0c3-48ee-ae37-7a36d6c3bf2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6321a1bc-8496-4681-9833-06c4d805f860}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90c372b5-f0c3-48ee-ae37-7a36d6c3bf2a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {87a6a43d-276d-499a-9168-6780116040f9}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d06b54c4-2a5d-4d07-be3d-95d15f085a6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {4151c573-7e4e-45ec-885b-171793915b42}, !- Air Inlet Node Name
  {c46f8303-7db8-4435-8dbf-18e1d33f66c2}, !- Air Outlet Node Name
  {786c6568-0132-43dc-8b01-36a26de25eb9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6ade69e7-f9cb-4b82-a087-3125318a5699}, !- Supply Air Fan Operating Mode Schedule Name
  {2cda0d91-1271-45a3-afbd-03e71ff8b000}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d64c9e83-013f-48c0-801f-f173b7591045}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {93a45845-a18a-4cde-aef8-3ad5029096fb}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c46f8303-7db8-4435-8dbf-18e1d33f66c2}, !- Handle
  {87a6a43d-276d-499a-9168-6780116040f9}, !- Source Object
  7,                                      !- Outlet Port
  {b15c0cb6-263a-4922-9a21-8748427083ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f20e11f5-bc0e-4e74-a9e7-d1e74c90cc1c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {849c798e-e396-463f-9acb-0d640a5767f4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {964e83c3-8e42-40de-9804-d88d6c80af47}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {964e83c3-8e42-40de-9804-d88d6c80af47}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56125662-70c9-476a-a491-1e8e88285498}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC OA System, !- Name
  {f20e11f5-bc0e-4e74-a9e7-d1e74c90cc1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a34a3c7-8bdb-4966-95a1-02bf17756e18}, !- Mixed Air Node Name
  {afb14a0d-3556-43a0-a4ca-1b7bdf5f863f}, !- Outdoor Air Stream Node Name
  {d96e51a8-cb6d-4279-be67-19e4dc68a2ba}, !- Relief Air Stream Node Name
  {e81c1ee8-4567-4411-9428-37022eeb567e}; !- Return Air Stream Node Name

OS:Node,
  {9348664f-9c8b-4da1-94a0-d46e81073f34}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {afb14a0d-3556-43a0-a4ca-1b7bdf5f863f}; !- Outlet Port

OS:Connection,
  {afb14a0d-3556-43a0-a4ca-1b7bdf5f863f}, !- Handle
  {9348664f-9c8b-4da1-94a0-d46e81073f34}, !- Source Object
  3,                                      !- Outlet Port
  {56125662-70c9-476a-a491-1e8e88285498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e89c1625-40ef-4711-a1f2-fe11f3270ea7}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {d96e51a8-cb6d-4279-be67-19e4dc68a2ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d96e51a8-cb6d-4279-be67-19e4dc68a2ba}, !- Handle
  {56125662-70c9-476a-a491-1e8e88285498}, !- Source Object
  7,                                      !- Outlet Port
  {e89c1625-40ef-4711-a1f2-fe11f3270ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6e63a1e-6c74-454c-9191-1bcab2e160e9}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0a34a3c7-8bdb-4966-95a1-02bf17756e18}, !- Inlet Port
  {4151c573-7e4e-45ec-885b-171793915b42}; !- Outlet Port

OS:Connection,
  {e81c1ee8-4567-4411-9428-37022eeb567e}, !- Handle
  {61c67024-a80d-4082-a171-2ca9a13b542a}, !- Source Object
  3,                                      !- Outlet Port
  {56125662-70c9-476a-a491-1e8e88285498}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a34a3c7-8bdb-4966-95a1-02bf17756e18}, !- Handle
  {56125662-70c9-476a-a491-1e8e88285498}, !- Source Object
  5,                                      !- Outlet Port
  {b6e63a1e-6c74-454c-9191-1bcab2e160e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4151c573-7e4e-45ec-885b-171793915b42}, !- Handle
  {b6e63a1e-6c74-454c-9191-1bcab2e160e9}, !- Source Object
  3,                                      !- Outlet Port
  {87a6a43d-276d-499a-9168-6780116040f9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {142fd1b6-b4c0-45fe-b5e5-ca34d4cdf024}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f9551497-56ca-4e1a-b552-b57a1c035df7}, !- Control Zone or Zone List Name
  {231e3a49-6960-49ce-8071-f58bf613771d}, !- Cooling Control Zone or Zone List Name
  {1824a435-0c3f-4a5f-91cc-141115ea4fc1}, !- Heating Control Zone or Zone List Name
  {a1a2af54-b76c-4458-825b-954cd0a96b15}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f9551497-56ca-4e1a-b552-b57a1c035df7}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {231e3a49-6960-49ce-8071-f58bf613771d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1824a435-0c3f-4a5f-91cc-141115ea4fc1}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a1a2af54-b76c-4458-825b-954cd0a96b15}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {46d1464a-9954-4d8a-8878-83a2f3ef14e6}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a80b8f2c-d94c-47a7-a718-def100767d2f}, !- Air Inlet Node Name
  {7fce7daf-6613-4228-9e15-3fcdb9e87fa7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0e10033-3991-4f6e-936e-402cf96522f4}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground Return Air Node, !- Name
  {863f56e5-fac0-4c8b-b074-9f6dc3a27ace}, !- Inlet Port
  {10b9bb62-81ed-4ba1-9b68-2095c65f1e02}; !- Outlet Port

OS:Connection,
  {7518e569-3996-494c-a0d6-d0f04ba113b1}, !- Handle
  {0ee4c1de-8f0a-40db-9f94-7c51769d5f61}, !- Source Object
  3,                                      !- Outlet Port
  {bf40450b-61ed-4258-a09a-3849c7c06d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863f56e5-fac0-4c8b-b074-9f6dc3a27ace}, !- Handle
  {faad7ade-c53c-47dc-ad5c-3c5df855ecad}, !- Source Object
  2,                                      !- Outlet Port
  {d0e10033-3991-4f6e-936e-402cf96522f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b9bb62-81ed-4ba1-9b68-2095c65f1e02}, !- Handle
  {d0e10033-3991-4f6e-936e-402cf96522f4}, !- Source Object
  3,                                      !- Outlet Port
  {d32f216f-263f-43c9-9220-cedad1657854}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0abf288b-df13-4594-8673-d70be92fb98c}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {8ea46e2d-64ea-4cc4-bfba-fa633073b241}, !- Inlet Port
  {a80b8f2c-d94c-47a7-a718-def100767d2f}; !- Outlet Port

OS:Connection,
  {8ea46e2d-64ea-4cc4-bfba-fa633073b241}, !- Handle
  {5f6e2bfa-8fc5-4645-bd76-17f2ff22b592}, !- Source Object
  3,                                      !- Outlet Port
  {0abf288b-df13-4594-8673-d70be92fb98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80b8f2c-d94c-47a7-a718-def100767d2f}, !- Handle
  {0abf288b-df13-4594-8673-d70be92fb98c}, !- Source Object
  3,                                      !- Outlet Port
  {46d1464a-9954-4d8a-8878-83a2f3ef14e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fce7daf-6613-4228-9e15-3fcdb9e87fa7}, !- Handle
  {46d1464a-9954-4d8a-8878-83a2f3ef14e6}, !- Source Object
  4,                                      !- Outlet Port
  {0ee4c1de-8f0a-40db-9f94-7c51769d5f61}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Availability Schedule
  {796cbcee-ce9b-49ca-88a4-339217e9662d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7104c271-6934-4529-9550-b214c30a995b}, !- Supply Side Inlet Node Name
  {89c11944-b798-4358-b3c1-00f98b534f8c}, !- Demand Side Outlet Node Name
  {056ddb8d-c4dd-4bf2-94a9-6e97b49a4ba1}, !- Demand Side Inlet Node A
  {2fa6af2b-b554-4226-8d3f-8b7b4b84ecb4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4edbe0aa-d25f-44ad-95d6-ae0b28b3d3a1}, !- Demand Mixer Name
  {8ab1e971-22df-4cfc-97f6-788a51a05525}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {43f03f28-2a08-4c26-891b-6276d9f3ec2d}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7104c271-6934-4529-9550-b214c30a995b}, !- Inlet Port
  {3c515dd7-f565-4f7c-94de-36b47f1ac112}; !- Outlet Port

OS:Node,
  {6fac7e1b-c81b-437f-8a58-a31b5464407f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bba3f7d7-aeb6-4d48-98b9-df47e5c15a17}, !- Inlet Port
  {2fa6af2b-b554-4226-8d3f-8b7b4b84ecb4}; !- Outlet Port

OS:Connection,
  {7104c271-6934-4529-9550-b214c30a995b}, !- Handle
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- Source Object
  9,                                      !- Outlet Port
  {43f03f28-2a08-4c26-891b-6276d9f3ec2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa6af2b-b554-4226-8d3f-8b7b4b84ecb4}, !- Handle
  {6fac7e1b-c81b-437f-8a58-a31b5464407f}, !- Source Object
  3,                                      !- Outlet Port
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9b3763b8-825a-4c53-8060-fd0187d2b57e}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {056ddb8d-c4dd-4bf2-94a9-6e97b49a4ba1}, !- Inlet Port
  {63853071-ddb0-48e0-8b85-7ef365dbea56}; !- Outlet Port

OS:Node,
  {6ea1913e-3cc0-476b-855c-f99aa77bb09f}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {011769a4-7740-4a1d-908c-993133613003}, !- Inlet Port
  {89c11944-b798-4358-b3c1-00f98b534f8c}; !- Outlet Port

OS:Node,
  {9b865fa9-d42d-4e7c-9e6f-103f46fb29ff}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {536a762f-e288-4c28-8d85-10afd0becf90}, !- Inlet Port
  {ee632ea7-fd53-422c-b13f-f45c357601c7}; !- Outlet Port

OS:Connection,
  {056ddb8d-c4dd-4bf2-94a9-6e97b49a4ba1}, !- Handle
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- Source Object
  11,                                     !- Outlet Port
  {9b3763b8-825a-4c53-8060-fd0187d2b57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c11944-b798-4358-b3c1-00f98b534f8c}, !- Handle
  {6ea1913e-3cc0-476b-855c-f99aa77bb09f}, !- Source Object
  3,                                      !- Outlet Port
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8ab1e971-22df-4cfc-97f6-788a51a05525}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {63853071-ddb0-48e0-8b85-7ef365dbea56}, !- Inlet Node Name
  {ff62660c-90cc-4d13-93f4-990daf570074}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4edbe0aa-d25f-44ad-95d6-ae0b28b3d3a1}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {011769a4-7740-4a1d-908c-993133613003}, !- Outlet Node Name
  {7c0262e1-55ab-45c5-9e65-1236aee6f867}; !- Inlet Node Name 1

OS:Connection,
  {63853071-ddb0-48e0-8b85-7ef365dbea56}, !- Handle
  {9b3763b8-825a-4c53-8060-fd0187d2b57e}, !- Source Object
  3,                                      !- Outlet Port
  {8ab1e971-22df-4cfc-97f6-788a51a05525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011769a4-7740-4a1d-908c-993133613003}, !- Handle
  {4edbe0aa-d25f-44ad-95d6-ae0b28b3d3a1}, !- Source Object
  2,                                      !- Outlet Port
  {6ea1913e-3cc0-476b-855c-f99aa77bb09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eacf3d51-3dd4-445e-8408-1b1e83c4d6b4}, !- Handle
  {4e6dc8fd-355c-46db-a05d-f8ee1e2bdc18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {796cbcee-ce9b-49ca-88a4-339217e9662d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0da06486-f0d9-4d5e-a948-6a368294fb10}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {58cd41d1-c4cb-469e-a754-0b994779d330}, !- Handle
  Zone Warehouse Fine C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b5a7bb9c-7039-424a-9b5b-0f48441fee6e}, !- Control Zone Name
  {6fac7e1b-c81b-437f-8a58-a31b5464407f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3a347c60-374f-4e89-9a57-691679417cc8}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Gas Htg Coil 8kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8c1dbf69-e41d-492b-bae7-e109c41d5b50}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6d7e44b3-5957-41cf-a6f9-956020219723}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 3kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c57c35d6-c6d8-4b11-8daa-964bf26f9d16}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7f1e313-6724-4116-800f-f267977639f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a9886df-03da-4ceb-ae64-7d26f3facc4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7f1e313-6724-4116-800f-f267977639f0}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a9886df-03da-4ceb-ae64-7d26f3facc4d}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a284732c-b8ac-4f6f-8786-3287314b2ade}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b5a7bb9c-7039-424a-9b5b-0f48441fee6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {0a5374b5-cfbf-41c0-b2e7-56348151693b}, !- Air Inlet Node Name
  {bba3f7d7-aeb6-4d48-98b9-df47e5c15a17}, !- Air Outlet Node Name
  {c57c35d6-c6d8-4b11-8daa-964bf26f9d16}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Supply Air Fan Operating Mode Schedule Name
  {3a347c60-374f-4e89-9a57-691679417cc8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6d7e44b3-5957-41cf-a6f9-956020219723}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8c1dbf69-e41d-492b-bae7-e109c41d5b50}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bba3f7d7-aeb6-4d48-98b9-df47e5c15a17}, !- Handle
  {a284732c-b8ac-4f6f-8786-3287314b2ade}, !- Source Object
  7,                                      !- Outlet Port
  {6fac7e1b-c81b-437f-8a58-a31b5464407f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23b3f4e9-c56d-4979-b3e6-ac1f5309f2c1}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {50e10df9-5811-4e32-ad9d-dcd8c208caa7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8a04b675-1b3e-4579-95d0-0ec4f81a1e88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a04b675-1b3e-4579-95d0-0ec4f81a1e88}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7273e81-bd2e-4de1-90b2-73fd4085cbfa}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC OA System, !- Name
  {23b3f4e9-c56d-4979-b3e6-ac1f5309f2c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9172793c-2c6f-4bfd-bb8e-911448a3e86e}, !- Mixed Air Node Name
  {9ab0cf95-32da-4a0b-a312-d7b2a648bb4c}, !- Outdoor Air Stream Node Name
  {86ac8093-332c-40ae-aa65-be6fa2a87351}, !- Relief Air Stream Node Name
  {3c515dd7-f565-4f7c-94de-36b47f1ac112}; !- Return Air Stream Node Name

OS:Node,
  {8770996f-d4a5-40d7-ba21-63e1f1c8dccc}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9ab0cf95-32da-4a0b-a312-d7b2a648bb4c}; !- Outlet Port

OS:Connection,
  {9ab0cf95-32da-4a0b-a312-d7b2a648bb4c}, !- Handle
  {8770996f-d4a5-40d7-ba21-63e1f1c8dccc}, !- Source Object
  3,                                      !- Outlet Port
  {f7273e81-bd2e-4de1-90b2-73fd4085cbfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1a446ed-5bef-4965-8d90-b504bbef2ef4}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {86ac8093-332c-40ae-aa65-be6fa2a87351}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86ac8093-332c-40ae-aa65-be6fa2a87351}, !- Handle
  {f7273e81-bd2e-4de1-90b2-73fd4085cbfa}, !- Source Object
  7,                                      !- Outlet Port
  {b1a446ed-5bef-4965-8d90-b504bbef2ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eadfe122-baf1-47ad-8bfc-a76b46ac52b0}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9172793c-2c6f-4bfd-bb8e-911448a3e86e}, !- Inlet Port
  {0a5374b5-cfbf-41c0-b2e7-56348151693b}; !- Outlet Port

OS:Connection,
  {3c515dd7-f565-4f7c-94de-36b47f1ac112}, !- Handle
  {43f03f28-2a08-4c26-891b-6276d9f3ec2d}, !- Source Object
  3,                                      !- Outlet Port
  {f7273e81-bd2e-4de1-90b2-73fd4085cbfa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9172793c-2c6f-4bfd-bb8e-911448a3e86e}, !- Handle
  {f7273e81-bd2e-4de1-90b2-73fd4085cbfa}, !- Source Object
  5,                                      !- Outlet Port
  {eadfe122-baf1-47ad-8bfc-a76b46ac52b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5374b5-cfbf-41c0-b2e7-56348151693b}, !- Handle
  {eadfe122-baf1-47ad-8bfc-a76b46ac52b0}, !- Source Object
  3,                                      !- Outlet Port
  {a284732c-b8ac-4f6f-8786-3287314b2ade}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0da06486-f0d9-4d5e-a948-6a368294fb10}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cd124ae9-1c80-4c95-9add-9263a3ac4eb5}, !- Control Zone or Zone List Name
  {9d93aca2-481b-4805-83ed-b4717086f4bf}, !- Cooling Control Zone or Zone List Name
  {d11c62a4-6c51-4842-9440-4349f30eb668}, !- Heating Control Zone or Zone List Name
  {e92da84e-e7e9-4177-9521-7c76085d3f4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd124ae9-1c80-4c95-9add-9263a3ac4eb5}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {9d93aca2-481b-4805-83ed-b4717086f4bf}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d11c62a4-6c51-4842-9440-4349f30eb668}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e92da84e-e7e9-4177-9521-7c76085d3f4c}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c36626e-527e-4398-bc0e-297c4bbd4c63}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d5e8261f-d955-430d-8af3-741ed0195461}, !- Air Inlet Node Name
  {536a762f-e288-4c28-8d85-10afd0becf90}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47ca3396-e30d-4120-a5ed-694dcdb81dba}, !- Handle
  Zone Warehouse Fine C  - Story Ground Return Air Node, !- Name
  {ec93e70b-5770-4b34-bf9a-064e83455cc4}, !- Inlet Port
  {7c0262e1-55ab-45c5-9e65-1236aee6f867}; !- Outlet Port

OS:Connection,
  {ee632ea7-fd53-422c-b13f-f45c357601c7}, !- Handle
  {9b865fa9-d42d-4e7c-9e6f-103f46fb29ff}, !- Source Object
  3,                                      !- Outlet Port
  {b7a2affb-7c43-4555-a2da-523663fd2c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec93e70b-5770-4b34-bf9a-064e83455cc4}, !- Handle
  {e0928b9c-a457-4312-8728-df5bd6b4140b}, !- Source Object
  2,                                      !- Outlet Port
  {47ca3396-e30d-4120-a5ed-694dcdb81dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0262e1-55ab-45c5-9e65-1236aee6f867}, !- Handle
  {47ca3396-e30d-4120-a5ed-694dcdb81dba}, !- Source Object
  3,                                      !- Outlet Port
  {4edbe0aa-d25f-44ad-95d6-ae0b28b3d3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e05b314-dad6-44ee-8b68-dec3387cd39b}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ff62660c-90cc-4d13-93f4-990daf570074}, !- Inlet Port
  {d5e8261f-d955-430d-8af3-741ed0195461}; !- Outlet Port

OS:Connection,
  {ff62660c-90cc-4d13-93f4-990daf570074}, !- Handle
  {8ab1e971-22df-4cfc-97f6-788a51a05525}, !- Source Object
  3,                                      !- Outlet Port
  {8e05b314-dad6-44ee-8b68-dec3387cd39b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e8261f-d955-430d-8af3-741ed0195461}, !- Handle
  {8e05b314-dad6-44ee-8b68-dec3387cd39b}, !- Source Object
  3,                                      !- Outlet Port
  {9c36626e-527e-4398-bc0e-297c4bbd4c63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {536a762f-e288-4c28-8d85-10afd0becf90}, !- Handle
  {9c36626e-527e-4398-bc0e-297c4bbd4c63}, !- Source Object
  4,                                      !- Outlet Port
  {9b865fa9-d42d-4e7c-9e6f-103f46fb29ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {246c18f3-64f1-4fb5-851d-0c9f51f3813c}, !- Availability Schedule
  {12841ee2-d1ff-4df7-b806-f3830562dace}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4fab815-f4eb-440b-8b7e-2e85a98a7b91}, !- Supply Side Inlet Node Name
  {a5bb213b-6552-4c90-b9b9-0ee64e9239ad}, !- Demand Side Outlet Node Name
  {b9ff8c2c-44c5-4663-8689-6ce0f6ff63f1}, !- Demand Side Inlet Node A
  {37410b26-3260-4c99-8aa8-9377dbad5340}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e317e3b5-c5d1-4d13-8b00-3aff0d4d7d18}, !- Demand Mixer Name
  {96da0dfa-de45-4b0a-ac54-fbd63baed437}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53a36dd3-c7a5-437b-b00f-428cb0917e54}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f4fab815-f4eb-440b-8b7e-2e85a98a7b91}, !- Inlet Port
  {bb0b7400-5a84-4df5-889d-b02033f36194}; !- Outlet Port

OS:Node,
  {78f25810-857b-414a-8db0-53450970e5b0}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b67da78b-b6ed-44c2-a0bd-fd0561c96234}, !- Inlet Port
  {37410b26-3260-4c99-8aa8-9377dbad5340}; !- Outlet Port

OS:Connection,
  {f4fab815-f4eb-440b-8b7e-2e85a98a7b91}, !- Handle
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- Source Object
  9,                                      !- Outlet Port
  {53a36dd3-c7a5-437b-b00f-428cb0917e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37410b26-3260-4c99-8aa8-9377dbad5340}, !- Handle
  {78f25810-857b-414a-8db0-53450970e5b0}, !- Source Object
  3,                                      !- Outlet Port
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90a22524-46b3-4056-8ae4-1775becca441}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b9ff8c2c-44c5-4663-8689-6ce0f6ff63f1}, !- Inlet Port
  {264a1864-2543-4414-8801-bde956c09a69}; !- Outlet Port

OS:Node,
  {4a021dcc-457b-4d15-9490-9216a2007beb}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {08ed678c-ca01-461f-b381-e4488fa54ba6}, !- Inlet Port
  {a5bb213b-6552-4c90-b9b9-0ee64e9239ad}; !- Outlet Port

OS:Node,
  {e0aa6b6f-4324-4098-85b1-06c0721c5980}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7c47e170-ce06-4d17-a4f3-707f0d31c6fc}, !- Inlet Port
  {dd652f80-8bbd-42cc-bf5a-459c037f49a0}; !- Outlet Port

OS:Connection,
  {b9ff8c2c-44c5-4663-8689-6ce0f6ff63f1}, !- Handle
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- Source Object
  11,                                     !- Outlet Port
  {90a22524-46b3-4056-8ae4-1775becca441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5bb213b-6552-4c90-b9b9-0ee64e9239ad}, !- Handle
  {4a021dcc-457b-4d15-9490-9216a2007beb}, !- Source Object
  3,                                      !- Outlet Port
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96da0dfa-de45-4b0a-ac54-fbd63baed437}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {264a1864-2543-4414-8801-bde956c09a69}, !- Inlet Node Name
  {fab7ffe6-0f46-4a73-9c47-e4b7b65b91af}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e317e3b5-c5d1-4d13-8b00-3aff0d4d7d18}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {08ed678c-ca01-461f-b381-e4488fa54ba6}, !- Outlet Node Name
  {652f04c1-caa2-4961-8d67-72c448d8c459}; !- Inlet Node Name 1

OS:Connection,
  {264a1864-2543-4414-8801-bde956c09a69}, !- Handle
  {90a22524-46b3-4056-8ae4-1775becca441}, !- Source Object
  3,                                      !- Outlet Port
  {96da0dfa-de45-4b0a-ac54-fbd63baed437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08ed678c-ca01-461f-b381-e4488fa54ba6}, !- Handle
  {e317e3b5-c5d1-4d13-8b00-3aff0d4d7d18}, !- Source Object
  2,                                      !- Outlet Port
  {4a021dcc-457b-4d15-9490-9216a2007beb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d931e7c-8325-4af1-8e02-f25a5afb73f8}, !- Handle
  {7103e69a-32ff-4c6e-b98a-b20301194596}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {12841ee2-d1ff-4df7-b806-f3830562dace}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {00df048c-def2-4755-ae38-7eb21701ef91}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e8996c58-cade-4f0c-9b6d-df89e976f3f4}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {df843d45-f3b4-4426-9a70-8fa4c3b8288c}, !- Control Zone Name
  {78f25810-857b-414a-8db0-53450970e5b0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6823d9e1-efe0-405c-af76-87f7f7af698f}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Gas Htg Coil 14kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c4315975-ffc5-4506-b564-13297fc62456}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {132c813b-b5a1-4eb8-9676-732d05543513}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ac55bd6c-dbe2-4e5c-9102-c3463c0ff261}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b21ebb6b-4d3d-4d5f-a9e4-eb6475245ade}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4ef0c86d-8710-4b48-89fb-4bf1749023b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b21ebb6b-4d3d-4d5f-a9e4-eb6475245ade}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4ef0c86d-8710-4b48-89fb-4bf1749023b5}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed7e1ba1-c573-4178-b7a4-bcf7272508f8}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {df843d45-f3b4-4426-9a70-8fa4c3b8288c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {a006e606-b914-4d8d-8ee4-191fafeb7927}, !- Air Inlet Node Name
  {b67da78b-b6ed-44c2-a0bd-fd0561c96234}, !- Air Outlet Node Name
  {ac55bd6c-dbe2-4e5c-9102-c3463c0ff261}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {246c18f3-64f1-4fb5-851d-0c9f51f3813c}, !- Supply Air Fan Operating Mode Schedule Name
  {6823d9e1-efe0-405c-af76-87f7f7af698f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {132c813b-b5a1-4eb8-9676-732d05543513}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c4315975-ffc5-4506-b564-13297fc62456}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b67da78b-b6ed-44c2-a0bd-fd0561c96234}, !- Handle
  {ed7e1ba1-c573-4178-b7a4-bcf7272508f8}, !- Source Object
  7,                                      !- Outlet Port
  {78f25810-857b-414a-8db0-53450970e5b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bfd5086f-e686-46f3-a320-dabdc05141c8}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f6431d32-ad31-4ad6-bb7d-698924850309}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9696b757-5462-4bfd-ac8a-b6a75062ab77}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9696b757-5462-4bfd-ac8a-b6a75062ab77}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b5fa861-63c1-4b41-9b75-b1cff40e04d8}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC OA System, !- Name
  {bfd5086f-e686-46f3-a320-dabdc05141c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8fc49073-41f5-4b73-91db-31d7ec0a4b3d}, !- Mixed Air Node Name
  {5f8f2fc9-b332-4d0b-8719-f9cfd32f3ad1}, !- Outdoor Air Stream Node Name
  {2d11780b-e816-4fcf-ab78-f80a06ce02bd}, !- Relief Air Stream Node Name
  {bb0b7400-5a84-4df5-889d-b02033f36194}; !- Return Air Stream Node Name

OS:Node,
  {d0cf3846-5076-422d-9ef4-9ab9cef06302}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5f8f2fc9-b332-4d0b-8719-f9cfd32f3ad1}; !- Outlet Port

OS:Connection,
  {5f8f2fc9-b332-4d0b-8719-f9cfd32f3ad1}, !- Handle
  {d0cf3846-5076-422d-9ef4-9ab9cef06302}, !- Source Object
  3,                                      !- Outlet Port
  {8b5fa861-63c1-4b41-9b75-b1cff40e04d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1bbd3b0-4f16-4eae-8aa1-d6ea81abc715}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {2d11780b-e816-4fcf-ab78-f80a06ce02bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d11780b-e816-4fcf-ab78-f80a06ce02bd}, !- Handle
  {8b5fa861-63c1-4b41-9b75-b1cff40e04d8}, !- Source Object
  7,                                      !- Outlet Port
  {b1bbd3b0-4f16-4eae-8aa1-d6ea81abc715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515109b4-6b5e-4d9f-b502-2f955ccbecb6}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8fc49073-41f5-4b73-91db-31d7ec0a4b3d}, !- Inlet Port
  {a006e606-b914-4d8d-8ee4-191fafeb7927}; !- Outlet Port

OS:Connection,
  {bb0b7400-5a84-4df5-889d-b02033f36194}, !- Handle
  {53a36dd3-c7a5-437b-b00f-428cb0917e54}, !- Source Object
  3,                                      !- Outlet Port
  {8b5fa861-63c1-4b41-9b75-b1cff40e04d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fc49073-41f5-4b73-91db-31d7ec0a4b3d}, !- Handle
  {8b5fa861-63c1-4b41-9b75-b1cff40e04d8}, !- Source Object
  5,                                      !- Outlet Port
  {515109b4-6b5e-4d9f-b502-2f955ccbecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a006e606-b914-4d8d-8ee4-191fafeb7927}, !- Handle
  {515109b4-6b5e-4d9f-b502-2f955ccbecb6}, !- Source Object
  3,                                      !- Outlet Port
  {ed7e1ba1-c573-4178-b7a4-bcf7272508f8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {00df048c-def2-4755-ae38-7eb21701ef91}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2b55345c-525c-4e08-8dd5-503e89b0b7f4}, !- Control Zone or Zone List Name
  {266646fd-004f-4acb-b53c-da91dd3496d0}, !- Cooling Control Zone or Zone List Name
  {57777e2c-13e1-4d15-b203-8066975a7209}, !- Heating Control Zone or Zone List Name
  {0399c50c-6cdd-4afb-adfe-51cc14a8fe3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b55345c-525c-4e08-8dd5-503e89b0b7f4}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {266646fd-004f-4acb-b53c-da91dd3496d0}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {57777e2c-13e1-4d15-b203-8066975a7209}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0399c50c-6cdd-4afb-adfe-51cc14a8fe3a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6551483-8aae-4aac-a28c-36339de84c98}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c7f440e8-9c21-4a18-8f4e-1ef1a39ea163}, !- Air Inlet Node Name
  {7c47e170-ce06-4d17-a4f3-707f0d31c6fc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {81472650-850f-433f-b537-7dee901168bf}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground Return Air Node, !- Name
  {ec3f6c1a-070a-4f98-b96c-c949099be100}, !- Inlet Port
  {652f04c1-caa2-4961-8d67-72c448d8c459}; !- Outlet Port

OS:Connection,
  {dd652f80-8bbd-42cc-bf5a-459c037f49a0}, !- Handle
  {e0aa6b6f-4324-4098-85b1-06c0721c5980}, !- Source Object
  3,                                      !- Outlet Port
  {014fad39-f73f-41c4-81fa-07ee0b69956a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec3f6c1a-070a-4f98-b96c-c949099be100}, !- Handle
  {94635b9f-7396-4351-832d-1c6626a3bd13}, !- Source Object
  2,                                      !- Outlet Port
  {81472650-850f-433f-b537-7dee901168bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652f04c1-caa2-4961-8d67-72c448d8c459}, !- Handle
  {81472650-850f-433f-b537-7dee901168bf}, !- Source Object
  3,                                      !- Outlet Port
  {e317e3b5-c5d1-4d13-8b00-3aff0d4d7d18}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a87acd2f-06bc-4c7a-b319-60ea66476675}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fab7ffe6-0f46-4a73-9c47-e4b7b65b91af}, !- Inlet Port
  {c7f440e8-9c21-4a18-8f4e-1ef1a39ea163}; !- Outlet Port

OS:Connection,
  {fab7ffe6-0f46-4a73-9c47-e4b7b65b91af}, !- Handle
  {96da0dfa-de45-4b0a-ac54-fbd63baed437}, !- Source Object
  3,                                      !- Outlet Port
  {a87acd2f-06bc-4c7a-b319-60ea66476675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f440e8-9c21-4a18-8f4e-1ef1a39ea163}, !- Handle
  {a87acd2f-06bc-4c7a-b319-60ea66476675}, !- Source Object
  3,                                      !- Outlet Port
  {c6551483-8aae-4aac-a28c-36339de84c98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c47e170-ce06-4d17-a4f3-707f0d31c6fc}, !- Handle
  {c6551483-8aae-4aac-a28c-36339de84c98}, !- Source Object
  4,                                      !- Outlet Port
  {e0aa6b6f-4324-4098-85b1-06c0721c5980}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Availability Schedule
  {6f788c6d-2887-4696-85f2-585932a10ac4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb1d5753-ee80-4b12-bc8d-db5e1c924e48}, !- Supply Side Inlet Node Name
  {8e2a34c6-9c78-466d-bc33-c3479c40af08}, !- Demand Side Outlet Node Name
  {ac9d5a14-cbfe-4a42-bcc7-fb7d89d8b578}, !- Demand Side Inlet Node A
  {2e0a9f1f-ec36-4b9b-b529-5943fc3aa1cc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {943c4cc1-c4fd-4b07-9439-a2bff7949894}, !- Demand Mixer Name
  {567ec9fb-d644-4ddb-a280-fb45d83c3d61}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7b1060a-1cd9-46c0-af73-6ed0b731d6e0}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {cb1d5753-ee80-4b12-bc8d-db5e1c924e48}, !- Inlet Port
  {9aa4bcbd-ef1c-471b-8443-603184af1f43}; !- Outlet Port

OS:Node,
  {3327cee6-3d38-4d82-a61d-1494022fef56}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6829cd34-1af4-491f-8cdb-6d7ccc69d926}, !- Inlet Port
  {2e0a9f1f-ec36-4b9b-b529-5943fc3aa1cc}; !- Outlet Port

OS:Connection,
  {cb1d5753-ee80-4b12-bc8d-db5e1c924e48}, !- Handle
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- Source Object
  9,                                      !- Outlet Port
  {c7b1060a-1cd9-46c0-af73-6ed0b731d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0a9f1f-ec36-4b9b-b529-5943fc3aa1cc}, !- Handle
  {3327cee6-3d38-4d82-a61d-1494022fef56}, !- Source Object
  3,                                      !- Outlet Port
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b68332b4-98dc-4a29-b408-6e7a5c093ae1}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ac9d5a14-cbfe-4a42-bcc7-fb7d89d8b578}, !- Inlet Port
  {2ae04bb3-eb90-428e-9289-885feecb72a3}; !- Outlet Port

OS:Node,
  {e3379c67-d246-49d0-b6d1-6a69eb9eac62}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {50d39ed2-cd1c-40de-ac7b-159212b06c91}, !- Inlet Port
  {8e2a34c6-9c78-466d-bc33-c3479c40af08}; !- Outlet Port

OS:Node,
  {0543cbdd-eb35-4854-bb8e-90e14346a3bd}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fabb8a30-ceb3-4453-ab60-4d077c658b0f}, !- Inlet Port
  {2c0bc936-97f5-4ab0-9847-0e2cb19b6f97}; !- Outlet Port

OS:Connection,
  {ac9d5a14-cbfe-4a42-bcc7-fb7d89d8b578}, !- Handle
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- Source Object
  11,                                     !- Outlet Port
  {b68332b4-98dc-4a29-b408-6e7a5c093ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e2a34c6-9c78-466d-bc33-c3479c40af08}, !- Handle
  {e3379c67-d246-49d0-b6d1-6a69eb9eac62}, !- Source Object
  3,                                      !- Outlet Port
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {567ec9fb-d644-4ddb-a280-fb45d83c3d61}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {2ae04bb3-eb90-428e-9289-885feecb72a3}, !- Inlet Node Name
  {3b2818a7-fafe-4fe9-aab6-2f0c2e3223dd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {943c4cc1-c4fd-4b07-9439-a2bff7949894}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {50d39ed2-cd1c-40de-ac7b-159212b06c91}, !- Outlet Node Name
  {4eba3d94-3ce3-4beb-8d7b-ea13d29c81b2}; !- Inlet Node Name 1

OS:Connection,
  {2ae04bb3-eb90-428e-9289-885feecb72a3}, !- Handle
  {b68332b4-98dc-4a29-b408-6e7a5c093ae1}, !- Source Object
  3,                                      !- Outlet Port
  {567ec9fb-d644-4ddb-a280-fb45d83c3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d39ed2-cd1c-40de-ac7b-159212b06c91}, !- Handle
  {943c4cc1-c4fd-4b07-9439-a2bff7949894}, !- Source Object
  2,                                      !- Outlet Port
  {e3379c67-d246-49d0-b6d1-6a69eb9eac62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41224364-4520-4c16-8c74-315b306b23f8}, !- Handle
  {80aceb05-d73b-4080-86bb-4929b53ec08f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6f788c6d-2887-4696-85f2-585932a10ac4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {e68581c6-e295-4666-8cd7-15a9f96de214}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3169f2f0-abd5-44df-b3a8-d93dad8ad4f1}, !- Handle
  Zone Warehouse Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6758ef3f-d901-4719-8838-94c50490f004}, !- Control Zone Name
  {3327cee6-3d38-4d82-a61d-1494022fef56}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e151219a-fc50-48dd-a503-ddad6f35e622}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Gas Htg Coil 9kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7ecba578-e04a-4857-b322-a882cc9b63e1}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {94cb53f5-e361-4db5-822e-777894656e12}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {07331dd1-1651-4e45-9dd2-e3c169385bde}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cdd7ae6-f9f1-4b35-85ce-a8fdde1c8f53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54fff713-003e-49e4-8e12-c789a4f33df9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cdd7ae6-f9f1-4b35-85ce-a8fdde1c8f53}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54fff713-003e-49e4-8e12-c789a4f33df9}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5d67e553-5784-4159-ae4f-6924fbc9c1c0}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6758ef3f-d901-4719-8838-94c50490f004}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {f70d2948-472b-460a-a3b0-768e6d288c78}, !- Air Inlet Node Name
  {6829cd34-1af4-491f-8cdb-6d7ccc69d926}, !- Air Outlet Node Name
  {07331dd1-1651-4e45-9dd2-e3c169385bde}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Supply Air Fan Operating Mode Schedule Name
  {e151219a-fc50-48dd-a503-ddad6f35e622}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {94cb53f5-e361-4db5-822e-777894656e12}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7ecba578-e04a-4857-b322-a882cc9b63e1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6829cd34-1af4-491f-8cdb-6d7ccc69d926}, !- Handle
  {5d67e553-5784-4159-ae4f-6924fbc9c1c0}, !- Source Object
  7,                                      !- Outlet Port
  {3327cee6-3d38-4d82-a61d-1494022fef56}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7549448d-8fe7-43ff-8e48-66b66966de23}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {10603eea-7afa-4792-bb05-465f8f016ef7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8510f2f5-42f7-41c8-b924-229b1e63d47d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8510f2f5-42f7-41c8-b924-229b1e63d47d}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e263e5e0-e6c2-4c71-94c4-a32af05ad0ff}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC OA System, !- Name
  {7549448d-8fe7-43ff-8e48-66b66966de23}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0119c0a6-5663-42b2-9b83-486a4e099984}, !- Mixed Air Node Name
  {fd5705b1-972a-417e-9167-6540a6c419c4}, !- Outdoor Air Stream Node Name
  {d6cdf059-4e36-4f1b-884a-ed4bda25cfc1}, !- Relief Air Stream Node Name
  {9aa4bcbd-ef1c-471b-8443-603184af1f43}; !- Return Air Stream Node Name

OS:Node,
  {d916de39-3012-4fd6-ba2b-9af4c370e788}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fd5705b1-972a-417e-9167-6540a6c419c4}; !- Outlet Port

OS:Connection,
  {fd5705b1-972a-417e-9167-6540a6c419c4}, !- Handle
  {d916de39-3012-4fd6-ba2b-9af4c370e788}, !- Source Object
  3,                                      !- Outlet Port
  {e263e5e0-e6c2-4c71-94c4-a32af05ad0ff}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {afed931e-7ab3-4638-b9ec-4e1fa0be531a}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {d6cdf059-4e36-4f1b-884a-ed4bda25cfc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6cdf059-4e36-4f1b-884a-ed4bda25cfc1}, !- Handle
  {e263e5e0-e6c2-4c71-94c4-a32af05ad0ff}, !- Source Object
  7,                                      !- Outlet Port
  {afed931e-7ab3-4638-b9ec-4e1fa0be531a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbc3c59c-62dd-404d-8cec-840df45c4543}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0119c0a6-5663-42b2-9b83-486a4e099984}, !- Inlet Port
  {f70d2948-472b-460a-a3b0-768e6d288c78}; !- Outlet Port

OS:Connection,
  {9aa4bcbd-ef1c-471b-8443-603184af1f43}, !- Handle
  {c7b1060a-1cd9-46c0-af73-6ed0b731d6e0}, !- Source Object
  3,                                      !- Outlet Port
  {e263e5e0-e6c2-4c71-94c4-a32af05ad0ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0119c0a6-5663-42b2-9b83-486a4e099984}, !- Handle
  {e263e5e0-e6c2-4c71-94c4-a32af05ad0ff}, !- Source Object
  5,                                      !- Outlet Port
  {bbc3c59c-62dd-404d-8cec-840df45c4543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70d2948-472b-460a-a3b0-768e6d288c78}, !- Handle
  {bbc3c59c-62dd-404d-8cec-840df45c4543}, !- Source Object
  3,                                      !- Outlet Port
  {5d67e553-5784-4159-ae4f-6924fbc9c1c0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e68581c6-e295-4666-8cd7-15a9f96de214}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {881777c1-79b5-41e1-a8d0-54e475e4ac14}, !- Control Zone or Zone List Name
  {f993f66b-9194-4afa-8d04-b8383355e458}, !- Cooling Control Zone or Zone List Name
  {4b9dfc11-aac9-4dc8-ba72-9e524465bcb4}, !- Heating Control Zone or Zone List Name
  {792bb478-35c6-4a01-837a-ba411c336828}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {881777c1-79b5-41e1-a8d0-54e475e4ac14}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f993f66b-9194-4afa-8d04-b8383355e458}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b9dfc11-aac9-4dc8-ba72-9e524465bcb4}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {792bb478-35c6-4a01-837a-ba411c336828}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2a28e1a1-6521-45ea-b495-bf8babf9e7a8}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {0e44a381-f625-4987-b4a7-913d1bcbc274}, !- Air Inlet Node Name
  {fabb8a30-ceb3-4453-ab60-4d077c658b0f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9ffc6161-207f-439d-bdc7-5b652040d5d7}, !- Handle
  Zone Warehouse Office A  - Story Ground Return Air Node, !- Name
  {5d88619a-e80f-4e75-8c6a-b2f86ec7c9b7}, !- Inlet Port
  {4eba3d94-3ce3-4beb-8d7b-ea13d29c81b2}; !- Outlet Port

OS:Connection,
  {2c0bc936-97f5-4ab0-9847-0e2cb19b6f97}, !- Handle
  {0543cbdd-eb35-4854-bb8e-90e14346a3bd}, !- Source Object
  3,                                      !- Outlet Port
  {9d802596-6a5b-4f17-b2fc-6ff7881dc9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d88619a-e80f-4e75-8c6a-b2f86ec7c9b7}, !- Handle
  {f9037296-e365-460e-b5a1-9c1b9f88bd8c}, !- Source Object
  2,                                      !- Outlet Port
  {9ffc6161-207f-439d-bdc7-5b652040d5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eba3d94-3ce3-4beb-8d7b-ea13d29c81b2}, !- Handle
  {9ffc6161-207f-439d-bdc7-5b652040d5d7}, !- Source Object
  3,                                      !- Outlet Port
  {943c4cc1-c4fd-4b07-9439-a2bff7949894}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25fcb699-b3b7-429c-ace4-b6a1f3c63477}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3b2818a7-fafe-4fe9-aab6-2f0c2e3223dd}, !- Inlet Port
  {0e44a381-f625-4987-b4a7-913d1bcbc274}; !- Outlet Port

OS:Connection,
  {3b2818a7-fafe-4fe9-aab6-2f0c2e3223dd}, !- Handle
  {567ec9fb-d644-4ddb-a280-fb45d83c3d61}, !- Source Object
  3,                                      !- Outlet Port
  {25fcb699-b3b7-429c-ace4-b6a1f3c63477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e44a381-f625-4987-b4a7-913d1bcbc274}, !- Handle
  {25fcb699-b3b7-429c-ace4-b6a1f3c63477}, !- Source Object
  3,                                      !- Outlet Port
  {2a28e1a1-6521-45ea-b495-bf8babf9e7a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fabb8a30-ceb3-4453-ab60-4d077c658b0f}, !- Handle
  {2a28e1a1-6521-45ea-b495-bf8babf9e7a8}, !- Source Object
  4,                                      !- Outlet Port
  {0543cbdd-eb35-4854-bb8e-90e14346a3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Availability Schedule
  {5eb51033-3d98-490a-97b8-b55bbbf151ab}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4cad7f93-2004-4315-a9f0-4aad199b3ba4}, !- Supply Side Inlet Node Name
  {9280ee44-b2f4-4161-88f9-a4b286427668}, !- Demand Side Outlet Node Name
  {c2ad86ef-a5a9-4396-8ebf-72dbe032db1e}, !- Demand Side Inlet Node A
  {c8e5dbcd-600c-4c01-9e70-5840d3027482}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e448b6e7-ba15-4bab-bf8a-030ba1507453}, !- Demand Mixer Name
  {f6415937-85f6-477c-9fa5-7ea4815f9a51}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ff4b49e-db8e-4816-aa86-647302e30dcd}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4cad7f93-2004-4315-a9f0-4aad199b3ba4}, !- Inlet Port
  {a7cafdeb-5439-4799-9893-c309b81a1e4d}; !- Outlet Port

OS:Node,
  {a87d2b90-b7e3-4aa2-bfc4-d23e663fc6ca}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {18ed1cf4-854b-4f72-960e-93eddc7fba37}, !- Inlet Port
  {c8e5dbcd-600c-4c01-9e70-5840d3027482}; !- Outlet Port

OS:Connection,
  {4cad7f93-2004-4315-a9f0-4aad199b3ba4}, !- Handle
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- Source Object
  9,                                      !- Outlet Port
  {4ff4b49e-db8e-4816-aa86-647302e30dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e5dbcd-600c-4c01-9e70-5840d3027482}, !- Handle
  {a87d2b90-b7e3-4aa2-bfc4-d23e663fc6ca}, !- Source Object
  3,                                      !- Outlet Port
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {28bdd449-a805-4567-a8ae-4737508712d2}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c2ad86ef-a5a9-4396-8ebf-72dbe032db1e}, !- Inlet Port
  {2b128205-c63f-4c67-be8e-401badc85d4f}; !- Outlet Port

OS:Node,
  {3cfbb87c-7074-4b69-bf8e-374fd5712ed8}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2069a22d-2678-44aa-9426-12a9c50f715f}, !- Inlet Port
  {9280ee44-b2f4-4161-88f9-a4b286427668}; !- Outlet Port

OS:Node,
  {f518c134-d96a-4dae-824f-6c94726431d4}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {89efe8cf-9dc9-423a-8f45-3b910d6b5528}, !- Inlet Port
  {d3271fa5-f609-4ed9-b15e-29dd57f5f11b}; !- Outlet Port

OS:Connection,
  {c2ad86ef-a5a9-4396-8ebf-72dbe032db1e}, !- Handle
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- Source Object
  11,                                     !- Outlet Port
  {28bdd449-a805-4567-a8ae-4737508712d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9280ee44-b2f4-4161-88f9-a4b286427668}, !- Handle
  {3cfbb87c-7074-4b69-bf8e-374fd5712ed8}, !- Source Object
  3,                                      !- Outlet Port
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6415937-85f6-477c-9fa5-7ea4815f9a51}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2b128205-c63f-4c67-be8e-401badc85d4f}, !- Inlet Node Name
  {f16f1460-139d-48a8-9203-51ee68b8ff34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e448b6e7-ba15-4bab-bf8a-030ba1507453}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2069a22d-2678-44aa-9426-12a9c50f715f}, !- Outlet Node Name
  {3b259450-65e7-4388-915a-0f246da0bcf9}; !- Inlet Node Name 1

OS:Connection,
  {2b128205-c63f-4c67-be8e-401badc85d4f}, !- Handle
  {28bdd449-a805-4567-a8ae-4737508712d2}, !- Source Object
  3,                                      !- Outlet Port
  {f6415937-85f6-477c-9fa5-7ea4815f9a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2069a22d-2678-44aa-9426-12a9c50f715f}, !- Handle
  {e448b6e7-ba15-4bab-bf8a-030ba1507453}, !- Source Object
  2,                                      !- Outlet Port
  {3cfbb87c-7074-4b69-bf8e-374fd5712ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d0befb3-528f-4c1a-a51e-351fdd99b241}, !- Handle
  {7b578fc2-2310-4880-b34a-5caf6c553808}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5eb51033-3d98-490a-97b8-b55bbbf151ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {feb9f25b-5332-4a58-a848-3afdeed5e951}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4b944cd1-ab94-46e3-994e-aee7d55337ff}, !- Handle
  Zone Warehouse Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {17cc4df5-6093-4ceb-9b72-4eb2e4daa9b0}, !- Control Zone Name
  {a87d2b90-b7e3-4aa2-bfc4-d23e663fc6ca}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c2242e9c-f0da-48ca-8114-3c0f4108fe75}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Gas Htg Coil 22kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cdc18b5b-9c8b-4671-9313-a133e8a53518}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bb3071b6-52cc-4ea3-9474-59c603de6d14}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c158eb1e-1cbc-472c-8140-4f16421c85bc}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6376791c-d038-4608-85b7-0d0ef03cedfe}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b8e2fe0-9442-4dbd-b91b-8082cb7d7f82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6376791c-d038-4608-85b7-0d0ef03cedfe}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b8e2fe0-9442-4dbd-b91b-8082cb7d7f82}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ccfd16f1-b8df-4cfa-bcb9-750a6f44effe}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {17cc4df5-6093-4ceb-9b72-4eb2e4daa9b0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {51f171b1-024e-42c3-8f7e-10c2f74fc71d}, !- Air Inlet Node Name
  {18ed1cf4-854b-4f72-960e-93eddc7fba37}, !- Air Outlet Node Name
  {c158eb1e-1cbc-472c-8140-4f16421c85bc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Supply Air Fan Operating Mode Schedule Name
  {c2242e9c-f0da-48ca-8114-3c0f4108fe75}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bb3071b6-52cc-4ea3-9474-59c603de6d14}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cdc18b5b-9c8b-4671-9313-a133e8a53518}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {18ed1cf4-854b-4f72-960e-93eddc7fba37}, !- Handle
  {ccfd16f1-b8df-4cfa-bcb9-750a6f44effe}, !- Source Object
  7,                                      !- Outlet Port
  {a87d2b90-b7e3-4aa2-bfc4-d23e663fc6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e3fadaa3-603e-4fb4-9306-0f1d6dc09c83}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36492e22-8bf8-4de8-8085-6a1654ab5c94}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1279d4b6-d968-47e8-a798-5a85b48693ba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1279d4b6-d968-47e8-a798-5a85b48693ba}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07da7a27-dde3-49a2-96c7-9222079cd806}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC OA System, !- Name
  {e3fadaa3-603e-4fb4-9306-0f1d6dc09c83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5b87e2df-a946-412f-a435-c921f625f0f6}, !- Mixed Air Node Name
  {189cbd66-e8dd-4d7f-bd12-26ec788254b2}, !- Outdoor Air Stream Node Name
  {07c4bb62-46f3-45a0-a2f6-192a1f379609}, !- Relief Air Stream Node Name
  {a7cafdeb-5439-4799-9893-c309b81a1e4d}; !- Return Air Stream Node Name

OS:Node,
  {c577a73d-c630-424b-9efd-d891f8014f02}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {189cbd66-e8dd-4d7f-bd12-26ec788254b2}; !- Outlet Port

OS:Connection,
  {189cbd66-e8dd-4d7f-bd12-26ec788254b2}, !- Handle
  {c577a73d-c630-424b-9efd-d891f8014f02}, !- Source Object
  3,                                      !- Outlet Port
  {07da7a27-dde3-49a2-96c7-9222079cd806}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d7c410f-972a-4fc3-b43f-ff783eb0540c}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {07c4bb62-46f3-45a0-a2f6-192a1f379609}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07c4bb62-46f3-45a0-a2f6-192a1f379609}, !- Handle
  {07da7a27-dde3-49a2-96c7-9222079cd806}, !- Source Object
  7,                                      !- Outlet Port
  {4d7c410f-972a-4fc3-b43f-ff783eb0540c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c60a587f-f475-4071-898b-3f4a7c9a4967}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5b87e2df-a946-412f-a435-c921f625f0f6}, !- Inlet Port
  {51f171b1-024e-42c3-8f7e-10c2f74fc71d}; !- Outlet Port

OS:Connection,
  {a7cafdeb-5439-4799-9893-c309b81a1e4d}, !- Handle
  {4ff4b49e-db8e-4816-aa86-647302e30dcd}, !- Source Object
  3,                                      !- Outlet Port
  {07da7a27-dde3-49a2-96c7-9222079cd806}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5b87e2df-a946-412f-a435-c921f625f0f6}, !- Handle
  {07da7a27-dde3-49a2-96c7-9222079cd806}, !- Source Object
  5,                                      !- Outlet Port
  {c60a587f-f475-4071-898b-3f4a7c9a4967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f171b1-024e-42c3-8f7e-10c2f74fc71d}, !- Handle
  {c60a587f-f475-4071-898b-3f4a7c9a4967}, !- Source Object
  3,                                      !- Outlet Port
  {ccfd16f1-b8df-4cfa-bcb9-750a6f44effe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {feb9f25b-5332-4a58-a848-3afdeed5e951}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a41de7f-cc37-4cc1-8b72-e25cc8078a7a}, !- Control Zone or Zone List Name
  {c9ba7362-5455-4f97-9229-8d6db95e4db9}, !- Cooling Control Zone or Zone List Name
  {3198ba99-c58e-4ea1-b300-804adc83f9cb}, !- Heating Control Zone or Zone List Name
  {bcda2212-1bb8-4f99-af44-a0d43f73ad75}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a41de7f-cc37-4cc1-8b72-e25cc8078a7a}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {c9ba7362-5455-4f97-9229-8d6db95e4db9}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3198ba99-c58e-4ea1-b300-804adc83f9cb}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bcda2212-1bb8-4f99-af44-a0d43f73ad75}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ec016d1-2489-43de-8199-7976953779d8}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {8e3109f3-20b1-4a57-9af2-5f4bda202b1c}, !- Air Inlet Node Name
  {89efe8cf-9dc9-423a-8f45-3b910d6b5528}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {353e9262-509d-4b80-af14-6ab65548c493}, !- Handle
  Zone Warehouse Office B  - Story Ground Return Air Node, !- Name
  {d47e69ad-fed5-4b31-bd25-6e359cb78e74}, !- Inlet Port
  {3b259450-65e7-4388-915a-0f246da0bcf9}; !- Outlet Port

OS:Connection,
  {d3271fa5-f609-4ed9-b15e-29dd57f5f11b}, !- Handle
  {f518c134-d96a-4dae-824f-6c94726431d4}, !- Source Object
  3,                                      !- Outlet Port
  {fb8f1a2c-9731-4330-b46a-c0ce9ad96bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47e69ad-fed5-4b31-bd25-6e359cb78e74}, !- Handle
  {902f35eb-c744-4502-930d-f0736ec9e66b}, !- Source Object
  2,                                      !- Outlet Port
  {353e9262-509d-4b80-af14-6ab65548c493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b259450-65e7-4388-915a-0f246da0bcf9}, !- Handle
  {353e9262-509d-4b80-af14-6ab65548c493}, !- Source Object
  3,                                      !- Outlet Port
  {e448b6e7-ba15-4bab-bf8a-030ba1507453}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4e22a2e-43f7-41fd-bda3-c2ed928e2f2a}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f16f1460-139d-48a8-9203-51ee68b8ff34}, !- Inlet Port
  {8e3109f3-20b1-4a57-9af2-5f4bda202b1c}; !- Outlet Port

OS:Connection,
  {f16f1460-139d-48a8-9203-51ee68b8ff34}, !- Handle
  {f6415937-85f6-477c-9fa5-7ea4815f9a51}, !- Source Object
  3,                                      !- Outlet Port
  {e4e22a2e-43f7-41fd-bda3-c2ed928e2f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3109f3-20b1-4a57-9af2-5f4bda202b1c}, !- Handle
  {e4e22a2e-43f7-41fd-bda3-c2ed928e2f2a}, !- Source Object
  3,                                      !- Outlet Port
  {6ec016d1-2489-43de-8199-7976953779d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89efe8cf-9dc9-423a-8f45-3b910d6b5528}, !- Handle
  {6ec016d1-2489-43de-8199-7976953779d8}, !- Source Object
  4,                                      !- Outlet Port
  {f518c134-d96a-4dae-824f-6c94726431d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Availability Schedule
  {574d81ca-2dcf-4944-ae71-3c632a7ae1c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8fca91d2-dd0b-4af2-b765-574db43069a8}, !- Supply Side Inlet Node Name
  {50e37969-35ed-4cf6-984d-354d8f643dd4}, !- Demand Side Outlet Node Name
  {6616db0f-7906-4404-bc40-fcccb10a26cf}, !- Demand Side Inlet Node A
  {ddbf498a-5326-4160-90b2-11200cb39efe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c769bf4d-f92f-4fd3-bc57-c3c70ea333b2}, !- Demand Mixer Name
  {f3b87a5e-56f5-4c2a-9745-8a0716180523}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94dff951-9f30-409b-868e-567b256d6343}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8fca91d2-dd0b-4af2-b765-574db43069a8}, !- Inlet Port
  {09740be5-6677-4ac4-b51c-a4bd83d1fc67}; !- Outlet Port

OS:Node,
  {2736b918-08a5-4a02-9a20-0a8705200286}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {741a506f-fca2-4092-82a1-d20a638320d6}, !- Inlet Port
  {ddbf498a-5326-4160-90b2-11200cb39efe}; !- Outlet Port

OS:Connection,
  {8fca91d2-dd0b-4af2-b765-574db43069a8}, !- Handle
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- Source Object
  9,                                      !- Outlet Port
  {94dff951-9f30-409b-868e-567b256d6343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddbf498a-5326-4160-90b2-11200cb39efe}, !- Handle
  {2736b918-08a5-4a02-9a20-0a8705200286}, !- Source Object
  3,                                      !- Outlet Port
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {443f58a0-462e-4b1a-a639-1f7598d75796}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6616db0f-7906-4404-bc40-fcccb10a26cf}, !- Inlet Port
  {6aba3f68-49cd-47b3-83e3-972aa89fa27b}; !- Outlet Port

OS:Node,
  {fa075d87-1333-4e96-acc5-51f7f0541ae1}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {c331febc-d28a-46ba-a16a-c49def38bcaf}, !- Inlet Port
  {50e37969-35ed-4cf6-984d-354d8f643dd4}; !- Outlet Port

OS:Node,
  {a6fc77e6-0797-459e-bc0c-b9d27a621732}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4915f811-f80d-45b3-b2c0-b0f43f86ca96}, !- Inlet Port
  {1e7a5856-885b-43cf-9f4b-699e74d93cbe}; !- Outlet Port

OS:Connection,
  {6616db0f-7906-4404-bc40-fcccb10a26cf}, !- Handle
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- Source Object
  11,                                     !- Outlet Port
  {443f58a0-462e-4b1a-a639-1f7598d75796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e37969-35ed-4cf6-984d-354d8f643dd4}, !- Handle
  {fa075d87-1333-4e96-acc5-51f7f0541ae1}, !- Source Object
  3,                                      !- Outlet Port
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3b87a5e-56f5-4c2a-9745-8a0716180523}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {6aba3f68-49cd-47b3-83e3-972aa89fa27b}, !- Inlet Node Name
  {d20ae723-003f-45fc-81d8-3300a1fb821d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c769bf4d-f92f-4fd3-bc57-c3c70ea333b2}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {c331febc-d28a-46ba-a16a-c49def38bcaf}, !- Outlet Node Name
  {c85d6c5f-1312-4fa4-9609-abc79df82bcb}; !- Inlet Node Name 1

OS:Connection,
  {6aba3f68-49cd-47b3-83e3-972aa89fa27b}, !- Handle
  {443f58a0-462e-4b1a-a639-1f7598d75796}, !- Source Object
  3,                                      !- Outlet Port
  {f3b87a5e-56f5-4c2a-9745-8a0716180523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c331febc-d28a-46ba-a16a-c49def38bcaf}, !- Handle
  {c769bf4d-f92f-4fd3-bc57-c3c70ea333b2}, !- Source Object
  2,                                      !- Outlet Port
  {fa075d87-1333-4e96-acc5-51f7f0541ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {009443b4-62d2-415d-983e-fae1c748b1e9}, !- Handle
  {75a68585-9f9a-47bb-9bcf-69b8050a142e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {574d81ca-2dcf-4944-ae71-3c632a7ae1c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {2a9b3658-3032-47be-bf6f-ce1628fff842}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {524a781e-3970-442d-ac32-826eba29ba70}, !- Handle
  Zone Warehouse Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c63a7173-c37f-438e-8dc9-3c62e6c289fa}, !- Control Zone Name
  {2736b918-08a5-4a02-9a20-0a8705200286}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {22d594a2-277e-4568-9078-8002d303c0e5}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Gas Htg Coil 8kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {087a2269-8857-42a2-86ad-f0d7382e84f1}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC No Heat, !- Name
  {3c182c4c-84f5-4d74-b47b-4438c6932f3e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {74111ea5-85dd-4d15-a931-43ab51559636}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Energy Input Ratio Function of Temperature Curve Name
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {724aa957-afea-416b-a181-1a6223fb3fef}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a62aadbc-a9f1-4473-ade4-3d126d88ca4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f9f4f98c-7843-4523-9fdf-f20d2564a24d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a62aadbc-a9f1-4473-ade4-3d126d88ca4f}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9f4f98c-7843-4523-9fdf-f20d2564a24d}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {96b5eef1-6770-442a-90b4-9d71177b9439}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c63a7173-c37f-438e-8dc9-3c62e6c289fa}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule Name
  {a6ef726c-806c-4a85-a0d5-a2e87c1ac208}, !- Air Inlet Node Name
  {741a506f-fca2-4092-82a1-d20a638320d6}, !- Air Outlet Node Name
  {724aa957-afea-416b-a181-1a6223fb3fef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Supply Air Fan Operating Mode Schedule Name
  {22d594a2-277e-4568-9078-8002d303c0e5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {74111ea5-85dd-4d15-a931-43ab51559636}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {087a2269-8857-42a2-86ad-f0d7382e84f1}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {741a506f-fca2-4092-82a1-d20a638320d6}, !- Handle
  {96b5eef1-6770-442a-90b4-9d71177b9439}, !- Source Object
  7,                                      !- Outlet Port
  {2736b918-08a5-4a02-9a20-0a8705200286}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f5141e3d-7e52-4c4b-9968-71993c47716a}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3cd25e69-557e-48c5-8b76-866a92241500}, !- Maximum Fraction of Outdoor Air Schedule Name
  {11d16ac2-86ef-4208-a5d0-2eee6c25f596}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11d16ac2-86ef-4208-a5d0-2eee6c25f596}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab827cd1-6de2-4cf7-9241-43902d8f8c68}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC OA System, !- Name
  {f5141e3d-7e52-4c4b-9968-71993c47716a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25f7d750-0103-4143-a301-5bc2dc30cb92}, !- Mixed Air Node Name
  {1fbf98d9-6f77-4a4a-86e3-8f74c51cb86f}, !- Outdoor Air Stream Node Name
  {10d78552-9217-4ff3-9caa-c268fd5c1f21}, !- Relief Air Stream Node Name
  {09740be5-6677-4ac4-b51c-a4bd83d1fc67}; !- Return Air Stream Node Name

OS:Node,
  {cee66ed6-b025-42b1-a55f-dedd0798602f}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1fbf98d9-6f77-4a4a-86e3-8f74c51cb86f}; !- Outlet Port

OS:Connection,
  {1fbf98d9-6f77-4a4a-86e3-8f74c51cb86f}, !- Handle
  {cee66ed6-b025-42b1-a55f-dedd0798602f}, !- Source Object
  3,                                      !- Outlet Port
  {ab827cd1-6de2-4cf7-9241-43902d8f8c68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c8d19db0-5942-4ee2-bd92-3de8479b9556}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {10d78552-9217-4ff3-9caa-c268fd5c1f21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10d78552-9217-4ff3-9caa-c268fd5c1f21}, !- Handle
  {ab827cd1-6de2-4cf7-9241-43902d8f8c68}, !- Source Object
  7,                                      !- Outlet Port
  {c8d19db0-5942-4ee2-bd92-3de8479b9556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa401879-7ece-4f1a-bb7d-e8b541356583}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {25f7d750-0103-4143-a301-5bc2dc30cb92}, !- Inlet Port
  {a6ef726c-806c-4a85-a0d5-a2e87c1ac208}; !- Outlet Port

OS:Connection,
  {09740be5-6677-4ac4-b51c-a4bd83d1fc67}, !- Handle
  {94dff951-9f30-409b-868e-567b256d6343}, !- Source Object
  3,                                      !- Outlet Port
  {ab827cd1-6de2-4cf7-9241-43902d8f8c68}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25f7d750-0103-4143-a301-5bc2dc30cb92}, !- Handle
  {ab827cd1-6de2-4cf7-9241-43902d8f8c68}, !- Source Object
  5,                                      !- Outlet Port
  {aa401879-7ece-4f1a-bb7d-e8b541356583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ef726c-806c-4a85-a0d5-a2e87c1ac208}, !- Handle
  {aa401879-7ece-4f1a-bb7d-e8b541356583}, !- Source Object
  3,                                      !- Outlet Port
  {96b5eef1-6770-442a-90b4-9d71177b9439}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2a9b3658-3032-47be-bf6f-ce1628fff842}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {eed9ca13-2b9a-48f4-805a-1500a52541eb}, !- Control Zone or Zone List Name
  {fac5a092-0e83-4804-99f0-e46241bd140f}, !- Cooling Control Zone or Zone List Name
  {e9414345-0857-49ef-92b8-59c3844f4936}, !- Heating Control Zone or Zone List Name
  {14a0646a-7947-4d9a-b29d-8e4b400c487b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eed9ca13-2b9a-48f4-805a-1500a52541eb}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {fac5a092-0e83-4804-99f0-e46241bd140f}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e9414345-0857-49ef-92b8-59c3844f4936}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {14a0646a-7947-4d9a-b29d-8e4b400c487b}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {846b0a4a-63a9-471f-bacc-f0fcd81a49db}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {56af8022-5fc3-4ded-8536-38c6e02a1324}, !- Air Inlet Node Name
  {4915f811-f80d-45b3-b2c0-b0f43f86ca96}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c506121c-66dc-4b30-8feb-d4a87a1c6a86}, !- Handle
  Zone Warehouse Office C  - Story Ground Return Air Node, !- Name
  {19184cdd-3697-4e37-a388-ac12677b4a1c}, !- Inlet Port
  {c85d6c5f-1312-4fa4-9609-abc79df82bcb}; !- Outlet Port

OS:Connection,
  {1e7a5856-885b-43cf-9f4b-699e74d93cbe}, !- Handle
  {a6fc77e6-0797-459e-bc0c-b9d27a621732}, !- Source Object
  3,                                      !- Outlet Port
  {23e8a3f8-10a2-45e8-b939-88ae891be021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19184cdd-3697-4e37-a388-ac12677b4a1c}, !- Handle
  {3878378e-6cea-4842-96f2-c19b344a61fe}, !- Source Object
  2,                                      !- Outlet Port
  {c506121c-66dc-4b30-8feb-d4a87a1c6a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85d6c5f-1312-4fa4-9609-abc79df82bcb}, !- Handle
  {c506121c-66dc-4b30-8feb-d4a87a1c6a86}, !- Source Object
  3,                                      !- Outlet Port
  {c769bf4d-f92f-4fd3-bc57-c3c70ea333b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f68da79-21d4-407e-a0a1-18bdf2491301}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d20ae723-003f-45fc-81d8-3300a1fb821d}, !- Inlet Port
  {56af8022-5fc3-4ded-8536-38c6e02a1324}; !- Outlet Port

OS:Connection,
  {d20ae723-003f-45fc-81d8-3300a1fb821d}, !- Handle
  {f3b87a5e-56f5-4c2a-9745-8a0716180523}, !- Source Object
  3,                                      !- Outlet Port
  {7f68da79-21d4-407e-a0a1-18bdf2491301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56af8022-5fc3-4ded-8536-38c6e02a1324}, !- Handle
  {7f68da79-21d4-407e-a0a1-18bdf2491301}, !- Source Object
  3,                                      !- Outlet Port
  {846b0a4a-63a9-471f-bacc-f0fcd81a49db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4915f811-f80d-45b3-b2c0-b0f43f86ca96}, !- Handle
  {846b0a4a-63a9-471f-bacc-f0fcd81a49db}, !- Source Object
  4,                                      !- Outlet Port
  {a6fc77e6-0797-459e-bc0c-b9d27a621732}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {432e2d00-7257-4321-8920-98a62debb0d7}, !- Handle
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ac4d261-3222-4e7c-a3a6-55c763d947df}, !- Handle
  Zone Warehouse Bulk A end_a - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {894506ae-5616-4212-92eb-eb0792b0c768}, !- Handle
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {99f6388a-db61-4d36-8ab4-d5a66988a2d4}, !- Handle
  Zone Warehouse Bulk B end_a - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {27232b15-92bd-4572-9eea-74b2946cba58}, !- Handle
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2b947ab3-fce3-410a-b2b3-8981b642a1bd}, !- Handle
  Zone Warehouse Bulk C end_a - Story Ground Electric Baseboard, !- Name
  {9997cbf9-d1f8-49d6-aa54-92a996316545}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {d4b5356b-0f74-4f52-a17f-432ae8361d93}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  {61418640-4a0d-4414-bad4-375768fcb8d1}, !- Default Day Schedule Name
  {3c3fd556-1c9b-4f01-8065-12d3305bc82d}, !- Summer Design Day Schedule Name
  {de229d08-bd6e-4be1-9cd6-9605a79be424}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61418640-4a0d-4414-bad4-375768fcb8d1}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {14bef2d5-ae2a-4c2e-8a22-860a40925170}, !- Handle
  {d4b5356b-0f74-4f52-a17f-432ae8361d93}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69148800000000166,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  15,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de229d08-bd6e-4be1-9cd6-9605a79be424}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c3fd556-1c9b-4f01-8065-12d3305bc82d}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0699df73-bfbf-42d8-885a-da5673095bec}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {d4b5356b-0f74-4f52-a17f-432ae8361d93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {83544b05-1c4a-42db-b728-af9108973604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83544b05-1c4a-42db-b728-af9108973604}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b286395-bdff-4019-8090-f53ca61c42cc}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {d4b5356b-0f74-4f52-a17f-432ae8361d93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eaa83f2-a9d5-4bd7-bce7-2bbd7fff596a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eaa83f2-a9d5-4bd7-bce7-2bbd7fff596a}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {456e37df-afa0-45f6-a649-7eb7b9ca4b52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {ae299092-d22b-44f3-b6fe-efaeb4d573d9}, !- Handle
  Building Default Schedule Set,          !- Name
  {d4b5356b-0f74-4f52-a17f-432ae8361d93}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {605a2bc4-2ed3-4194-9bce-58828601c621}, !- Handle
  {02f91ba6-2d40-428e-b9fb-459c5ff04f3b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {658d4cf6-930d-434a-b777-c9d20a78e729}, !- Handle
  {e2a7ffb8-c7b0-436a-987f-3bc51c66e14d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.1 | 7.5 ~ 0.6 | 8.5 ~ 0.75 | 9.5 ~ 0.85 | 15.5 ~ 0.85 | 16.5 ~ 0.75 | 17.5 ~ 0.6 | 18.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
