  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  ARGON 13MM,                             !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  Typical Insulation R-14.97,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-14.08, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-11.7,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-2.0 1,   !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15 2;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0 1,          !- Name
  Typical Insulation R-1.15 3;            !- Layer 1

Construction,
  U 0.42 SHGC 0.45 Dbl Ref-D Clr 6mm/13mm Arg, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  REF B TINT MID 6MM;                     !- Layer 1

Construction,
  U 0.98 SHGC 0.45 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 0 Area 45342,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  453.415020325423,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 1593 Area 7283,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  72.8263463349153,                       !- Area {m2}
  15.9287721642422;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 2847 Area 13014,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  130.142703502373,                       !- Area {m2}
  28.4651582463634;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 09 Perim 914 Area 209,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999997;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Hourly Value

Schedule:Day:Interval,
  autogen Schedule Rule 12 1_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  autogen Schedule Rule 16 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.0450000000000001,                     !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0900000000000002,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.135,                                  !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.225,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.27,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.316666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.363333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.41,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.456666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.503333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.565,                                  !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.58,                                   !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.595,                                  !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.61,                                   !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.64,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.64,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.64,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.67,                                   !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.73,                                   !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.76,                                   !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.79,                                   !- Value Until Time 27
  11:29,                                  !- Time 28 {hh:mm}
  0.819999999999999,                      !- Value Until Time 28
  11:30,                                  !- Time 29 {hh:mm}
  0.82,                                   !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.88,                                   !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.91,                                   !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.94,                                   !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.97,                                   !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.999999999999999,                      !- Value Until Time 35
  12:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  12:39,                                  !- Time 37 {hh:mm}
  0.985,                                  !- Value Until Time 37
  12:49,                                  !- Time 38 {hh:mm}
  0.97,                                   !- Value Until Time 38
  12:59,                                  !- Time 39 {hh:mm}
  0.955,                                  !- Value Until Time 39
  13:09,                                  !- Time 40 {hh:mm}
  0.94,                                   !- Value Until Time 40
  13:19,                                  !- Time 41 {hh:mm}
  0.925,                                  !- Value Until Time 41
  13:29,                                  !- Time 42 {hh:mm}
  0.91,                                   !- Value Until Time 42
  13:30,                                  !- Time 43 {hh:mm}
  0.91,                                   !- Value Until Time 43
  13:39,                                  !- Time 44 {hh:mm}
  0.85,                                   !- Value Until Time 44
  13:49,                                  !- Time 45 {hh:mm}
  0.79,                                   !- Value Until Time 45
  13:59,                                  !- Time 46 {hh:mm}
  0.730000000000001,                      !- Value Until Time 46
  14:09,                                  !- Time 47 {hh:mm}
  0.670000000000001,                      !- Value Until Time 47
  14:19,                                  !- Time 48 {hh:mm}
  0.610000000000001,                      !- Value Until Time 48
  14:29,                                  !- Time 49 {hh:mm}
  0.550000000000001,                      !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.55,                                   !- Value Until Time 50
  15:30,                                  !- Time 51 {hh:mm}
  0.55,                                   !- Value Until Time 51
  15:39,                                  !- Time 52 {hh:mm}
  0.58,                                   !- Value Until Time 52
  15:49,                                  !- Time 53 {hh:mm}
  0.61,                                   !- Value Until Time 53
  15:59,                                  !- Time 54 {hh:mm}
  0.64,                                   !- Value Until Time 54
  16:09,                                  !- Time 55 {hh:mm}
  0.67,                                   !- Value Until Time 55
  16:19,                                  !- Time 56 {hh:mm}
  0.7,                                    !- Value Until Time 56
  16:30,                                  !- Time 57 {hh:mm}
  0.73,                                   !- Value Until Time 57
  16:40,                                  !- Time 58 {hh:mm}
  0.67,                                   !- Value Until Time 58
  16:50,                                  !- Time 59 {hh:mm}
  0.609999999999999,                      !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.549999999999999,                      !- Value Until Time 60
  17:10,                                  !- Time 61 {hh:mm}
  0.489999999999998,                      !- Value Until Time 61
  17:20,                                  !- Time 62 {hh:mm}
  0.429999999999998,                      !- Value Until Time 62
  17:30,                                  !- Time 63 {hh:mm}
  0.37,                                   !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0.37,                                   !- Value Until Time 64
  18:40,                                  !- Time 65 {hh:mm}
  0.338333333333333,                      !- Value Until Time 65
  18:50,                                  !- Time 66 {hh:mm}
  0.306666666666666,                      !- Value Until Time 66
  19:00,                                  !- Time 67 {hh:mm}
  0.274999999999999,                      !- Value Until Time 67
  19:10,                                  !- Time 68 {hh:mm}
  0.243333333333332,                      !- Value Until Time 68
  19:20,                                  !- Time 69 {hh:mm}
  0.211666666666666,                      !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.18,                                   !- Value Until Time 70
  19:40,                                  !- Time 71 {hh:mm}
  0.195,                                  !- Value Until Time 71
  19:50,                                  !- Time 72 {hh:mm}
  0.21,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.225,                                  !- Value Until Time 73
  20:10,                                  !- Time 74 {hh:mm}
  0.24,                                   !- Value Until Time 74
  20:20,                                  !- Time 75 {hh:mm}
  0.255000000000001,                      !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.27,                                   !- Value Until Time 76
  20:40,                                  !- Time 77 {hh:mm}
  0.24,                                   !- Value Until Time 77
  20:50,                                  !- Time 78 {hh:mm}
  0.21,                                   !- Value Until Time 78
  21:00,                                  !- Time 79 {hh:mm}
  0.179999999999999,                      !- Value Until Time 79
  21:10,                                  !- Time 80 {hh:mm}
  0.149999999999999,                      !- Value Until Time 80
  21:20,                                  !- Time 81 {hh:mm}
  0.119999999999999,                      !- Value Until Time 81
  21:30,                                  !- Time 82 {hh:mm}
  0.09,                                   !- Value Until Time 82
  21:40,                                  !- Time 83 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 83
  21:50,                                  !- Time 84 {hh:mm}
  0.0599999999999998,                     !- Value Until Time 84
  22:00,                                  !- Time 85 {hh:mm}
  0.0449999999999997,                     !- Value Until Time 85
  22:10,                                  !- Time 86 {hh:mm}
  0.0299999999999996,                     !- Value Until Time 86
  22:20,                                  !- Time 87 {hh:mm}
  0.0149999999999995,                     !- Value Until Time 87
  22:30,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  24:00,                                  !- Time 89 {hh:mm}
  0;                                      !- Value Until Time 89

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.64,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  0.82,                                   !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.91,                                   !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.55,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.18,                                   !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.27,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.09,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.0450000000000001,                     !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0900000000000002,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.135,                                  !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.225,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.27,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.316666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.363333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.41,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.456666666666667,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.503333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.55,                                   !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.565,                                  !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.58,                                   !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.595,                                  !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.61,                                   !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.64,                                   !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.64,                                   !- Value Until Time 21
  10:30,                                  !- Time 22 {hh:mm}
  0.64,                                   !- Value Until Time 22
  10:39,                                  !- Time 23 {hh:mm}
  0.67,                                   !- Value Until Time 23
  10:49,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.73,                                   !- Value Until Time 25
  11:09,                                  !- Time 26 {hh:mm}
  0.76,                                   !- Value Until Time 26
  11:19,                                  !- Time 27 {hh:mm}
  0.79,                                   !- Value Until Time 27
  11:29,                                  !- Time 28 {hh:mm}
  0.819999999999999,                      !- Value Until Time 28
  11:30,                                  !- Time 29 {hh:mm}
  0.82,                                   !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.88,                                   !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.91,                                   !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.94,                                   !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.97,                                   !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.999999999999999,                      !- Value Until Time 35
  12:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  12:39,                                  !- Time 37 {hh:mm}
  0.985,                                  !- Value Until Time 37
  12:49,                                  !- Time 38 {hh:mm}
  0.97,                                   !- Value Until Time 38
  12:59,                                  !- Time 39 {hh:mm}
  0.955,                                  !- Value Until Time 39
  13:09,                                  !- Time 40 {hh:mm}
  0.94,                                   !- Value Until Time 40
  13:19,                                  !- Time 41 {hh:mm}
  0.925,                                  !- Value Until Time 41
  13:29,                                  !- Time 42 {hh:mm}
  0.91,                                   !- Value Until Time 42
  13:30,                                  !- Time 43 {hh:mm}
  0.91,                                   !- Value Until Time 43
  13:39,                                  !- Time 44 {hh:mm}
  0.85,                                   !- Value Until Time 44
  13:49,                                  !- Time 45 {hh:mm}
  0.79,                                   !- Value Until Time 45
  13:59,                                  !- Time 46 {hh:mm}
  0.730000000000001,                      !- Value Until Time 46
  14:09,                                  !- Time 47 {hh:mm}
  0.670000000000001,                      !- Value Until Time 47
  14:19,                                  !- Time 48 {hh:mm}
  0.610000000000001,                      !- Value Until Time 48
  14:29,                                  !- Time 49 {hh:mm}
  0.550000000000001,                      !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.55,                                   !- Value Until Time 50
  15:30,                                  !- Time 51 {hh:mm}
  0.55,                                   !- Value Until Time 51
  15:39,                                  !- Time 52 {hh:mm}
  0.58,                                   !- Value Until Time 52
  15:49,                                  !- Time 53 {hh:mm}
  0.61,                                   !- Value Until Time 53
  15:59,                                  !- Time 54 {hh:mm}
  0.64,                                   !- Value Until Time 54
  16:09,                                  !- Time 55 {hh:mm}
  0.67,                                   !- Value Until Time 55
  16:19,                                  !- Time 56 {hh:mm}
  0.7,                                    !- Value Until Time 56
  16:30,                                  !- Time 57 {hh:mm}
  0.73,                                   !- Value Until Time 57
  16:40,                                  !- Time 58 {hh:mm}
  0.67,                                   !- Value Until Time 58
  16:50,                                  !- Time 59 {hh:mm}
  0.609999999999999,                      !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.549999999999999,                      !- Value Until Time 60
  17:10,                                  !- Time 61 {hh:mm}
  0.489999999999998,                      !- Value Until Time 61
  17:20,                                  !- Time 62 {hh:mm}
  0.429999999999998,                      !- Value Until Time 62
  17:30,                                  !- Time 63 {hh:mm}
  0.37,                                   !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0.37,                                   !- Value Until Time 64
  18:40,                                  !- Time 65 {hh:mm}
  0.338333333333333,                      !- Value Until Time 65
  18:50,                                  !- Time 66 {hh:mm}
  0.306666666666666,                      !- Value Until Time 66
  19:00,                                  !- Time 67 {hh:mm}
  0.274999999999999,                      !- Value Until Time 67
  19:10,                                  !- Time 68 {hh:mm}
  0.243333333333332,                      !- Value Until Time 68
  19:20,                                  !- Time 69 {hh:mm}
  0.211666666666666,                      !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.18,                                   !- Value Until Time 70
  19:40,                                  !- Time 71 {hh:mm}
  0.195,                                  !- Value Until Time 71
  19:50,                                  !- Time 72 {hh:mm}
  0.21,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.225,                                  !- Value Until Time 73
  20:10,                                  !- Time 74 {hh:mm}
  0.24,                                   !- Value Until Time 74
  20:20,                                  !- Time 75 {hh:mm}
  0.255000000000001,                      !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.27,                                   !- Value Until Time 76
  20:40,                                  !- Time 77 {hh:mm}
  0.24,                                   !- Value Until Time 77
  20:50,                                  !- Time 78 {hh:mm}
  0.21,                                   !- Value Until Time 78
  21:00,                                  !- Time 79 {hh:mm}
  0.179999999999999,                      !- Value Until Time 79
  21:10,                                  !- Time 80 {hh:mm}
  0.149999999999999,                      !- Value Until Time 80
  21:20,                                  !- Time 81 {hh:mm}
  0.119999999999999,                      !- Value Until Time 81
  21:30,                                  !- Time 82 {hh:mm}
  0.09,                                   !- Value Until Time 82
  21:40,                                  !- Time 83 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 83
  21:50,                                  !- Time 84 {hh:mm}
  0.0599999999999998,                     !- Value Until Time 84
  22:00,                                  !- Time 85 {hh:mm}
  0.0449999999999997,                     !- Value Until Time 85
  22:10,                                  !- Time 86 {hh:mm}
  0.0299999999999996,                     !- Value Until Time 86
  22:20,                                  !- Time 87 {hh:mm}
  0.0149999999999995,                     !- Value Until Time 87
  22:30,                                  !- Time 88 {hh:mm}
  0,                                      !- Value Until Time 88
  24:00,                                  !- Time 89 {hh:mm}
  0;                                      !- Value Until Time 89

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.3,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.3,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  22.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  22.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  22.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  22.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  22.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  22.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  22.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  22.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  22.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  22.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  22.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  22.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  22.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  22.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  22.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  22.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  22.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  22.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  22.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  22.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.64,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.733,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.913,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9535,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.724000000000001,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.643,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.549999999999999,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.37,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.274999999999999,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.225,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.179999999999999,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0449999999999997,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  60.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  60.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  60.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  60.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  60.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  60.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  60.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  60.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  60.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  60.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  60.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  60.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  60.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  60.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  60.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  60.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  60.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  60.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  60.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  60.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.7,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.7,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.7,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.7,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.7,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan7, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan8-Jan14, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Schedule Day 23,                        !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan15-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Sunday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Building Hours of Operation NonResidential Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Jan7, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan8-Jan14, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan15-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Fraction Latent - 0.05 Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Fraction Latent - 0.05 Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Jan7, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan8-Jan14, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan15-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Fraction Sensible - 0.2 Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Fraction Sensible - 0.2 Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Jan7, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan8-Jan14, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Schedule Day 25,                        !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan15-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Mixed Water At Faucet Temp - 140F Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Mixed Water At Faucet Temp - 140F Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Jan7, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan8-Jan14, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan15-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Jan7, !- Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan8-Jan14, !- Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  Schedule Day 24,                        !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan15-Mar4, !- Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_SWH_SCH Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 16 1_day_sch,     !- Sunday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  OfficeSmall BLDG_SWH_SCH Week Rule - Jan15-Mar4, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  3,                                      !- End Month 3
  4,                                      !- End Day 3
  OfficeSmall BLDG_SWH_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 4
  3,                                      !- Start Month 4
  5,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Jan7, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan8-Jan14, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan15-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Jan7, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan8-Jan14, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan15-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Jan7, !- Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Sunday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Holiday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan8-Jan14, !- Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Sunday Schedule:Day Name
  Schedule Day 22,                        !- Monday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Holiday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan15-Dec31, !- Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Sunday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Holiday Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall INFIL_QUARTER_ON_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  OfficeSmall INFIL_QUARTER_ON_SCH Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Jan7, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan8-Jan14, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Schedule Day 28,                        !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan15-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Service Water Loop Temp - 140F Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Service Water Loop Temp - 140F Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Jan7, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan8-Jan14, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Schedule Day 15,                        !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan15-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 8,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 30,                        !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  Schedule Day 7,                         !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 05:00,                           !- Field 35
  1,                                      !- Field 36
  Until: 10:00,                           !- Field 37
  0,                                      !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/10,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/11,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/12,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/13,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/14,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/15,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/16,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/17,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/18,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/19,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/20,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/21,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/22,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/23,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/24,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/25,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/26,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/27,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/28,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/29,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/30,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  1,                                      !- Field 124
  Through: 01/31,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  1,                                      !- Field 128
  Through: 02/01,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  1,                                      !- Field 132
  Through: 02/02,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  1,                                      !- Field 136
  Through: 02/03,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  1,                                      !- Field 140
  Through: 02/04,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  1,                                      !- Field 144
  Through: 02/05,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  1,                                      !- Field 148
  Through: 02/06,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  1,                                      !- Field 152
  Through: 02/07,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  1,                                      !- Field 156
  Through: 02/08,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  1,                                      !- Field 160
  Through: 02/09,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  1,                                      !- Field 164
  Through: 02/10,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  1,                                      !- Field 168
  Through: 02/11,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  1,                                      !- Field 172
  Through: 02/12,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  1,                                      !- Field 176
  Through: 02/13,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  1,                                      !- Field 180
  Through: 02/14,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  1,                                      !- Field 184
  Through: 02/15,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  1,                                      !- Field 188
  Through: 02/16,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  1,                                      !- Field 192
  Through: 02/17,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  1,                                      !- Field 196
  Through: 02/18,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  1,                                      !- Field 200
  Through: 02/19,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  1,                                      !- Field 204
  Through: 02/20,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  1,                                      !- Field 208
  Through: 02/21,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  1,                                      !- Field 212
  Through: 02/22,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  1,                                      !- Field 216
  Through: 02/23,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  1,                                      !- Field 220
  Through: 02/24,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  1,                                      !- Field 224
  Through: 02/25,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  1,                                      !- Field 228
  Through: 02/26,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  1,                                      !- Field 232
  Through: 02/27,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  1,                                      !- Field 236
  Through: 02/28,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  1,                                      !- Field 240
  Through: 03/01,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  1,                                      !- Field 244
  Through: 03/02,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  1,                                      !- Field 248
  Through: 03/03,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  1,                                      !- Field 252
  Through: 03/04,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  1,                                      !- Field 256
  Through: 03/05,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  1,                                      !- Field 260
  Through: 03/06,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  1,                                      !- Field 264
  Through: 03/07,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  1,                                      !- Field 268
  Through: 03/08,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  1,                                      !- Field 272
  Through: 03/09,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  1,                                      !- Field 276
  Through: 03/10,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  1,                                      !- Field 280
  Through: 03/11,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  1,                                      !- Field 284
  Through: 03/12,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  1,                                      !- Field 288
  Through: 03/13,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  1,                                      !- Field 292
  Through: 03/14,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  1,                                      !- Field 296
  Through: 03/15,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  1,                                      !- Field 300
  Through: 03/16,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  1,                                      !- Field 304
  Through: 03/17,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  1,                                      !- Field 308
  Through: 03/18,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  1,                                      !- Field 312
  Through: 03/19,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  1,                                      !- Field 316
  Through: 03/20,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  1,                                      !- Field 320
  Through: 03/21,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  1,                                      !- Field 324
  Through: 03/22,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  1,                                      !- Field 328
  Through: 03/23,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  1,                                      !- Field 332
  Through: 03/24,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  1,                                      !- Field 336
  Through: 03/25,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  1,                                      !- Field 340
  Through: 03/26,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  1,                                      !- Field 344
  Through: 03/27,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  1,                                      !- Field 348
  Through: 03/28,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  1,                                      !- Field 352
  Through: 03/29,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  1,                                      !- Field 356
  Through: 03/30,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  1,                                      !- Field 360
  Through: 03/31,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  1,                                      !- Field 364
  Through: 04/01,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  1,                                      !- Field 368
  Through: 04/02,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  1,                                      !- Field 372
  Through: 04/03,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  1,                                      !- Field 376
  Through: 04/04,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  1,                                      !- Field 380
  Through: 04/05,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  1,                                      !- Field 384
  Through: 04/06,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  1,                                      !- Field 388
  Through: 04/07,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  1,                                      !- Field 392
  Through: 04/08,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  1,                                      !- Field 396
  Through: 04/09,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  1,                                      !- Field 400
  Through: 04/10,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  1,                                      !- Field 404
  Through: 04/11,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  1,                                      !- Field 408
  Through: 04/12,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  1,                                      !- Field 412
  Through: 04/13,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  1,                                      !- Field 416
  Through: 04/14,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  1,                                      !- Field 420
  Through: 04/15,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  1,                                      !- Field 424
  Through: 04/16,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  1,                                      !- Field 428
  Through: 04/17,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  1,                                      !- Field 432
  Through: 04/18,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  1,                                      !- Field 436
  Through: 04/19,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  1,                                      !- Field 440
  Through: 04/20,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  1,                                      !- Field 444
  Through: 04/21,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  1,                                      !- Field 448
  Through: 04/22,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  1,                                      !- Field 452
  Through: 04/23,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  1,                                      !- Field 456
  Through: 04/24,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  1,                                      !- Field 460
  Through: 04/25,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  1,                                      !- Field 464
  Through: 04/26,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  1,                                      !- Field 468
  Through: 04/27,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  1,                                      !- Field 472
  Through: 04/28,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  1,                                      !- Field 476
  Through: 04/29,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  1,                                      !- Field 480
  Through: 04/30,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  1,                                      !- Field 484
  Through: 05/01,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  1,                                      !- Field 488
  Through: 05/02,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  1,                                      !- Field 492
  Through: 05/03,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  1,                                      !- Field 496
  Through: 05/04,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  1,                                      !- Field 500
  Through: 05/05,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  1,                                      !- Field 504
  Through: 05/06,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  1,                                      !- Field 508
  Through: 05/07,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  1,                                      !- Field 512
  Through: 05/08,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  1,                                      !- Field 516
  Through: 05/09,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  1,                                      !- Field 520
  Through: 05/10,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  1,                                      !- Field 524
  Through: 05/11,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  1,                                      !- Field 528
  Through: 05/12,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  1,                                      !- Field 532
  Through: 05/13,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  1,                                      !- Field 536
  Through: 05/14,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  1,                                      !- Field 540
  Through: 05/15,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  1,                                      !- Field 544
  Through: 05/16,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  1,                                      !- Field 548
  Through: 05/17,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  1,                                      !- Field 552
  Through: 05/18,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  1,                                      !- Field 556
  Through: 05/19,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  1,                                      !- Field 560
  Through: 05/20,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  1,                                      !- Field 564
  Through: 05/21,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  1,                                      !- Field 568
  Through: 05/22,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  1,                                      !- Field 572
  Through: 05/23,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  1,                                      !- Field 576
  Through: 05/24,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  1,                                      !- Field 580
  Through: 05/25,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  1,                                      !- Field 584
  Through: 05/26,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  1,                                      !- Field 588
  Through: 05/27,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  1,                                      !- Field 592
  Through: 05/28,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  1,                                      !- Field 596
  Through: 05/29,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  1,                                      !- Field 600
  Through: 05/30,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  1,                                      !- Field 604
  Through: 05/31,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  1,                                      !- Field 608
  Through: 06/01,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  1,                                      !- Field 612
  Through: 06/02,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  1,                                      !- Field 616
  Through: 06/03,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  1,                                      !- Field 620
  Through: 06/04,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  1,                                      !- Field 624
  Through: 06/05,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  1,                                      !- Field 628
  Through: 06/06,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  1,                                      !- Field 632
  Through: 06/07,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  1,                                      !- Field 636
  Through: 06/08,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  1,                                      !- Field 640
  Through: 06/09,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  1,                                      !- Field 644
  Through: 06/10,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  1,                                      !- Field 648
  Through: 06/11,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  1,                                      !- Field 652
  Through: 06/12,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  1,                                      !- Field 656
  Through: 06/13,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  1,                                      !- Field 660
  Through: 06/14,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  1,                                      !- Field 664
  Through: 06/15,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  1,                                      !- Field 668
  Through: 06/16,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  1,                                      !- Field 672
  Through: 06/17,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  1,                                      !- Field 676
  Through: 06/18,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  1,                                      !- Field 680
  Through: 06/19,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  1,                                      !- Field 684
  Through: 06/20,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  1,                                      !- Field 688
  Through: 06/21,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  1,                                      !- Field 692
  Through: 06/22,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  1,                                      !- Field 696
  Through: 06/23,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  1,                                      !- Field 700
  Through: 06/24,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  1,                                      !- Field 704
  Through: 06/25,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  1,                                      !- Field 708
  Through: 06/26,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  1,                                      !- Field 712
  Through: 06/27,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  1,                                      !- Field 716
  Through: 06/28,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  1,                                      !- Field 720
  Through: 06/29,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  1,                                      !- Field 724
  Through: 06/30,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  1,                                      !- Field 728
  Through: 07/01,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  1,                                      !- Field 732
  Through: 07/02,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  1,                                      !- Field 736
  Through: 07/03,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  1,                                      !- Field 740
  Through: 07/04,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  1,                                      !- Field 744
  Through: 07/05,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  1,                                      !- Field 748
  Through: 07/06,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  1,                                      !- Field 752
  Through: 07/07,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  1,                                      !- Field 756
  Through: 07/08,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  1,                                      !- Field 760
  Through: 07/09,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  1,                                      !- Field 764
  Through: 07/10,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  1,                                      !- Field 768
  Through: 07/11,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  1,                                      !- Field 772
  Through: 07/12,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  1,                                      !- Field 776
  Through: 07/13,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  1,                                      !- Field 780
  Through: 07/14,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  1,                                      !- Field 784
  Through: 07/15,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  1,                                      !- Field 788
  Through: 07/16,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  1,                                      !- Field 792
  Through: 07/17,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  1,                                      !- Field 796
  Through: 07/18,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  1,                                      !- Field 800
  Through: 07/19,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  1,                                      !- Field 804
  Through: 07/20,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  1,                                      !- Field 808
  Through: 07/21,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  1,                                      !- Field 812
  Through: 07/22,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  1,                                      !- Field 816
  Through: 07/23,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  1,                                      !- Field 820
  Through: 07/24,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  1,                                      !- Field 824
  Through: 07/25,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  1,                                      !- Field 828
  Through: 07/26,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  1,                                      !- Field 832
  Through: 07/27,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  1,                                      !- Field 836
  Through: 07/28,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  1,                                      !- Field 840
  Through: 07/29,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  1,                                      !- Field 844
  Through: 07/30,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  1,                                      !- Field 848
  Through: 07/31,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  1,                                      !- Field 852
  Through: 08/01,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  1,                                      !- Field 856
  Through: 08/02,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  1,                                      !- Field 860
  Through: 08/03,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  1,                                      !- Field 864
  Through: 08/04,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  1,                                      !- Field 868
  Through: 08/05,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  1,                                      !- Field 872
  Through: 08/06,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  1,                                      !- Field 876
  Through: 08/07,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  1,                                      !- Field 880
  Through: 08/08,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  1,                                      !- Field 884
  Through: 08/09,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  1,                                      !- Field 888
  Through: 08/10,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  1,                                      !- Field 892
  Through: 08/11,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  1,                                      !- Field 896
  Through: 08/12,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  1,                                      !- Field 900
  Through: 08/13,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  1,                                      !- Field 904
  Through: 08/14,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  1,                                      !- Field 908
  Through: 08/15,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  1,                                      !- Field 912
  Through: 08/16,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  1,                                      !- Field 916
  Through: 08/17,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  1,                                      !- Field 920
  Through: 08/18,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  1,                                      !- Field 924
  Through: 08/19,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  1,                                      !- Field 928
  Through: 08/20,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  1,                                      !- Field 932
  Through: 08/21,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  1,                                      !- Field 936
  Through: 08/22,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  1,                                      !- Field 940
  Through: 08/23,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  1,                                      !- Field 944
  Through: 08/24,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  1,                                      !- Field 948
  Through: 08/25,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  1,                                      !- Field 952
  Through: 08/26,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  1,                                      !- Field 956
  Through: 08/27,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  1,                                      !- Field 960
  Through: 08/28,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  1,                                      !- Field 964
  Through: 08/29,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  1,                                      !- Field 968
  Through: 08/30,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  1,                                      !- Field 972
  Through: 08/31,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  1,                                      !- Field 976
  Through: 09/01,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  1,                                      !- Field 980
  Through: 09/02,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  1,                                      !- Field 984
  Through: 09/03,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  1,                                      !- Field 988
  Through: 09/04,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  1,                                      !- Field 992
  Through: 09/05,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  1,                                      !- Field 996
  Through: 09/06,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  1,                                      !- Field 1000
  Through: 09/07,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  1,                                      !- Field 1004
  Through: 09/08,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  1,                                      !- Field 1008
  Through: 09/09,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  1,                                      !- Field 1012
  Through: 09/10,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  1,                                      !- Field 1016
  Through: 09/11,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  1,                                      !- Field 1020
  Through: 09/12,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  1,                                      !- Field 1024
  Through: 09/13,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  1,                                      !- Field 1028
  Through: 09/14,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  1,                                      !- Field 1032
  Through: 09/15,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  1,                                      !- Field 1036
  Through: 09/16,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  1,                                      !- Field 1040
  Through: 09/17,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  1,                                      !- Field 1044
  Through: 09/18,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  1,                                      !- Field 1048
  Through: 09/19,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  1,                                      !- Field 1052
  Through: 09/20,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  1,                                      !- Field 1056
  Through: 09/21,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  1,                                      !- Field 1060
  Through: 09/22,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  1,                                      !- Field 1064
  Through: 09/23,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  1,                                      !- Field 1068
  Through: 09/24,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  1,                                      !- Field 1072
  Through: 09/25,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  1,                                      !- Field 1076
  Through: 09/26,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  1,                                      !- Field 1080
  Through: 09/27,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  1,                                      !- Field 1084
  Through: 09/28,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  1,                                      !- Field 1088
  Through: 09/29,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  1,                                      !- Field 1092
  Through: 09/30,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  1,                                      !- Field 1096
  Through: 10/01,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  1,                                      !- Field 1100
  Through: 10/02,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  1,                                      !- Field 1104
  Through: 10/03,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  1,                                      !- Field 1108
  Through: 10/04,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  1,                                      !- Field 1112
  Through: 10/05,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  1,                                      !- Field 1116
  Through: 10/06,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  1,                                      !- Field 1120
  Through: 10/07,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  1,                                      !- Field 1124
  Through: 10/08,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  1,                                      !- Field 1128
  Through: 10/09,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  1,                                      !- Field 1132
  Through: 10/10,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  1,                                      !- Field 1136
  Through: 10/11,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  1,                                      !- Field 1140
  Through: 10/12,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  1,                                      !- Field 1144
  Through: 10/13,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  1,                                      !- Field 1148
  Through: 10/14,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  1,                                      !- Field 1152
  Through: 10/15,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  1,                                      !- Field 1156
  Through: 10/16,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  1,                                      !- Field 1160
  Through: 10/17,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  1,                                      !- Field 1164
  Through: 10/18,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  1,                                      !- Field 1168
  Through: 10/19,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  1,                                      !- Field 1172
  Through: 10/20,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  1,                                      !- Field 1176
  Through: 10/21,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  1,                                      !- Field 1180
  Through: 10/22,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  1,                                      !- Field 1184
  Through: 10/23,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  1,                                      !- Field 1188
  Through: 10/24,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  1,                                      !- Field 1192
  Through: 10/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  1,                                      !- Field 1196
  Through: 10/26,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  1,                                      !- Field 1200
  Through: 10/27,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  1,                                      !- Field 1204
  Through: 10/28,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  1,                                      !- Field 1208
  Through: 10/29,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  1,                                      !- Field 1212
  Through: 10/30,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  1,                                      !- Field 1216
  Through: 10/31,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  1,                                      !- Field 1220
  Through: 11/01,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  1,                                      !- Field 1224
  Through: 11/02,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  1,                                      !- Field 1228
  Through: 11/03,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  1,                                      !- Field 1232
  Through: 11/04,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  1,                                      !- Field 1236
  Through: 11/05,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  1,                                      !- Field 1240
  Through: 11/06,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  1,                                      !- Field 1244
  Through: 11/07,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  1,                                      !- Field 1248
  Through: 11/08,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  1,                                      !- Field 1252
  Through: 11/09,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  1,                                      !- Field 1256
  Through: 11/10,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  1,                                      !- Field 1260
  Through: 11/11,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  1,                                      !- Field 1264
  Through: 11/12,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  1,                                      !- Field 1268
  Through: 11/13,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  1,                                      !- Field 1272
  Through: 11/14,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  1,                                      !- Field 1276
  Through: 11/15,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  1,                                      !- Field 1280
  Through: 11/16,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  1,                                      !- Field 1284
  Through: 11/17,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  1,                                      !- Field 1288
  Through: 11/18,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  1,                                      !- Field 1292
  Through: 11/19,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  1,                                      !- Field 1296
  Through: 11/20,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  1,                                      !- Field 1300
  Through: 11/21,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  1,                                      !- Field 1304
  Through: 11/22,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  1,                                      !- Field 1308
  Through: 11/23,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  1,                                      !- Field 1312
  Through: 11/24,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  1,                                      !- Field 1316
  Through: 11/25,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  1,                                      !- Field 1320
  Through: 11/26,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  1,                                      !- Field 1324
  Through: 11/27,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  1,                                      !- Field 1328
  Through: 11/28,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  1,                                      !- Field 1332
  Through: 11/29,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  1,                                      !- Field 1336
  Through: 11/30,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  1,                                      !- Field 1340
  Through: 12/01,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  1,                                      !- Field 1344
  Through: 12/02,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  1,                                      !- Field 1348
  Through: 12/03,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  1,                                      !- Field 1352
  Through: 12/04,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  1,                                      !- Field 1356
  Through: 12/05,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  1,                                      !- Field 1360
  Through: 12/06,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  1,                                      !- Field 1364
  Through: 12/07,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  1,                                      !- Field 1368
  Through: 12/08,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  1,                                      !- Field 1372
  Through: 12/09,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  1,                                      !- Field 1376
  Through: 12/10,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  1,                                      !- Field 1380
  Through: 12/11,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  1,                                      !- Field 1384
  Through: 12/12,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  1,                                      !- Field 1388
  Through: 12/13,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  1,                                      !- Field 1392
  Through: 12/14,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  1,                                      !- Field 1396
  Through: 12/15,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  1,                                      !- Field 1400
  Through: 12/16,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  1,                                      !- Field 1404
  Through: 12/17,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  1,                                      !- Field 1408
  Through: 12/18,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  1,                                      !- Field 1412
  Through: 12/19,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  1,                                      !- Field 1416
  Through: 12/20,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  1,                                      !- Field 1420
  Through: 12/21,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  1,                                      !- Field 1424
  Through: 12/22,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  1,                                      !- Field 1428
  Through: 12/23,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  1,                                      !- Field 1432
  Through: 12/24,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  1,                                      !- Field 1436
  Through: 12/25,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  1,                                      !- Field 1440
  Through: 12/26,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  1,                                      !- Field 1444
  Through: 12/27,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  1,                                      !- Field 1448
  Through: 12/28,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  1,                                      !- Field 1452
  Through: 12/29,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  1,                                      !- Field 1456
  Through: 12/30,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  1,                                      !- Field 1460
  Through: 12/31,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  1;                                      !- Field 1464

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil 54kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 13.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil 54kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.91156806861466,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.91156806861466,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 10kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 4kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.91156806861466,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,                   !- Energy Input Ratio Function of Flow Fraction Curve Name
  HPACCOOLPLFFPLR,                        !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil 137kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 13.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil 137kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 52kBtu/hr 13.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.91156806861466,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-Fine Storage DX Coil Cap-FT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DX Coil Cap-FF,                         !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Coil EIR-FT,                  !- Energy Input Ratio Function of Temperature Curve Name
