  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e543a365-1e01-44bc-a5d3-c354f605e8a5}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.183333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.283333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.191666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.183333333333334,                      !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.158333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.150000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.141666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.133333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.125000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.116666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.108333333333334,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.100000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.0958333333333334,                     !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.0916666666666667,                     !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.0875,                                 !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.0833333333333334,                     !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.0791666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.0750000000000001,                     !- Value Until Time 59
  16,                                     !- Hour 60
  9,                                      !- Minute 60
  0.0708333333333334,                     !- Value Until Time 60
  16,                                     !- Hour 61
  19,                                     !- Minute 61
  0.0666666666666667,                     !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0625,                                 !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0583333333333333,                     !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0541666666666666,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0499999999999999,                     !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0458333333333332,                     !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0416666666666665,                     !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0374999999999998,                     !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0333333333333331,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0291666666666664,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0249999999999997,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.020833333333333,                      !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0166666666666663,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0124999999999996,                     !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00833333333333295,                    !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00416666666666625,                    !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {8d1f4745-004a-441b-88d0-68af3124fca3}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2eb3969a-e2b9-4e6c-a6c8-34b81112629c}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3b56107-186c-4435-bfe1-83ca3dde9372}, !- Handle
  Schedule Rule 30,                       !- Name
  {00c0b8c4-97e1-4fae-bcfb-dd5ab4a57600}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57764086-1347-4103-a21d-a01d145d4955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57764086-1347-4103-a21d-a01d145d4955}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {95829368-166b-4dd0-a7df-4f92cb278898}, !- Handle
  Small Office Activity,                  !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {1ceaff03-ccb8-4107-afad-77cd789484e4}, !- Default Day Schedule Name
  {64e996aa-c3db-4b8b-810a-91304cf92c3a}, !- Summer Design Day Schedule Name
  {cac746f1-cdce-4679-8fc9-450ab3f79b5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ceaff03-ccb8-4107-afad-77cd789484e4}, !- Handle
  Small Office Activity Default,          !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cac746f1-cdce-4679-8fc9-450ab3f79b5d}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {64e996aa-c3db-4b8b-810a-91304cf92c3a}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdcca2b3-73df-4965-9bdf-ebf467ca5e99}, !- Handle
  Small Office Bldg Equip,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {c9cbb98f-b023-44d9-810f-3dddd0827e18}, !- Default Day Schedule Name
  {ef808ec7-62b7-4ad7-8b1e-7b306a66e9bc}, !- Summer Design Day Schedule Name
  {a23da6fd-6092-4ac1-83f4-749e778c8d62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9cbb98f-b023-44d9-810f-3dddd0827e18}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  25,                                     !- Minute 2
  0.447619047619048,                      !- Value Until Time 2
  0,                                      !- Hour 3
  35,                                     !- Minute 3
  0.495238095238096,                      !- Value Until Time 3
  0,                                      !- Hour 4
  45,                                     !- Minute 4
  0.542857142857144,                      !- Value Until Time 4
  0,                                      !- Hour 5
  55,                                     !- Minute 5
  0.590476190476192,                      !- Value Until Time 5
  1,                                      !- Hour 6
  5,                                      !- Minute 6
  0.63809523809524,                       !- Value Until Time 6
  1,                                      !- Hour 7
  15,                                     !- Minute 7
  0.685714285714288,                      !- Value Until Time 7
  1,                                      !- Hour 8
  25,                                     !- Minute 8
  0.733333333333336,                      !- Value Until Time 8
  1,                                      !- Hour 9
  35,                                     !- Minute 9
  0.780952380952384,                      !- Value Until Time 9
  1,                                      !- Hour 10
  45,                                     !- Minute 10
  0.828571428571432,                      !- Value Until Time 10
  1,                                      !- Hour 11
  55,                                     !- Minute 11
  0.87619047619048,                       !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.896581196581197,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.893162393162393,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.88974358974359,                       !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.886324786324786,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.882905982905983,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.879487179487179,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.876068376068376,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.872649572649573,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.869230769230769,                      !- Value Until Time 21
  3,                                      !- Hour 22
  40,                                     !- Minute 22
  0.865811965811966,                      !- Value Until Time 22
  3,                                      !- Hour 23
  50,                                     !- Minute 23
  0.862393162393162,                      !- Value Until Time 23
  4,                                      !- Hour 24
  0,                                      !- Minute 24
  0.858974358974359,                      !- Value Until Time 24
  4,                                      !- Hour 25
  10,                                     !- Minute 25
  0.855555555555555,                      !- Value Until Time 25
  4,                                      !- Hour 26
  20,                                     !- Minute 26
  0.852136752136752,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.848717948717948,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.845299145299145,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.841880341880342,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.838461538461538,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.835042735042735,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.831623931623931,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.828205128205128,                      !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.824786324786324,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.821367521367521,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.817948717948717,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.814529914529914,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.811111111111111,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.807692307692307,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.804273504273504,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.8008547008547,                        !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.797435897435897,                      !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.794017094017093,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.79059829059829,                       !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.787179487179486,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.783760683760683,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.78034188034188,                       !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.776923076923076,                      !- Value Until Time 48
  8,                                      !- Hour 49
  10,                                     !- Minute 49
  0.773504273504273,                      !- Value Until Time 49
  8,                                      !- Hour 50
  20,                                     !- Minute 50
  0.770085470085469,                      !- Value Until Time 50
  8,                                      !- Hour 51
  30,                                     !- Minute 51
  0.766666666666666,                      !- Value Until Time 51
  8,                                      !- Hour 52
  40,                                     !- Minute 52
  0.763247863247863,                      !- Value Until Time 52
  8,                                      !- Hour 53
  50,                                     !- Minute 53
  0.759829059829059,                      !- Value Until Time 53
  9,                                      !- Hour 54
  0,                                      !- Minute 54
  0.756410256410256,                      !- Value Until Time 54
  9,                                      !- Hour 55
  10,                                     !- Minute 55
  0.752991452991453,                      !- Value Until Time 55
  9,                                      !- Hour 56
  20,                                     !- Minute 56
  0.749572649572649,                      !- Value Until Time 56
  9,                                      !- Hour 57
  30,                                     !- Minute 57
  0.746153846153846,                      !- Value Until Time 57
  9,                                      !- Hour 58
  40,                                     !- Minute 58
  0.742735042735042,                      !- Value Until Time 58
  9,                                      !- Hour 59
  50,                                     !- Minute 59
  0.739316239316239,                      !- Value Until Time 59
  10,                                     !- Hour 60
  0,                                      !- Minute 60
  0.735897435897435,                      !- Value Until Time 60
  10,                                     !- Hour 61
  10,                                     !- Minute 61
  0.732478632478632,                      !- Value Until Time 61
  10,                                     !- Hour 62
  20,                                     !- Minute 62
  0.729059829059829,                      !- Value Until Time 62
  10,                                     !- Hour 63
  30,                                     !- Minute 63
  0.725641025641025,                      !- Value Until Time 63
  10,                                     !- Hour 64
  40,                                     !- Minute 64
  0.722222222222222,                      !- Value Until Time 64
  10,                                     !- Hour 65
  50,                                     !- Minute 65
  0.718803418803419,                      !- Value Until Time 65
  11,                                     !- Hour 66
  0,                                      !- Minute 66
  0.715384615384615,                      !- Value Until Time 66
  11,                                     !- Hour 67
  9,                                      !- Minute 67
  0.711965811965812,                      !- Value Until Time 67
  11,                                     !- Hour 68
  19,                                     !- Minute 68
  0.708547008547008,                      !- Value Until Time 68
  11,                                     !- Hour 69
  29,                                     !- Minute 69
  0.705128205128205,                      !- Value Until Time 69
  11,                                     !- Hour 70
  39,                                     !- Minute 70
  0.701709401709402,                      !- Value Until Time 70
  11,                                     !- Hour 71
  49,                                     !- Minute 71
  0.698290598290598,                      !- Value Until Time 71
  11,                                     !- Hour 72
  59,                                     !- Minute 72
  0.694871794871795,                      !- Value Until Time 72
  12,                                     !- Hour 73
  9,                                      !- Minute 73
  0.691452991452992,                      !- Value Until Time 73
  12,                                     !- Hour 74
  19,                                     !- Minute 74
  0.688034188034188,                      !- Value Until Time 74
  12,                                     !- Hour 75
  29,                                     !- Minute 75
  0.684615384615385,                      !- Value Until Time 75
  12,                                     !- Hour 76
  39,                                     !- Minute 76
  0.681196581196582,                      !- Value Until Time 76
  12,                                     !- Hour 77
  49,                                     !- Minute 77
  0.677777777777778,                      !- Value Until Time 77
  12,                                     !- Hour 78
  59,                                     !- Minute 78
  0.674358974358975,                      !- Value Until Time 78
  13,                                     !- Hour 79
  9,                                      !- Minute 79
  0.670940170940171,                      !- Value Until Time 79
  13,                                     !- Hour 80
  19,                                     !- Minute 80
  0.667521367521368,                      !- Value Until Time 80
  13,                                     !- Hour 81
  29,                                     !- Minute 81
  0.664102564102565,                      !- Value Until Time 81
  13,                                     !- Hour 82
  39,                                     !- Minute 82
  0.660683760683761,                      !- Value Until Time 82
  13,                                     !- Hour 83
  49,                                     !- Minute 83
  0.657264957264958,                      !- Value Until Time 83
  13,                                     !- Hour 84
  59,                                     !- Minute 84
  0.653846153846155,                      !- Value Until Time 84
  14,                                     !- Hour 85
  9,                                      !- Minute 85
  0.650427350427351,                      !- Value Until Time 85
  14,                                     !- Hour 86
  19,                                     !- Minute 86
  0.647008547008548,                      !- Value Until Time 86
  14,                                     !- Hour 87
  29,                                     !- Minute 87
  0.643589743589745,                      !- Value Until Time 87
  14,                                     !- Hour 88
  39,                                     !- Minute 88
  0.640170940170941,                      !- Value Until Time 88
  14,                                     !- Hour 89
  49,                                     !- Minute 89
  0.636752136752138,                      !- Value Until Time 89
  14,                                     !- Hour 90
  59,                                     !- Minute 90
  0.633333333333334,                      !- Value Until Time 90
  15,                                     !- Hour 91
  9,                                      !- Minute 91
  0.629914529914531,                      !- Value Until Time 91
  15,                                     !- Hour 92
  19,                                     !- Minute 92
  0.626495726495728,                      !- Value Until Time 92
  15,                                     !- Hour 93
  29,                                     !- Minute 93
  0.623076923076924,                      !- Value Until Time 93
  15,                                     !- Hour 94
  39,                                     !- Minute 94
  0.619658119658121,                      !- Value Until Time 94
  15,                                     !- Hour 95
  49,                                     !- Minute 95
  0.616239316239317,                      !- Value Until Time 95
  15,                                     !- Hour 96
  59,                                     !- Minute 96
  0.612820512820514,                      !- Value Until Time 96
  16,                                     !- Hour 97
  9,                                      !- Minute 97
  0.609401709401711,                      !- Value Until Time 97
  16,                                     !- Hour 98
  19,                                     !- Minute 98
  0.605982905982907,                      !- Value Until Time 98
  16,                                     !- Hour 99
  29,                                     !- Minute 99
  0.602564102564104,                      !- Value Until Time 99
  16,                                     !- Hour 100
  39,                                     !- Minute 100
  0.599145299145301,                      !- Value Until Time 100
  16,                                     !- Hour 101
  49,                                     !- Minute 101
  0.595726495726497,                      !- Value Until Time 101
  16,                                     !- Hour 102
  59,                                     !- Minute 102
  0.592307692307694,                      !- Value Until Time 102
  17,                                     !- Hour 103
  9,                                      !- Minute 103
  0.588888888888891,                      !- Value Until Time 103
  17,                                     !- Hour 104
  19,                                     !- Minute 104
  0.585470085470087,                      !- Value Until Time 104
  17,                                     !- Hour 105
  29,                                     !- Minute 105
  0.582051282051284,                      !- Value Until Time 105
  17,                                     !- Hour 106
  39,                                     !- Minute 106
  0.578632478632481,                      !- Value Until Time 106
  17,                                     !- Hour 107
  49,                                     !- Minute 107
  0.575213675213677,                      !- Value Until Time 107
  17,                                     !- Hour 108
  59,                                     !- Minute 108
  0.571794871794874,                      !- Value Until Time 108
  18,                                     !- Hour 109
  9,                                      !- Minute 109
  0.56837606837607,                       !- Value Until Time 109
  18,                                     !- Hour 110
  19,                                     !- Minute 110
  0.564957264957267,                      !- Value Until Time 110
  18,                                     !- Hour 111
  29,                                     !- Minute 111
  0.561538461538464,                      !- Value Until Time 111
  18,                                     !- Hour 112
  39,                                     !- Minute 112
  0.55811965811966,                       !- Value Until Time 112
  18,                                     !- Hour 113
  49,                                     !- Minute 113
  0.554700854700857,                      !- Value Until Time 113
  18,                                     !- Hour 114
  59,                                     !- Minute 114
  0.551282051282054,                      !- Value Until Time 114
  19,                                     !- Hour 115
  9,                                      !- Minute 115
  0.54786324786325,                       !- Value Until Time 115
  19,                                     !- Hour 116
  19,                                     !- Minute 116
  0.544444444444447,                      !- Value Until Time 116
  19,                                     !- Hour 117
  29,                                     !- Minute 117
  0.541025641025643,                      !- Value Until Time 117
  19,                                     !- Hour 118
  39,                                     !- Minute 118
  0.53760683760684,                       !- Value Until Time 118
  19,                                     !- Hour 119
  49,                                     !- Minute 119
  0.534188034188037,                      !- Value Until Time 119
  19,                                     !- Hour 120
  59,                                     !- Minute 120
  0.530769230769233,                      !- Value Until Time 120
  20,                                     !- Hour 121
  9,                                      !- Minute 121
  0.52735042735043,                       !- Value Until Time 121
  20,                                     !- Hour 122
  19,                                     !- Minute 122
  0.523931623931627,                      !- Value Until Time 122
  20,                                     !- Hour 123
  29,                                     !- Minute 123
  0.520512820512823,                      !- Value Until Time 123
  20,                                     !- Hour 124
  39,                                     !- Minute 124
  0.51709401709402,                       !- Value Until Time 124
  20,                                     !- Hour 125
  49,                                     !- Minute 125
  0.513675213675216,                      !- Value Until Time 125
  20,                                     !- Hour 126
  59,                                     !- Minute 126
  0.510256410256413,                      !- Value Until Time 126
  21,                                     !- Hour 127
  9,                                      !- Minute 127
  0.50683760683761,                       !- Value Until Time 127
  21,                                     !- Hour 128
  19,                                     !- Minute 128
  0.503418803418806,                      !- Value Until Time 128
  21,                                     !- Hour 129
  29,                                     !- Minute 129
  0.500000000000003,                      !- Value Until Time 129
  21,                                     !- Hour 130
  30,                                     !- Minute 130
  0.5,                                    !- Value Until Time 130
  21,                                     !- Hour 131
  40,                                     !- Minute 131
  0.483333333333333,                      !- Value Until Time 131
  21,                                     !- Hour 132
  50,                                     !- Minute 132
  0.466666666666666,                      !- Value Until Time 132
  22,                                     !- Hour 133
  0,                                      !- Minute 133
  0.45,                                   !- Value Until Time 133
  22,                                     !- Hour 134
  10,                                     !- Minute 134
  0.433333333333333,                      !- Value Until Time 134
  22,                                     !- Hour 135
  20,                                     !- Minute 135
  0.416666666666666,                      !- Value Until Time 135
  22,                                     !- Hour 136
  30,                                     !- Minute 136
  0.4,                                    !- Value Until Time 136
  22,                                     !- Hour 137
  40,                                     !- Minute 137
  0.483333333333334,                      !- Value Until Time 137
  22,                                     !- Hour 138
  50,                                     !- Minute 138
  0.566666666666668,                      !- Value Until Time 138
  23,                                     !- Hour 139
  0,                                      !- Minute 139
  0.650000000000002,                      !- Value Until Time 139
  23,                                     !- Hour 140
  10,                                     !- Minute 140
  0.733333333333336,                      !- Value Until Time 140
  23,                                     !- Hour 141
  20,                                     !- Minute 141
  0.81666666666667,                       !- Value Until Time 141
  23,                                     !- Hour 142
  30,                                     !- Minute 142
  0.9,                                    !- Value Until Time 142
  24,                                     !- Hour 143
  0,                                      !- Minute 143
  0.9;                                    !- Value Until Time 143

OS:Schedule:Rule,
  {7fa7e919-5a79-4c71-a3b7-b3fb864a1ada}, !- Handle
  Schedule Rule 31,                       !- Name
  {cdcca2b3-73df-4965-9bdf-ebf467ca5e99}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5105b1e4-d5a1-4638-a732-dc992fa88e17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5105b1e4-d5a1-4638-a732-dc992fa88e17}, !- Handle
  Small Office Bldg Equip Sat Day,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.308333333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.316666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.325,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.333333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.341666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.358333333333334,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.366666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.375,                                  !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.383333333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.391666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.408333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.416666666666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.425,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.433333333333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.441666666666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.45,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.458333333333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.466666666666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.475,                                  !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.483333333333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.491666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.5,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.5,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.5,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.49375,                                !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.4875,                                 !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.48125,                                !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.475,                                  !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.46875,                                !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.4625,                                 !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.45625,                                !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.45,                                   !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.44375,                                !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.4375,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.43125,                                !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.425,                                  !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.41875,                                !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.4125,                                 !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.40625,                                !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.4,                                    !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.39375,                                !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.3875,                                 !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.38125,                                !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.36875,                                !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.3625,                                 !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.356250000000001,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.35,                                   !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.35,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.35,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  9,                                      !- Minute 54
  0.347916666666667,                      !- Value Until Time 54
  15,                                     !- Hour 55
  19,                                     !- Minute 55
  0.345833333333333,                      !- Value Until Time 55
  15,                                     !- Hour 56
  29,                                     !- Minute 56
  0.34375,                                !- Value Until Time 56
  15,                                     !- Hour 57
  39,                                     !- Minute 57
  0.341666666666667,                      !- Value Until Time 57
  15,                                     !- Hour 58
  49,                                     !- Minute 58
  0.339583333333333,                      !- Value Until Time 58
  15,                                     !- Hour 59
  59,                                     !- Minute 59
  0.3375,                                 !- Value Until Time 59
  16,                                     !- Hour 60
  9,                                      !- Minute 60
  0.335416666666667,                      !- Value Until Time 60
  16,                                     !- Hour 61
  19,                                     !- Minute 61
  0.333333333333333,                      !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.33125,                                !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.329166666666667,                      !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.327083333333333,                      !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.325,                                  !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.322916666666667,                      !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.320833333333333,                      !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.31875,                                !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.316666666666667,                      !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.314583333333333,                      !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.3125,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.310416666666667,                      !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.308333333333333,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.30625,                                !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.304166666666666,                      !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.302083333333333,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.3,                                    !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.3;                                    !- Value Until Time 78

OS:Schedule:Day,
  {ef808ec7-62b7-4ad7-8b1e-7b306a66e9bc}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77ad397a-c568-43b6-acf0-cb36e9911cd6}, !- Handle
  Schedule Rule 32,                       !- Name
  {cdcca2b3-73df-4965-9bdf-ebf467ca5e99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {85dd0393-1345-4ec1-8987-b0a0fa84ec01}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85dd0393-1345-4ec1-8987-b0a0fa84ec01}, !- Handle
  Small Office Bldg Equip Sun Day,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a23da6fd-6092-4ac1-83f4-749e778c8d62}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {f9177ffd-36a3-4c2b-9bb9-017e21fe9339}, !- Handle
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144,                                  !- PerimeterExposed {m}
  {c80e51f0-49e2-4688-977b-cbc1c5261373}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {e7a724e4-5162-4fad-9cf3-6d35e8bd399d}, !- Handle
  Foundation F 093 Perim 2079 Area 9505,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  95.0546622477029,                       !- Area {m2}
  20.7906085406174,                       !- PerimeterExposed {m}
  {cfcafebe-5f0e-4a2d-afd0-7c9f5d027374}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {8efe4434-02b8-42d4-91f3-59e4bc20570c}, !- Handle
  Foundation F 093 Perim 3576 Area 16349, !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  163.485177371554,                       !- Area {m2}
  35.757912810926,                        !- PerimeterExposed {m}
  {54dcd24a-c44a-4bfe-9b08-8763b225581e}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {0489371d-8ba7-45e9-8415-7382f41f37da}, !- Handle
  Foundation F 093 Perim 0 Area 74343,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  743.428767481492,                       !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {d6b049b9-8b79-480c-a29c-88a79d36088f}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {34eb7585-4964-4681-b96f-ee45eb7c2bf5}, !- Handle
  DOE Ref 1980-2004 - Office - ASHRAE 169-2013-8A, !- Name
  {39945fbc-16f8-4cd7-a764-7346c89ef329}, !- Default Exterior Surface Constructions Name
  {8429d767-6232-4828-a792-98b6cc11cef6}, !- Default Interior Surface Constructions Name
  {12b17a3b-2ec2-4773-8ef1-c86a00f31d64}, !- Default Ground Contact Surface Constructions Name
  {4c4c6cb5-fab4-4150-aca8-47be392bf34e}, !- Default Exterior SubSurface Constructions Name
  {f202dde3-8d29-4c44-aa5f-62eea5e9be5c}, !- Default Interior SubSurface Constructions Name
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {39945fbc-16f8-4cd7-a764-7346c89ef329}, !- Handle
  Default Surface Constructions 7,        !- Name
  {8e78e256-37c6-453b-a5ff-ca244ec9e3fc}, !- Floor Construction Name
  {5c21224f-73e8-49d0-bf93-1e422662a781}, !- Wall Construction Name
  {76abbbe8-3568-4324-8c2f-474d04a40849}; !- Roof Ceiling Construction Name

OS:Construction,
  {8e78e256-37c6-453b-a5ff-ca244ec9e3fc}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {4e7dbd59-e873-4e0e-8272-5500b476cd11}, !- Surface Rendering Name
  {3f90ec42-e600-4f79-8872-16cbf72756e2}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {3f90ec42-e600-4f79-8872-16cbf72756e2}, !- Handle
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab6b570e-49ab-4d6a-bae7-ae5b324b3194}, !- Handle
  {8e78e256-37c6-453b-a5ff-ca244ec9e3fc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5c21224f-73e8-49d0-bf93-1e422662a781}, !- Handle
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  {67dd71a0-7594-43d1-85ea-4adfe076ffef}, !- Surface Rendering Name
  {523ec626-6c2a-4054-a3f3-14c1aa7fdfa7}, !- Layer 1
  {b0ca5cab-baae-4220-a737-cfcdb5432add}, !- Layer 2
  {3f90ec42-e600-4f79-8872-16cbf72756e2}, !- Layer 3
  {9ee5fbf2-d46a-4c1a-9e47-abce861bad1f}; !- Layer 4

OS:Material,
  {523ec626-6c2a-4054-a3f3-14c1aa7fdfa7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {b0ca5cab-baae-4220-a737-cfcdb5432add}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9ee5fbf2-d46a-4c1a-9e47-abce861bad1f}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ed6f6040-bdf6-4fc2-831d-8c2c6784f4be}, !- Handle
  {5c21224f-73e8-49d0-bf93-1e422662a781}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {76abbbe8-3568-4324-8c2f-474d04a40849}, !- Handle
  Typical IEAD Roof R-32.26,              !- Name
  {85b60f3d-4db3-4782-b7a0-9a9a91fbbd80}, !- Surface Rendering Name
  {1d59fdaa-f3c8-4bb9-8ba4-866b45b10fcf}, !- Layer 1
  {571feaa9-1c02-44ea-9ec4-763b395d0bc1}, !- Layer 2
  {fe44b982-2a45-40fd-82f8-d71f8a3f039d}; !- Layer 3

OS:Material,
  {1d59fdaa-f3c8-4bb9-8ba4-866b45b10fcf}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {571feaa9-1c02-44ea-9ec4-763b395d0bc1}, !- Handle
  Typical Insulation R-31.14,             !- Name
  Smooth,                                 !- Roughness
  5.48421505605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fe44b982-2a45-40fd-82f8-d71f8a3f039d}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7840ee72-027e-4ba8-9b82-174b2a2a9d3f}, !- Handle
  {76abbbe8-3568-4324-8c2f-474d04a40849}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8429d767-6232-4828-a792-98b6cc11cef6}, !- Handle
  Default Surface Constructions 8,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {12b17a3b-2ec2-4773-8ef1-c86a00f31d64}, !- Handle
  Default Surface Constructions 9,        !- Name
  {d077ab2e-f8bd-497d-925b-d38e87bf7b6b}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d077ab2e-f8bd-497d-925b-d38e87bf7b6b}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  {9a6fe14d-b219-4010-88b8-9b9b7821f8b0}, !- Surface Rendering Name
  {29a88cc7-0038-4b63-b242-ca9ebb11cfd9}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material:NoMass,
  {24a8e2e8-a6b9-428a-a39a-d30f10ccec37}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {29a88cc7-0038-4b63-b242-ca9ebb11cfd9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7c98ac6e-d3d9-4d4e-ae31-6caa6932cfb8}, !- Handle
  {d077ab2e-f8bd-497d-925b-d38e87bf7b6b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {4c4c6cb5-fab4-4150-aca8-47be392bf34e}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {23798324-1076-4d89-af8a-13d1e10ae9df}, !- Fixed Window Construction Name
  {a729a52d-16aa-47bf-aaaa-7bcf385ea8e3}, !- Operable Window Construction Name
  {ee76498d-7514-404f-971e-73f68fa6f1b2}, !- Door Construction Name
  {a1b0147f-e44f-43ea-ac67-ec0a54e5547c}, !- Glass Door Construction Name
  {a9cee91e-dfed-4eea-afe8-e423719693ca}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {23798324-1076-4d89-af8a-13d1e10ae9df}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  {724ddc03-58d8-4123-aeb9-fb975445ea6b}, !- Surface Rendering Name
  {180ff4f9-3d77-469a-9280-198136b0fe5b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {180ff4f9-3d77-469a-9280-198136b0fe5b}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {eb142858-b2b1-491c-8477-bfd55a1d2067}, !- Handle
  {23798324-1076-4d89-af8a-13d1e10ae9df}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a729a52d-16aa-47bf-aaaa-7bcf385ea8e3}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  {a336ab5d-1fc7-4317-94ce-d5d4b26a9846}, !- Surface Rendering Name
  {80b86c2c-4d01-4724-b7ed-be5b7a08ec4c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {80b86c2c-4d01-4724-b7ed-be5b7a08ec4c}, !- Handle
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1dedbd37-5018-49db-952d-a10d201cea74}, !- Handle
  {a729a52d-16aa-47bf-aaaa-7bcf385ea8e3}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {ee76498d-7514-404f-971e-73f68fa6f1b2}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {bf118034-cc96-469b-a1fc-1363bac538ba}, !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {24a8e2e8-a6b9-428a-a39a-d30f10ccec37}; !- Layer 2

OS:StandardsInformation:Construction,
  {22992de1-6fee-4d88-a788-0396fe92e778}, !- Handle
  {ee76498d-7514-404f-971e-73f68fa6f1b2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a1b0147f-e44f-43ea-ac67-ec0a54e5547c}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  {62327671-cd62-4e74-991f-19de5b211919}, !- Surface Rendering Name
  {227a5013-1607-45f2-b884-e46b0a0e9961}; !- Layer 1

OS:WindowMaterial:Glazing,
  {227a5013-1607-45f2-b884-e46b0a0e9961}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {db6aa893-a369-4240-9f4f-a8023858b05e}, !- Handle
  {a1b0147f-e44f-43ea-ac67-ec0a54e5547c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {a9cee91e-dfed-4eea-afe8-e423719693ca}, !- Handle
  Typical Overhead Door,                  !- Name
  {96281383-c629-45cf-90b6-4cdb2e8a7d0f}, !- Surface Rendering Name
  {24a8e2e8-a6b9-428a-a39a-d30f10ccec37}; !- Layer 1

OS:StandardsInformation:Construction,
  {caf4370d-0b95-450b-8cb1-4c9fef6f0231}, !- Handle
  {a9cee91e-dfed-4eea-afe8-e423719693ca}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {f202dde3-8d29-4c44-aa5f-62eea5e9be5c}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {306128b3-e352-41bf-95ce-ebd76cfd4348}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  {173501e2-9fea-470c-9489-a03f834c4ae3}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78c00765-5636-4b2c-b822-51dd2fa97a10}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  {1d38bb38-34a6-4f33-9a9c-f2df7ae050aa}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {251c7335-5b83-4a62-b9e0-b475281d2c72}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  {b5580ab4-29f1-40b7-97b3-f6bdcf8fe6b7}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {31a0b05b-2b7b-4d6b-8c55-849c688fc5ff}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  {633c5903-cd81-4329-8ee1-6f0776accee4}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1a50ebc-e608-4051-8ef9-8bb08af7d3e0}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  {911942f3-0edf-47c6-86fa-56f47cc769c3}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9b3accd3-29bb-46b3-a268-58b4367e56ed}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  {416329d4-4690-4231-a88a-5bd0dbd02987}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b4873ddb-c203-459c-bdf1-5f3d54dda4cf}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  {ec21a242-6117-4b2b-a952-57e1c991af21}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1abfa318-47b2-4833-8df4-ad75c7b1d40d}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  {fc022b12-0e4f-46c3-985d-2d066ee6a14b}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {238ef417-90c2-492d-8965-39441d165e05}, !- Default Day Schedule Name
  {f44f3d52-011d-4da4-ac97-3ae2e9606d93}, !- Summer Design Day Schedule Name
  {9f089c6b-0bf0-431a-b1f9-3afae6d38a4b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {238ef417-90c2-492d-8965-39441d165e05}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00166666666666668,                    !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.00333333333333336,                    !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.00500000000000004,                    !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.00666666666666671,                    !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.00833333333333339,                    !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0100000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0116666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0133333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0150000000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0166666666666668,                     !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0183333333333335,                     !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.0200000000000001,                     !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0216666666666668,                     !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0233333333333335,                     !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0250000000000002,                     !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.0266666666666669,                     !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.0283333333333335,                     !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.0300000000000002,                     !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.0316666666666669,                     !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.0333333333333336,                     !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0350000000000002,                     !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.0366666666666669,                     !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.0383333333333336,                     !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.04,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0.04,                                   !- Value Until Time 26
  10,                                     !- Hour 27
  9,                                      !- Minute 27
  0.0416666666666666,                     !- Value Until Time 27
  10,                                     !- Hour 28
  19,                                     !- Minute 28
  0.0433333333333333,                     !- Value Until Time 28
  10,                                     !- Hour 29
  29,                                     !- Minute 29
  0.0449999999999999,                     !- Value Until Time 29
  10,                                     !- Hour 30
  39,                                     !- Minute 30
  0.0466666666666666,                     !- Value Until Time 30
  10,                                     !- Hour 31
  49,                                     !- Minute 31
  0.0483333333333332,                     !- Value Until Time 31
  10,                                     !- Hour 32
  59,                                     !- Minute 32
  0.0499999999999999,                     !- Value Until Time 32
  11,                                     !- Hour 33
  9,                                      !- Minute 33
  0.0516666666666665,                     !- Value Until Time 33
  11,                                     !- Hour 34
  19,                                     !- Minute 34
  0.0533333333333331,                     !- Value Until Time 34
  11,                                     !- Hour 35
  29,                                     !- Minute 35
  0.0549999999999998,                     !- Value Until Time 35
  11,                                     !- Hour 36
  39,                                     !- Minute 36
  0.0566666666666664,                     !- Value Until Time 36
  11,                                     !- Hour 37
  49,                                     !- Minute 37
  0.0583333333333331,                     !- Value Until Time 37
  11,                                     !- Hour 38
  59,                                     !- Minute 38
  0.0599999999999997,                     !- Value Until Time 38
  12,                                     !- Hour 39
  0,                                      !- Minute 39
  0.06,                                   !- Value Until Time 39
  12,                                     !- Hour 40
  30,                                     !- Minute 40
  0.06,                                   !- Value Until Time 40
  12,                                     !- Hour 41
  39,                                     !- Minute 41
  0.065,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  49,                                     !- Minute 42
  0.07,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  59,                                     !- Minute 43
  0.0749999999999999,                     !- Value Until Time 43
  13,                                     !- Hour 44
  9,                                      !- Minute 44
  0.0799999999999999,                     !- Value Until Time 44
  13,                                     !- Hour 45
  19,                                     !- Minute 45
  0.0849999999999999,                     !- Value Until Time 45
  13,                                     !- Hour 46
  29,                                     !- Minute 46
  0.0899999999999999,                     !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.09,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  39,                                     !- Minute 48
  0.085,                                  !- Value Until Time 48
  13,                                     !- Hour 49
  49,                                     !- Minute 49
  0.08,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  59,                                     !- Minute 50
  0.0750000000000001,                     !- Value Until Time 50
  14,                                     !- Hour 51
  9,                                      !- Minute 51
  0.0700000000000001,                     !- Value Until Time 51
  14,                                     !- Hour 52
  19,                                     !- Minute 52
  0.0650000000000001,                     !- Value Until Time 52
  14,                                     !- Hour 53
  29,                                     !- Minute 53
  0.0600000000000001,                     !- Value Until Time 53
  14,                                     !- Hour 54
  30,                                     !- Minute 54
  0.06,                                   !- Value Until Time 54
  14,                                     !- Hour 55
  39,                                     !- Minute 55
  0.0566666666666667,                     !- Value Until Time 55
  14,                                     !- Hour 56
  49,                                     !- Minute 56
  0.0533333333333334,                     !- Value Until Time 56
  14,                                     !- Hour 57
  59,                                     !- Minute 57
  0.05,                                   !- Value Until Time 57
  15,                                     !- Hour 58
  9,                                      !- Minute 58
  0.0466666666666667,                     !- Value Until Time 58
  15,                                     !- Hour 59
  19,                                     !- Minute 59
  0.0433333333333334,                     !- Value Until Time 59
  15,                                     !- Hour 60
  29,                                     !- Minute 60
  0.0400000000000001,                     !- Value Until Time 60
  15,                                     !- Hour 61
  30,                                     !- Minute 61
  0.04,                                   !- Value Until Time 61
  16,                                     !- Hour 62
  30,                                     !- Minute 62
  0.04,                                   !- Value Until Time 62
  16,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0377777777777778,                     !- Value Until Time 63
  16,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0355555555555555,                     !- Value Until Time 64
  17,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0333333333333333,                     !- Value Until Time 65
  17,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0311111111111111,                     !- Value Until Time 66
  17,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0288888888888888,                     !- Value Until Time 67
  17,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0266666666666666,                     !- Value Until Time 68
  17,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0244444444444443,                     !- Value Until Time 69
  17,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0222222222222221,                     !- Value Until Time 70
  18,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0199999999999999,                     !- Value Until Time 71
  18,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0177777777777776,                     !- Value Until Time 72
  18,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0155555555555554,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0133333333333331,                     !- Value Until Time 74
  18,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0111111111111109,                     !- Value Until Time 75
  18,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00888888888888867,                    !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.00666666666666643,                    !- Value Until Time 77
  19,                                     !- Hour 78
  10,                                     !- Minute 78
  0.00444444444444419,                    !- Value Until Time 78
  19,                                     !- Hour 79
  20,                                     !- Minute 79
  0.00222222222222195,                    !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0,                                      !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0;                                      !- Value Until Time 81

OS:Schedule:Day,
  {f44f3d52-011d-4da4-ac97-3ae2e9606d93}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {5b2cab9f-cbcd-4235-b088-1dd1f1592c7d}, !- Handle
  Schedule Rule 33,                       !- Name
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {61d0e72a-bb80-4c16-9829-8b58aba776dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61d0e72a-bb80-4c16-9829-8b58aba776dd}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.163333333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.166666666666667,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.17,                                   !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.155,                                  !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.14,                                   !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.125,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.0949999999999995,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.08,                                   !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.075,                                  !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0699999999999999,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0649999999999999,                     !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0599999999999999,                     !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.0549999999999998,                     !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.05,                                   !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  3,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0458333333333333,                     !- Value Until Time 17
  3,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0416666666666666,                     !- Value Until Time 18
  3,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0374999999999999,                     !- Value Until Time 19
  3,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0333333333333332,                     !- Value Until Time 20
  3,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0291666666666665,                     !- Value Until Time 21
  4,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0249999999999998,                     !- Value Until Time 22
  4,                                      !- Hour 23
  10,                                     !- Minute 23
  0.0208333333333331,                     !- Value Until Time 23
  4,                                      !- Hour 24
  20,                                     !- Minute 24
  0.0166666666666664,                     !- Value Until Time 24
  4,                                      !- Hour 25
  30,                                     !- Minute 25
  0.0124999999999997,                     !- Value Until Time 25
  4,                                      !- Hour 26
  40,                                     !- Minute 26
  0.00833333333333304,                    !- Value Until Time 26
  4,                                      !- Hour 27
  50,                                     !- Minute 27
  0.00416666666666634,                    !- Value Until Time 27
  5,                                      !- Hour 28
  0,                                      !- Minute 28
  0,                                      !- Value Until Time 28
  5,                                      !- Hour 29
  10,                                     !- Minute 29
  0.00262626262626264,                    !- Value Until Time 29
  5,                                      !- Hour 30
  20,                                     !- Minute 30
  0.00525252525252529,                    !- Value Until Time 30
  5,                                      !- Hour 31
  30,                                     !- Minute 31
  0.00787878787878793,                    !- Value Until Time 31
  5,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0105050505050506,                     !- Value Until Time 32
  5,                                      !- Hour 33
  50,                                     !- Minute 33
  0.0131313131313132,                     !- Value Until Time 33
  6,                                      !- Hour 34
  0,                                      !- Minute 34
  0.0157575757575759,                     !- Value Until Time 34
  6,                                      !- Hour 35
  10,                                     !- Minute 35
  0.0183838383838385,                     !- Value Until Time 35
  6,                                      !- Hour 36
  20,                                     !- Minute 36
  0.0210101010101012,                     !- Value Until Time 36
  6,                                      !- Hour 37
  30,                                     !- Minute 37
  0.0236363636363638,                     !- Value Until Time 37
  6,                                      !- Hour 38
  40,                                     !- Minute 38
  0.0262626262626264,                     !- Value Until Time 38
  6,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0288888888888891,                     !- Value Until Time 39
  7,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0315151515151517,                     !- Value Until Time 40
  7,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0341414141414144,                     !- Value Until Time 41
  7,                                      !- Hour 42
  20,                                     !- Minute 42
  0.036767676767677,                      !- Value Until Time 42
  7,                                      !- Hour 43
  30,                                     !- Minute 43
  0.0393939393939397,                     !- Value Until Time 43
  7,                                      !- Hour 44
  40,                                     !- Minute 44
  0.0420202020202023,                     !- Value Until Time 44
  7,                                      !- Hour 45
  50,                                     !- Minute 45
  0.044646464646465,                      !- Value Until Time 45
  8,                                      !- Hour 46
  0,                                      !- Minute 46
  0.0472727272727276,                     !- Value Until Time 46
  8,                                      !- Hour 47
  10,                                     !- Minute 47
  0.0498989898989902,                     !- Value Until Time 47
  8,                                      !- Hour 48
  20,                                     !- Minute 48
  0.0525252525252528,                     !- Value Until Time 48
  8,                                      !- Hour 49
  30,                                     !- Minute 49
  0.0551515151515154,                     !- Value Until Time 49
  8,                                      !- Hour 50
  40,                                     !- Minute 50
  0.057777777777778,                      !- Value Until Time 50
  8,                                      !- Hour 51
  50,                                     !- Minute 51
  0.0604040404040406,                     !- Value Until Time 51
  9,                                      !- Hour 52
  0,                                      !- Minute 52
  0.0630303030303031,                     !- Value Until Time 52
  9,                                      !- Hour 53
  10,                                     !- Minute 53
  0.0656565656565657,                     !- Value Until Time 53
  9,                                      !- Hour 54
  20,                                     !- Minute 54
  0.0682828282828283,                     !- Value Until Time 54
  9,                                      !- Hour 55
  30,                                     !- Minute 55
  0.0709090909090909,                     !- Value Until Time 55
  9,                                      !- Hour 56
  39,                                     !- Minute 56
  0.0735353535353535,                     !- Value Until Time 56
  9,                                      !- Hour 57
  49,                                     !- Minute 57
  0.0761616161616161,                     !- Value Until Time 57
  9,                                      !- Hour 58
  59,                                     !- Minute 58
  0.0787878787878787,                     !- Value Until Time 58
  10,                                     !- Hour 59
  9,                                      !- Minute 59
  0.0814141414141413,                     !- Value Until Time 59
  10,                                     !- Hour 60
  19,                                     !- Minute 60
  0.0840404040404038,                     !- Value Until Time 60
  10,                                     !- Hour 61
  29,                                     !- Minute 61
  0.0866666666666664,                     !- Value Until Time 61
  10,                                     !- Hour 62
  39,                                     !- Minute 62
  0.089292929292929,                      !- Value Until Time 62
  10,                                     !- Hour 63
  49,                                     !- Minute 63
  0.0919191919191916,                     !- Value Until Time 63
  10,                                     !- Hour 64
  59,                                     !- Minute 64
  0.0945454545454542,                     !- Value Until Time 64
  11,                                     !- Hour 65
  9,                                      !- Minute 65
  0.0971717171717168,                     !- Value Until Time 65
  11,                                     !- Hour 66
  19,                                     !- Minute 66
  0.0997979797979794,                     !- Value Until Time 66
  11,                                     !- Hour 67
  29,                                     !- Minute 67
  0.102424242424242,                      !- Value Until Time 67
  11,                                     !- Hour 68
  39,                                     !- Minute 68
  0.105050505050505,                      !- Value Until Time 68
  11,                                     !- Hour 69
  49,                                     !- Minute 69
  0.107676767676767,                      !- Value Until Time 69
  11,                                     !- Hour 70
  59,                                     !- Minute 70
  0.11030303030303,                       !- Value Until Time 70
  12,                                     !- Hour 71
  9,                                      !- Minute 71
  0.112929292929292,                      !- Value Until Time 71
  12,                                     !- Hour 72
  19,                                     !- Minute 72
  0.115555555555555,                      !- Value Until Time 72
  12,                                     !- Hour 73
  29,                                     !- Minute 73
  0.118181818181817,                      !- Value Until Time 73
  12,                                     !- Hour 74
  39,                                     !- Minute 74
  0.12080808080808,                       !- Value Until Time 74
  12,                                     !- Hour 75
  49,                                     !- Minute 75
  0.123434343434343,                      !- Value Until Time 75
  12,                                     !- Hour 76
  59,                                     !- Minute 76
  0.126060606060605,                      !- Value Until Time 76
  13,                                     !- Hour 77
  9,                                      !- Minute 77
  0.128686868686868,                      !- Value Until Time 77
  13,                                     !- Hour 78
  19,                                     !- Minute 78
  0.13131313131313,                       !- Value Until Time 78
  13,                                     !- Hour 79
  29,                                     !- Minute 79
  0.133939393939393,                      !- Value Until Time 79
  13,                                     !- Hour 80
  39,                                     !- Minute 80
  0.136565656565656,                      !- Value Until Time 80
  13,                                     !- Hour 81
  49,                                     !- Minute 81
  0.139191919191918,                      !- Value Until Time 81
  13,                                     !- Hour 82
  59,                                     !- Minute 82
  0.141818181818181,                      !- Value Until Time 82
  14,                                     !- Hour 83
  9,                                      !- Minute 83
  0.144444444444443,                      !- Value Until Time 83
  14,                                     !- Hour 84
  19,                                     !- Minute 84
  0.147070707070706,                      !- Value Until Time 84
  14,                                     !- Hour 85
  29,                                     !- Minute 85
  0.149696969696969,                      !- Value Until Time 85
  14,                                     !- Hour 86
  39,                                     !- Minute 86
  0.152323232323231,                      !- Value Until Time 86
  14,                                     !- Hour 87
  49,                                     !- Minute 87
  0.154949494949494,                      !- Value Until Time 87
  14,                                     !- Hour 88
  59,                                     !- Minute 88
  0.157575757575756,                      !- Value Until Time 88
  15,                                     !- Hour 89
  9,                                      !- Minute 89
  0.160202020202019,                      !- Value Until Time 89
  15,                                     !- Hour 90
  19,                                     !- Minute 90
  0.162828282828282,                      !- Value Until Time 90
  15,                                     !- Hour 91
  29,                                     !- Minute 91
  0.165454545454544,                      !- Value Until Time 91
  15,                                     !- Hour 92
  39,                                     !- Minute 92
  0.168080808080807,                      !- Value Until Time 92
  15,                                     !- Hour 93
  49,                                     !- Minute 93
  0.170707070707069,                      !- Value Until Time 93
  15,                                     !- Hour 94
  59,                                     !- Minute 94
  0.173333333333332,                      !- Value Until Time 94
  16,                                     !- Hour 95
  9,                                      !- Minute 95
  0.175959595959594,                      !- Value Until Time 95
  16,                                     !- Hour 96
  19,                                     !- Minute 96
  0.178585858585857,                      !- Value Until Time 96
  16,                                     !- Hour 97
  29,                                     !- Minute 97
  0.18121212121212,                       !- Value Until Time 97
  16,                                     !- Hour 98
  39,                                     !- Minute 98
  0.183838383838382,                      !- Value Until Time 98
  16,                                     !- Hour 99
  49,                                     !- Minute 99
  0.186464646464645,                      !- Value Until Time 99
  16,                                     !- Hour 100
  59,                                     !- Minute 100
  0.189090909090907,                      !- Value Until Time 100
  17,                                     !- Hour 101
  9,                                      !- Minute 101
  0.19171717171717,                       !- Value Until Time 101
  17,                                     !- Hour 102
  19,                                     !- Minute 102
  0.194343434343433,                      !- Value Until Time 102
  17,                                     !- Hour 103
  29,                                     !- Minute 103
  0.196969696969695,                      !- Value Until Time 103
  17,                                     !- Hour 104
  39,                                     !- Minute 104
  0.199595959595958,                      !- Value Until Time 104
  17,                                     !- Hour 105
  49,                                     !- Minute 105
  0.20222222222222,                       !- Value Until Time 105
  17,                                     !- Hour 106
  59,                                     !- Minute 106
  0.204848484848483,                      !- Value Until Time 106
  18,                                     !- Hour 107
  9,                                      !- Minute 107
  0.207474747474746,                      !- Value Until Time 107
  18,                                     !- Hour 108
  19,                                     !- Minute 108
  0.210101010101008,                      !- Value Until Time 108
  18,                                     !- Hour 109
  29,                                     !- Minute 109
  0.212727272727271,                      !- Value Until Time 109
  18,                                     !- Hour 110
  39,                                     !- Minute 110
  0.215353535353533,                      !- Value Until Time 110
  18,                                     !- Hour 111
  49,                                     !- Minute 111
  0.217979797979796,                      !- Value Until Time 111
  18,                                     !- Hour 112
  59,                                     !- Minute 112
  0.220606060606058,                      !- Value Until Time 112
  19,                                     !- Hour 113
  9,                                      !- Minute 113
  0.223232323232321,                      !- Value Until Time 113
  19,                                     !- Hour 114
  19,                                     !- Minute 114
  0.225858585858584,                      !- Value Until Time 114
  19,                                     !- Hour 115
  29,                                     !- Minute 115
  0.228484848484846,                      !- Value Until Time 115
  19,                                     !- Hour 116
  39,                                     !- Minute 116
  0.231111111111109,                      !- Value Until Time 116
  19,                                     !- Hour 117
  49,                                     !- Minute 117
  0.233737373737371,                      !- Value Until Time 117
  19,                                     !- Hour 118
  59,                                     !- Minute 118
  0.236363636363634,                      !- Value Until Time 118
  20,                                     !- Hour 119
  9,                                      !- Minute 119
  0.238989898989897,                      !- Value Until Time 119
  20,                                     !- Hour 120
  19,                                     !- Minute 120
  0.241616161616159,                      !- Value Until Time 120
  20,                                     !- Hour 121
  29,                                     !- Minute 121
  0.244242424242422,                      !- Value Until Time 121
  20,                                     !- Hour 122
  39,                                     !- Minute 122
  0.246868686868684,                      !- Value Until Time 122
  20,                                     !- Hour 123
  49,                                     !- Minute 123
  0.249494949494947,                      !- Value Until Time 123
  20,                                     !- Hour 124
  59,                                     !- Minute 124
  0.25212121212121,                       !- Value Until Time 124
  21,                                     !- Hour 125
  9,                                      !- Minute 125
  0.254747474747472,                      !- Value Until Time 125
  21,                                     !- Hour 126
  19,                                     !- Minute 126
  0.257373737373735,                      !- Value Until Time 126
  21,                                     !- Hour 127
  29,                                     !- Minute 127
  0.259999999999997,                      !- Value Until Time 127
  21,                                     !- Hour 128
  30,                                     !- Minute 128
  0.26,                                   !- Value Until Time 128
  21,                                     !- Hour 129
  40,                                     !- Minute 129
  0.251666666666667,                      !- Value Until Time 129
  21,                                     !- Hour 130
  50,                                     !- Minute 130
  0.243333333333333,                      !- Value Until Time 130
  22,                                     !- Hour 131
  0,                                      !- Minute 131
  0.235,                                  !- Value Until Time 131
  22,                                     !- Hour 132
  10,                                     !- Minute 132
  0.226666666666666,                      !- Value Until Time 132
  22,                                     !- Hour 133
  20,                                     !- Minute 133
  0.218333333333333,                      !- Value Until Time 133
  22,                                     !- Hour 134
  30,                                     !- Minute 134
  0.21,                                   !- Value Until Time 134
  22,                                     !- Hour 135
  40,                                     !- Minute 135
  0.2,                                    !- Value Until Time 135
  22,                                     !- Hour 136
  50,                                     !- Minute 136
  0.19,                                   !- Value Until Time 136
  23,                                     !- Hour 137
  0,                                      !- Minute 137
  0.18,                                   !- Value Until Time 137
  23,                                     !- Hour 138
  10,                                     !- Minute 138
  0.17,                                   !- Value Until Time 138
  23,                                     !- Hour 139
  20,                                     !- Minute 139
  0.16,                                   !- Value Until Time 139
  23,                                     !- Hour 140
  30,                                     !- Minute 140
  0.15,                                   !- Value Until Time 140
  23,                                     !- Hour 141
  40,                                     !- Minute 141
  0.153333333333333,                      !- Value Until Time 141
  23,                                     !- Hour 142
  50,                                     !- Minute 142
  0.156666666666667,                      !- Value Until Time 142
  24,                                     !- Hour 143
  0,                                      !- Minute 143
  0.16;                                   !- Value Until Time 143

OS:Schedule:Day,
  {9f089c6b-0bf0-431a-b1f9-3afae6d38a4b}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {99ad2fb0-ea72-4db9-9a4b-cd7c2f45c500}, !- Handle
  Schedule Rule 34,                       !- Name
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6e1ffd7d-0084-498c-9811-1a158981f625}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e1ffd7d-0084-498c-9811-1a158981f625}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0116666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0233333333333334,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0350000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0583333333333334,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.07,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0766666666666667,                     !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.09,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0966666666666667,                     !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.103333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.11,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.123333333333333,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.136666666666667,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.143333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.15,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.15,                                   !- Value Until Time 20
  8,                                      !- Hour 21
  39,                                     !- Minute 21
  0.16,                                   !- Value Until Time 21
  8,                                      !- Hour 22
  49,                                     !- Minute 22
  0.17,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  59,                                     !- Minute 23
  0.18,                                   !- Value Until Time 23
  9,                                      !- Hour 24
  9,                                      !- Minute 24
  0.19,                                   !- Value Until Time 24
  9,                                      !- Hour 25
  19,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  29,                                     !- Minute 26
  0.21,                                   !- Value Until Time 26
  9,                                      !- Hour 27
  30,                                     !- Minute 27
  0.21,                                   !- Value Until Time 27
  9,                                      !- Hour 28
  39,                                     !- Minute 28
  0.206666666666667,                      !- Value Until Time 28
  9,                                      !- Hour 29
  49,                                     !- Minute 29
  0.203333333333333,                      !- Value Until Time 29
  9,                                      !- Hour 30
  59,                                     !- Minute 30
  0.2,                                    !- Value Until Time 30
  10,                                     !- Hour 31
  9,                                      !- Minute 31
  0.196666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  19,                                     !- Minute 32
  0.193333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  29,                                     !- Minute 33
  0.19,                                   !- Value Until Time 33
  10,                                     !- Hour 34
  30,                                     !- Minute 34
  0.19,                                   !- Value Until Time 34
  10,                                     !- Hour 35
  39,                                     !- Minute 35
  0.196666666666667,                      !- Value Until Time 35
  10,                                     !- Hour 36
  49,                                     !- Minute 36
  0.203333333333333,                      !- Value Until Time 36
  10,                                     !- Hour 37
  59,                                     !- Minute 37
  0.21,                                   !- Value Until Time 37
  11,                                     !- Hour 38
  9,                                      !- Minute 38
  0.216666666666667,                      !- Value Until Time 38
  11,                                     !- Hour 39
  19,                                     !- Minute 39
  0.223333333333333,                      !- Value Until Time 39
  11,                                     !- Hour 40
  29,                                     !- Minute 40
  0.23,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  30,                                     !- Minute 41
  0.23,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  39,                                     !- Minute 42
  0.225,                                  !- Value Until Time 42
  11,                                     !- Hour 43
  49,                                     !- Minute 43
  0.22,                                   !- Value Until Time 43
  11,                                     !- Hour 44
  59,                                     !- Minute 44
  0.215,                                  !- Value Until Time 44
  12,                                     !- Hour 45
  9,                                      !- Minute 45
  0.21,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  19,                                     !- Minute 46
  0.205,                                  !- Value Until Time 46
  12,                                     !- Hour 47
  29,                                     !- Minute 47
  0.2,                                    !- Value Until Time 47
  12,                                     !- Hour 48
  30,                                     !- Minute 48
  0.2,                                    !- Value Until Time 48
  12,                                     !- Hour 49
  39,                                     !- Minute 49
  0.198333333333333,                      !- Value Until Time 49
  12,                                     !- Hour 50
  49,                                     !- Minute 50
  0.196666666666667,                      !- Value Until Time 50
  12,                                     !- Hour 51
  59,                                     !- Minute 51
  0.195,                                  !- Value Until Time 51
  13,                                     !- Hour 52
  9,                                      !- Minute 52
  0.193333333333333,                      !- Value Until Time 52
  13,                                     !- Hour 53
  19,                                     !- Minute 53
  0.191666666666667,                      !- Value Until Time 53
  13,                                     !- Hour 54
  29,                                     !- Minute 54
  0.19,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  30,                                     !- Minute 55
  0.19,                                   !- Value Until Time 55
  13,                                     !- Hour 56
  39,                                     !- Minute 56
  0.183333333333333,                      !- Value Until Time 56
  13,                                     !- Hour 57
  49,                                     !- Minute 57
  0.176666666666667,                      !- Value Until Time 57
  13,                                     !- Hour 58
  59,                                     !- Minute 58
  0.17,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  9,                                      !- Minute 59
  0.163333333333333,                      !- Value Until Time 59
  14,                                     !- Hour 60
  19,                                     !- Minute 60
  0.156666666666667,                      !- Value Until Time 60
  14,                                     !- Hour 61
  29,                                     !- Minute 61
  0.15,                                   !- Value Until Time 61
  14,                                     !- Hour 62
  30,                                     !- Minute 62
  0.15,                                   !- Value Until Time 62
  14,                                     !- Hour 63
  39,                                     !- Minute 63
  0.146666666666667,                      !- Value Until Time 63
  14,                                     !- Hour 64
  49,                                     !- Minute 64
  0.143333333333333,                      !- Value Until Time 64
  14,                                     !- Hour 65
  59,                                     !- Minute 65
  0.14,                                   !- Value Until Time 65
  15,                                     !- Hour 66
  9,                                      !- Minute 66
  0.136666666666667,                      !- Value Until Time 66
  15,                                     !- Hour 67
  19,                                     !- Minute 67
  0.133333333333333,                      !- Value Until Time 67
  15,                                     !- Hour 68
  29,                                     !- Minute 68
  0.13,                                   !- Value Until Time 68
  15,                                     !- Hour 69
  30,                                     !- Minute 69
  0.13,                                   !- Value Until Time 69
  15,                                     !- Hour 70
  39,                                     !- Minute 70
  0.131666666666667,                      !- Value Until Time 70
  15,                                     !- Hour 71
  49,                                     !- Minute 71
  0.133333333333333,                      !- Value Until Time 71
  15,                                     !- Hour 72
  59,                                     !- Minute 72
  0.135,                                  !- Value Until Time 72
  16,                                     !- Hour 73
  9,                                      !- Minute 73
  0.136666666666667,                      !- Value Until Time 73
  16,                                     !- Hour 74
  19,                                     !- Minute 74
  0.138333333333333,                      !- Value Until Time 74
  16,                                     !- Hour 75
  30,                                     !- Minute 75
  0.14,                                   !- Value Until Time 75
  16,                                     !- Hour 76
  40,                                     !- Minute 76
  0.128333333333333,                      !- Value Until Time 76
  16,                                     !- Hour 77
  50,                                     !- Minute 77
  0.116666666666667,                      !- Value Until Time 77
  17,                                     !- Hour 78
  0,                                      !- Minute 78
  0.105,                                  !- Value Until Time 78
  17,                                     !- Hour 79
  10,                                     !- Minute 79
  0.093333333333333,                      !- Value Until Time 79
  17,                                     !- Hour 80
  20,                                     !- Minute 80
  0.0816666666666662,                     !- Value Until Time 80
  17,                                     !- Hour 81
  30,                                     !- Minute 81
  0.07,                                   !- Value Until Time 81
  18,                                     !- Hour 82
  0,                                      !- Minute 82
  0.07,                                   !- Value Until Time 82
  18,                                     !- Hour 83
  10,                                     !- Minute 83
  0.0641666666666666,                     !- Value Until Time 83
  18,                                     !- Hour 84
  20,                                     !- Minute 84
  0.0583333333333333,                     !- Value Until Time 84
  18,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0524999999999999,                     !- Value Until Time 85
  18,                                     !- Hour 86
  40,                                     !- Minute 86
  0.0466666666666665,                     !- Value Until Time 86
  18,                                     !- Hour 87
  50,                                     !- Minute 87
  0.0408333333333331,                     !- Value Until Time 87
  19,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0349999999999998,                     !- Value Until Time 88
  19,                                     !- Hour 89
  10,                                     !- Minute 89
  0.0291666666666664,                     !- Value Until Time 89
  19,                                     !- Hour 90
  20,                                     !- Minute 90
  0.023333333333333,                      !- Value Until Time 90
  19,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0174999999999996,                     !- Value Until Time 91
  19,                                     !- Hour 92
  40,                                     !- Minute 92
  0.0116666666666663,                     !- Value Until Time 92
  19,                                     !- Hour 93
  50,                                     !- Minute 93
  0.00583333333333288,                    !- Value Until Time 93
  20,                                     !- Hour 94
  0,                                      !- Minute 94
  0,                                      !- Value Until Time 94
  24,                                     !- Hour 95
  0,                                      !- Minute 95
  0;                                      !- Value Until Time 95

OS:WaterUse:Connections,
  {b4ce22d9-2768-4d43-b329-d34fe00f2013}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 WUC 0.13gpm at 140F, !- Name
  {a39d87f2-6ade-45fb-8cfd-62fc91e0a6a8}, !- Inlet Node Name
  {54ca6c7b-c039-4838-8440-a09c56af2092}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0af714a6-2f8c-4ed9-8d08-668b61a85c90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e72255af-acf7-4cf4-a858-c239d8c38147}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Service Water Use Def 0.13gpm, !- Name
  ,                                       !- End-Use Subcategory
  8.41676253921636e-06,                   !- Peak Flow Rate {m3/s}
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Target Temperature Schedule Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Sensible Fraction Schedule Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0af714a6-2f8c-4ed9-8d08-668b61a85c90}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Service Water Use 0.13gpm at 140F, !- Name
  {e72255af-acf7-4cf4-a858-c239d8c38147}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2174872e-f022-4224-900f-3402d5225935}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {23ab2576-f50e-4db9-afbd-7e1f89c12551}, !- Plant Side Inlet Node Name
  {215a7fca-d694-4d48-81d7-174a741c10f0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {09fa76e7-ab3a-4c9a-a91b-3d4a99728d5a}, !- Demand Side Inlet Node Name
  {81e7cda9-00b0-4dfd-9af0-fbb8003ab11e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1ea52a43-75a0-47bf-897c-00db2abd97c1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {717bd912-07d2-48bf-920b-766235fbd307}, !- Demand Mixer Name
  {87e83f6e-abf2-47c5-a2b0-f0453ae04ded}, !- Demand Splitter Name
  {fd78684d-f4a1-4726-88a3-e8dde06d0692}, !- Supply Mixer Name
  {bbf3d8b0-d6d1-4300-8a7b-c38c803e7216}; !- Supply Splitter Name

OS:Node,
  {88af178c-f900-454a-95ce-c6a6e7c477f9}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {23ab2576-f50e-4db9-afbd-7e1f89c12551}, !- Inlet Port
  {1426c5b8-ae38-4dda-811e-620359eb43b1}; !- Outlet Port

OS:Node,
  {2174872e-f022-4224-900f-3402d5225935}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {344990bf-85f5-4245-9da3-1cb99289b87c}, !- Inlet Port
  {215a7fca-d694-4d48-81d7-174a741c10f0}; !- Outlet Port

OS:Node,
  {fedf5f8d-23a9-4093-8e8e-9946012a49a1}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Name
  {c6913764-4b8e-46b1-8e12-1a556c7c7e47}, !- Inlet Port
  {0c9e2ffb-81a7-45c9-a13c-f192022da8a8}; !- Outlet Port

OS:Connector:Mixer,
  {fd78684d-f4a1-4726-88a3-e8dde06d0692}, !- Handle
  Connector Mixer 3,                      !- Name
  {dad50ff5-4fb8-4134-b05d-5aad2cd0e724}, !- Outlet Branch Name
  {91869949-32f4-49b1-b179-be1d4afb826c}, !- Inlet Branch Name 1
  {7a95fdad-43e3-4e85-9b6f-fc3170e7a9c6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bbf3d8b0-d6d1-4300-8a7b-c38c803e7216}, !- Handle
  Connector Splitter 3,                   !- Name
  {1ece5ff6-676f-4e7d-b8f2-4c86f5834ffd}, !- Inlet Branch Name
  {c6913764-4b8e-46b1-8e12-1a556c7c7e47}, !- Outlet Branch Name 1
  {65ddecb7-8398-450f-bbf0-e4bfc52f9606}; !- Outlet Branch Name 2

OS:Connection,
  {23ab2576-f50e-4db9-afbd-7e1f89c12551}, !- Handle
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Source Object
  14,                                     !- Outlet Port
  {88af178c-f900-454a-95ce-c6a6e7c477f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6913764-4b8e-46b1-8e12-1a556c7c7e47}, !- Handle
  {bbf3d8b0-d6d1-4300-8a7b-c38c803e7216}, !- Source Object
  3,                                      !- Outlet Port
  {fedf5f8d-23a9-4093-8e8e-9946012a49a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {215a7fca-d694-4d48-81d7-174a741c10f0}, !- Handle
  {2174872e-f022-4224-900f-3402d5225935}, !- Source Object
  3,                                      !- Outlet Port
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {82fdb93a-6bb2-460f-9e6f-d3a386086004}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {09fa76e7-ab3a-4c9a-a91b-3d4a99728d5a}, !- Inlet Port
  {6a1e720c-f820-4948-8210-89d542b69a66}; !- Outlet Port

OS:Node,
  {df5e3cce-053f-42eb-af97-484d5bb48425}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {9d264cf3-e8d2-4618-980a-a77be35b2cae}, !- Inlet Port
  {81e7cda9-00b0-4dfd-9af0-fbb8003ab11e}; !- Outlet Port

OS:Node,
  {9b1db0b2-b68b-4cdc-9c64-af05b7e0925e}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {7f27be00-526a-4c99-98c2-8706d04839a4}, !- Inlet Port
  {ae9dee1d-bd4e-4a20-b4fc-6a00dadfc16e}; !- Outlet Port

OS:Connector:Mixer,
  {717bd912-07d2-48bf-920b-766235fbd307}, !- Handle
  Connector Mixer 4,                      !- Name
  {aaee1a06-b690-4cbd-80c2-0e0e31f34b95}, !- Outlet Branch Name
  {a8e314f2-1578-4037-9a96-bd561538ba97}, !- Inlet Branch Name 1
  {dc3d8e64-89f2-41c0-994c-6f9b98a4dd32}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {87e83f6e-abf2-47c5-a2b0-f0453ae04ded}, !- Handle
  Connector Splitter 4,                   !- Name
  {52fdf401-2e11-4157-b8a2-b1a954a98685}, !- Inlet Branch Name
  {7f27be00-526a-4c99-98c2-8706d04839a4}, !- Outlet Branch Name 1
  {0dc483a5-3b25-4057-9cdb-a0a9a754c3a6}; !- Outlet Branch Name 2

OS:Connection,
  {09fa76e7-ab3a-4c9a-a91b-3d4a99728d5a}, !- Handle
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Source Object
  17,                                     !- Outlet Port
  {82fdb93a-6bb2-460f-9e6f-d3a386086004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f27be00-526a-4c99-98c2-8706d04839a4}, !- Handle
  {87e83f6e-abf2-47c5-a2b0-f0453ae04ded}, !- Source Object
  3,                                      !- Outlet Port
  {9b1db0b2-b68b-4cdc-9c64-af05b7e0925e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e7cda9-00b0-4dfd-9af0-fbb8003ab11e}, !- Handle
  {df5e3cce-053f-42eb-af97-484d5bb48425}, !- Source Object
  3,                                      !- Outlet Port
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d4c60e48-a0d6-4526-ae01-66ac4dc7c81f}, !- Handle
  {7c98a61b-7bdc-4327-ab36-cfcbefb843e1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1ea52a43-75a0-47bf-897c-00db2abd97c1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {530ac136-0ef5-4c8e-8507-f80070c2cc84}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {fa731c07-4d46-405c-a28d-3b62eaecc755}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {2174872e-f022-4224-900f-3402d5225935}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6f13ef02-e35c-47ca-a485-3cf7d0e56102}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {1426c5b8-ae38-4dda-811e-620359eb43b1}, !- Inlet Node Name
  {892ffc05-41f5-4d38-9200-99a86dbc990a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {3f5ddb2e-c142-4d5d-828b-cf8e10f23efa}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {892ffc05-41f5-4d38-9200-99a86dbc990a}, !- Inlet Port
  {1ece5ff6-676f-4e7d-b8f2-4c86f5834ffd}; !- Outlet Port

OS:Connection,
  {1426c5b8-ae38-4dda-811e-620359eb43b1}, !- Handle
  {88af178c-f900-454a-95ce-c6a6e7c477f9}, !- Source Object
  3,                                      !- Outlet Port
  {6f13ef02-e35c-47ca-a485-3cf7d0e56102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892ffc05-41f5-4d38-9200-99a86dbc990a}, !- Handle
  {6f13ef02-e35c-47ca-a485-3cf7d0e56102}, !- Source Object
  3,                                      !- Outlet Port
  {3f5ddb2e-c142-4d5d-828b-cf8e10f23efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ece5ff6-676f-4e7d-b8f2-4c86f5834ffd}, !- Handle
  {3f5ddb2e-c142-4d5d-828b-cf8e10f23efa}, !- Source Object
  3,                                      !- Outlet Port
  {bbf3d8b0-d6d1-4300-8a7b-c38c803e7216}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {7c310357-a485-4cff-8606-d19098375939}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7516196e-2873-423e-b92e-5dfeabb5b3fd}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1404.01436295747,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {40a75305-f8fe-47ea-8b0f-502cfedf39fe}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0c9e2ffb-81a7-45c9-a13c-f192022da8a8}, !- Use Side Inlet Node Name
  {c45ddfbf-bd8f-4b13-8885-811b29200c29}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {3d263beb-7293-40c0-87ea-4f3546815287}, !- Handle
  {7516196e-2873-423e-b92e-5dfeabb5b3fd}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {40a75305-f8fe-47ea-8b0f-502cfedf39fe}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {7c310357-a485-4cff-8606-d19098375939}, !- Schedule Type Limits Name
  {13eeb89b-3025-4331-a82f-e5bc29f7a4fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13eeb89b-3025-4331-a82f-e5bc29f7a4fb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {7c310357-a485-4cff-8606-d19098375939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {06ce5f80-b1b6-4ac9-8531-747225a0765a}, !- Handle
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Name
  {c45ddfbf-bd8f-4b13-8885-811b29200c29}, !- Inlet Port
  {91869949-32f4-49b1-b179-be1d4afb826c}; !- Outlet Port

OS:Connection,
  {0c9e2ffb-81a7-45c9-a13c-f192022da8a8}, !- Handle
  {fedf5f8d-23a9-4093-8e8e-9946012a49a1}, !- Source Object
  3,                                      !- Outlet Port
  {7516196e-2873-423e-b92e-5dfeabb5b3fd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c45ddfbf-bd8f-4b13-8885-811b29200c29}, !- Handle
  {7516196e-2873-423e-b92e-5dfeabb5b3fd}, !- Source Object
  32,                                     !- Outlet Port
  {06ce5f80-b1b6-4ac9-8531-747225a0765a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91869949-32f4-49b1-b179-be1d4afb826c}, !- Handle
  {06ce5f80-b1b6-4ac9-8531-747225a0765a}, !- Source Object
  3,                                      !- Outlet Port
  {fd78684d-f4a1-4726-88a3-e8dde06d0692}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {263a24af-0e68-4ec6-bd24-2bea73e20fc5}, !- Handle
  {7516196e-2873-423e-b92e-5dfeabb5b3fd}; !- Object Name

OS:Schedule:Ruleset,
  {4181409b-bbea-4898-a5af-51806ee9b392}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {af2128e4-b3ef-4cca-bf76-cad2a0175e6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af2128e4-b3ef-4cca-bf76-cad2a0175e6e}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.309970724400872;                      !- Value Until Time 1

OS:Material,
  {8468ab1a-bf6f-443f-a052-12137d9bbc8c}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0fd8344e-560d-436b-818f-155a80f2066f}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  {9285bc91-39a2-4b89-b38c-9504e9d5084b}, !- Surface Rendering Name
  {e84b7e17-15b5-4c54-9053-fd7ba64fe75f}, !- Layer 1
  {8468ab1a-bf6f-443f-a052-12137d9bbc8c}; !- Layer 2

OS:Material,
  {e84b7e17-15b5-4c54-9053-fd7ba64fe75f}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {15c97137-7e89-4423-949a-d8488524a51f}, !- Handle
  Office Shared Service Water Loop Pipe 240.5659992600788ft, !- Name
  {0fd8344e-560d-436b-818f-155a80f2066f}, !- Construction
  {6a1e720c-f820-4948-8210-89d542b69a66}, !- Fluid Inlet Node
  {2dac7260-8f2a-4cb1-aeb6-bf91d79e6e3c}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {a5eb433f-094c-4221-ada4-93a0ac34a773}, !- Ambient Temperature Schedule
  {4181409b-bbea-4898-a5af-51806ee9b392}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  73.324516574472;                        !- Pipe Length {m}

OS:Node,
  {ea8eeaf8-a476-4c15-8f92-e0e5a41d48cf}, !- Handle
  Office Shared Service Water Loop Pipe 240.5659992600788ft Outlet Water Node, !- Name
  {2dac7260-8f2a-4cb1-aeb6-bf91d79e6e3c}, !- Inlet Port
  {52fdf401-2e11-4157-b8a2-b1a954a98685}; !- Outlet Port

OS:Connection,
  {6a1e720c-f820-4948-8210-89d542b69a66}, !- Handle
  {82fdb93a-6bb2-460f-9e6f-d3a386086004}, !- Source Object
  3,                                      !- Outlet Port
  {15c97137-7e89-4423-949a-d8488524a51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dac7260-8f2a-4cb1-aeb6-bf91d79e6e3c}, !- Handle
  {15c97137-7e89-4423-949a-d8488524a51f}, !- Source Object
  4,                                      !- Outlet Port
  {ea8eeaf8-a476-4c15-8f92-e0e5a41d48cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fdf401-2e11-4157-b8a2-b1a954a98685}, !- Handle
  {ea8eeaf8-a476-4c15-8f92-e0e5a41d48cf}, !- Source Object
  3,                                      !- Outlet Port
  {87e83f6e-abf2-47c5-a2b0-f0453ae04ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {635bdfba-ee11-4f4a-80e8-60552c1dc897}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {327a4d26-1145-48e4-8117-becaa8a6c7e7}, !- Inlet Node Name
  {72598af2-8cdf-471f-9903-347d471733f5}; !- Outlet Node Name

OS:Node,
  {6501528e-ce17-40ba-8f3a-ed8906ed2446}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {65ddecb7-8398-450f-bbf0-e4bfc52f9606}, !- Inlet Port
  {327a4d26-1145-48e4-8117-becaa8a6c7e7}; !- Outlet Port

OS:Connection,
  {65ddecb7-8398-450f-bbf0-e4bfc52f9606}, !- Handle
  {bbf3d8b0-d6d1-4300-8a7b-c38c803e7216}, !- Source Object
  4,                                      !- Outlet Port
  {6501528e-ce17-40ba-8f3a-ed8906ed2446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75fb0e93-8652-4ead-80e0-71856cdb317e}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {72598af2-8cdf-471f-9903-347d471733f5}, !- Inlet Port
  {7a95fdad-43e3-4e85-9b6f-fc3170e7a9c6}; !- Outlet Port

OS:Connection,
  {327a4d26-1145-48e4-8117-becaa8a6c7e7}, !- Handle
  {6501528e-ce17-40ba-8f3a-ed8906ed2446}, !- Source Object
  3,                                      !- Outlet Port
  {635bdfba-ee11-4f4a-80e8-60552c1dc897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72598af2-8cdf-471f-9903-347d471733f5}, !- Handle
  {635bdfba-ee11-4f4a-80e8-60552c1dc897}, !- Source Object
  3,                                      !- Outlet Port
  {75fb0e93-8652-4ead-80e0-71856cdb317e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a95fdad-43e3-4e85-9b6f-fc3170e7a9c6}, !- Handle
  {75fb0e93-8652-4ead-80e0-71856cdb317e}, !- Source Object
  3,                                      !- Outlet Port
  {fd78684d-f4a1-4726-88a3-e8dde06d0692}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {571c04de-d4ea-4243-ae95-78d37802dd56}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {ae9dee1d-bd4e-4a20-b4fc-6a00dadfc16e}, !- Inlet Node Name
  {6a914160-daea-4de7-834b-f75f8a01fc74}; !- Outlet Node Name

OS:Node,
  {6cb49183-4d66-4cca-b791-d1ab51e3eb36}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {6a914160-daea-4de7-834b-f75f8a01fc74}, !- Inlet Port
  {a8e314f2-1578-4037-9a96-bd561538ba97}; !- Outlet Port

OS:Connection,
  {ae9dee1d-bd4e-4a20-b4fc-6a00dadfc16e}, !- Handle
  {9b1db0b2-b68b-4cdc-9c64-af05b7e0925e}, !- Source Object
  3,                                      !- Outlet Port
  {571c04de-d4ea-4243-ae95-78d37802dd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a914160-daea-4de7-834b-f75f8a01fc74}, !- Handle
  {571c04de-d4ea-4243-ae95-78d37802dd56}, !- Source Object
  3,                                      !- Outlet Port
  {6cb49183-4d66-4cca-b791-d1ab51e3eb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e314f2-1578-4037-9a96-bd561538ba97}, !- Handle
  {6cb49183-4d66-4cca-b791-d1ab51e3eb36}, !- Source Object
  3,                                      !- Outlet Port
  {717bd912-07d2-48bf-920b-766235fbd307}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6a5eea6c-961b-44cb-befe-6db9ccfe43c6}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b5cd2148-ad97-4c97-b9bd-e8d5791579ca}, !- Inlet Node Name
  {344990bf-85f5-4245-9da3-1cb99289b87c}; !- Outlet Node Name

OS:Node,
  {5c3f141b-d84f-4c61-b3b0-873d5e78159b}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {dad50ff5-4fb8-4134-b05d-5aad2cd0e724}, !- Inlet Port
  {b5cd2148-ad97-4c97-b9bd-e8d5791579ca}; !- Outlet Port

OS:Connection,
  {dad50ff5-4fb8-4134-b05d-5aad2cd0e724}, !- Handle
  {fd78684d-f4a1-4726-88a3-e8dde06d0692}, !- Source Object
  2,                                      !- Outlet Port
  {5c3f141b-d84f-4c61-b3b0-873d5e78159b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cd2148-ad97-4c97-b9bd-e8d5791579ca}, !- Handle
  {5c3f141b-d84f-4c61-b3b0-873d5e78159b}, !- Source Object
  3,                                      !- Outlet Port
  {6a5eea6c-961b-44cb-befe-6db9ccfe43c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344990bf-85f5-4245-9da3-1cb99289b87c}, !- Handle
  {6a5eea6c-961b-44cb-befe-6db9ccfe43c6}, !- Source Object
  3,                                      !- Outlet Port
  {2174872e-f022-4224-900f-3402d5225935}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7bf20dc6-8e74-46b5-a0e1-1495c3baa327}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {4115b8cd-6fad-444d-8d2b-d22fda036a21}, !- Inlet Node Name
  {9d264cf3-e8d2-4618-980a-a77be35b2cae}; !- Outlet Node Name

OS:Node,
  {02ab2268-12ca-4864-8771-1b81bc076a60}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {aaee1a06-b690-4cbd-80c2-0e0e31f34b95}, !- Inlet Port
  {4115b8cd-6fad-444d-8d2b-d22fda036a21}; !- Outlet Port

OS:Connection,
  {aaee1a06-b690-4cbd-80c2-0e0e31f34b95}, !- Handle
  {717bd912-07d2-48bf-920b-766235fbd307}, !- Source Object
  2,                                      !- Outlet Port
  {02ab2268-12ca-4864-8771-1b81bc076a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4115b8cd-6fad-444d-8d2b-d22fda036a21}, !- Handle
  {02ab2268-12ca-4864-8771-1b81bc076a60}, !- Source Object
  3,                                      !- Outlet Port
  {7bf20dc6-8e74-46b5-a0e1-1495c3baa327}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d264cf3-e8d2-4618-980a-a77be35b2cae}, !- Handle
  {7bf20dc6-8e74-46b5-a0e1-1495c3baa327}, !- Source Object
  3,                                      !- Outlet Port
  {df5e3cce-053f-42eb-af97-484d5bb48425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {059e4d24-422f-472d-8a25-5c31f83a7613}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 WUC 0.13gpm at 140F Inlet Water Node, !- Name
  {0dc483a5-3b25-4057-9cdb-a0a9a754c3a6}, !- Inlet Port
  {a39d87f2-6ade-45fb-8cfd-62fc91e0a6a8}; !- Outlet Port

OS:Connection,
  {0dc483a5-3b25-4057-9cdb-a0a9a754c3a6}, !- Handle
  {87e83f6e-abf2-47c5-a2b0-f0453ae04ded}, !- Source Object
  4,                                      !- Outlet Port
  {059e4d24-422f-472d-8a25-5c31f83a7613}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d33dbcb-1b48-4739-a094-40b11552e50c}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 WUC 0.13gpm at 140F Outlet Water Node, !- Name
  {54ca6c7b-c039-4838-8440-a09c56af2092}, !- Inlet Port
  {dc3d8e64-89f2-41c0-994c-6f9b98a4dd32}; !- Outlet Port

OS:Connection,
  {a39d87f2-6ade-45fb-8cfd-62fc91e0a6a8}, !- Handle
  {059e4d24-422f-472d-8a25-5c31f83a7613}, !- Source Object
  3,                                      !- Outlet Port
  {b4ce22d9-2768-4d43-b329-d34fe00f2013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ca6c7b-c039-4838-8440-a09c56af2092}, !- Handle
  {b4ce22d9-2768-4d43-b329-d34fe00f2013}, !- Source Object
  3,                                      !- Outlet Port
  {9d33dbcb-1b48-4739-a094-40b11552e50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3d8e64-89f2-41c0-994c-6f9b98a4dd32}, !- Handle
  {9d33dbcb-1b48-4739-a094-40b11552e50c}, !- Source Object
  3,                                      !- Outlet Port
  {717bd912-07d2-48bf-920b-766235fbd307}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {a5eb433f-094c-4221-ada4-93a0ac34a773}, !- Handle
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {5e1f769a-74da-4a77-a29b-a56acc69055a}, !- Handle
  Office Attic - DOE Ref 1980-2004 Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c23e62a-8a6b-4d7b-9010-e2a9ecb4b5ba}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Handle
  Medium Office HtgSetp,                  !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {90aa8973-b7f8-432f-af8e-b053990ec07c}, !- Default Day Schedule Name
  {2505829a-defe-4d1c-be40-b3c8732a5a4f}, !- Summer Design Day Schedule Name
  {4b9995ba-3a95-499c-8843-4bce128f7102}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {90aa8973-b7f8-432f-af8e-b053990ec07c}, !- Handle
  Medium Office HtgSetp Default,          !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0792994281046,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.2580050211057,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  19.9661798747277;                       !- Value Until Time 3

OS:Schedule:Rule,
  {58ee3b6e-4676-40d1-9976-1b56dea097ca}, !- Handle
  Schedule Rule 35,                       !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00442b7c-028f-452e-8964-06cf7a6dadc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00442b7c-028f-452e-8964-06cf7a6dadc1}, !- Handle
  Medium Office HtgSetp Sat Day,          !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16.7744880589431,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  16.8513155487805,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.3634988143631;                       !- Value Until Time 3

OS:Schedule:Day,
  {2505829a-defe-4d1c-be40-b3c8732a5a4f}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d6f46440-7a10-4bd3-ac88-26d6e3392531}, !- Handle
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {4b9995ba-3a95-499c-8843-4bce128f7102}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}, !- Handle
  Medium Office ClgSetp,                  !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {de81e6c4-3049-4d81-b6b6-5dd121ae2962}, !- Default Day Schedule Name
  {5fa5f403-adca-4a31-8561-d2d964554de7}, !- Summer Design Day Schedule Name
  {0b439ff6-4513-4210-89a4-3b51531eb118}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de81e6c4-3049-4d81-b6b6-5dd121ae2962}, !- Handle
  Medium Office ClgSetp Default,          !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  76.8104915577342,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  91.4029139433551,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  86.1994144880174;                       !- Value Until Time 3

OS:Schedule:Day,
  {5fa5f403-adca-4a31-8561-d2d964554de7}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d453862d-3d83-4d5c-bd92-19b5005c69d1}, !- Handle
  Medium Office ClgSetp Sat Day,          !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0b439ff6-4513-4210-89a4-3b51531eb118}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d540dc45-2b91-433d-9e90-ed29d536d8dd}, !- Handle
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24c0d3c6-2c0f-4381-9390-c7d089d13f27}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 1, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c433cd20-79dd-400a-bd1d-404ac9f2162c}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cef64b08-e6d5-44bd-9cd9-e616ebdbe671}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 3, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a41eaab5-2c10-4c1f-9eb6-41ececb8a12a}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 4, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d0b5575-da8a-475d-a922-640925479347}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 5, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb61bd0f-bf67-4785-9cfa-2584b83e501a}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 6, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dcdc1d5-284b-418f-9377-5bd8559a5d93}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 7, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54802baf-4d54-4830-90c4-0358bbf6b540}, !- Handle
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 8, !- Name
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Heating Setpoint Temperature Schedule Name
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2ef00d6-fdbe-48b1-8dd1-c7f53166e4df}, !- Handle
  Office WholeBuilding - Sm Office - DOE Ref 1980-2004 Thermostat, !- Name
  {fa7bd11f-d1be-46c0-a9e2-37e691b62099}, !- Heating Setpoint Temperature Schedule Name
  {165e1702-c176-4c13-9479-b6bf2f041dc0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fa7bd11f-d1be-46c0-a9e2-37e691b62099}, !- Handle
  Small Office HtgSetp,                   !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {53314cad-717d-4589-adc4-e7a41f7b6d04}, !- Default Day Schedule Name
  {5c44ddf8-181c-4577-b9ec-c027b6f55904}, !- Summer Design Day Schedule Name
  {d5b7169b-f1ae-4dc2-9a84-5cd2c59fbe5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53314cad-717d-4589-adc4-e7a41f7b6d04}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {28b0e136-68d8-4981-ae94-5ac8203fcf18}, !- Handle
  Schedule Rule 39,                       !- Name
  {fa7bd11f-d1be-46c0-a9e2-37e691b62099}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96d58021-837e-472b-9123-983a2c2858a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96d58021-837e-472b-9123-983a2c2858a4}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5c44ddf8-181c-4577-b9ec-c027b6f55904}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7dacf95b-4c3b-4b88-ac71-c0299d5098e8}, !- Handle
  Schedule Rule 40,                       !- Name
  {fa7bd11f-d1be-46c0-a9e2-37e691b62099}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6f636c9-57c0-45ea-a0ed-12daf569c119}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6f636c9-57c0-45ea-a0ed-12daf569c119}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d5b7169b-f1ae-4dc2-9a84-5cd2c59fbe5c}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {165e1702-c176-4c13-9479-b6bf2f041dc0}, !- Handle
  Small Office ClgSetp,                   !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {b092ab98-9c95-455f-9c9a-22372a27333d}, !- Default Day Schedule Name
  {6d32ecb5-0d6e-4fd3-a2fb-ece456d9faf8}, !- Summer Design Day Schedule Name
  {854632e6-511b-45a6-a86b-f6f459035213}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b092ab98-9c95-455f-9c9a-22372a27333d}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  83.145186546841,                        !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  87.6699686819172,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  81.900871459695;                        !- Value Until Time 3

OS:Schedule:Day,
  {6d32ecb5-0d6e-4fd3-a2fb-ece456d9faf8}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {854632e6-511b-45a6-a86b-f6f459035213}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Availability Schedule
  {c1ca3ed2-5cf6-4035-ab67-b3061d0cefcc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2b186ebe-adae-47ce-8d3a-8a47b369a98f}, !- Supply Side Inlet Node Name
  {b5c934ef-022a-47d9-b050-af721585dc1f}, !- Demand Side Outlet Node Name
  {553f3b7b-b522-4c44-a19b-c6c60af72042}, !- Demand Side Inlet Node A
  {9ebdcb36-fd82-463f-b45d-b8e4d3c8ab20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4342dce-417e-4123-9f9d-79360cc65051}, !- Demand Mixer Name
  {23a8c5e8-6977-453b-9593-096e84e0d90e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f793397a-c811-4ef6-a9f0-80cc6061834e}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2b186ebe-adae-47ce-8d3a-8a47b369a98f}, !- Inlet Port
  {cfc695ff-3fae-4967-9e7a-0185e6778232}; !- Outlet Port

OS:Node,
  {64e6d166-ea88-4214-a2cd-c0f11b75488a}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {db579fe8-3e20-4748-8af9-d7d2b99e6dd1}, !- Inlet Port
  {9ebdcb36-fd82-463f-b45d-b8e4d3c8ab20}; !- Outlet Port

OS:Connection,
  {2b186ebe-adae-47ce-8d3a-8a47b369a98f}, !- Handle
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- Source Object
  9,                                      !- Outlet Port
  {f793397a-c811-4ef6-a9f0-80cc6061834e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebdcb36-fd82-463f-b45d-b8e4d3c8ab20}, !- Handle
  {64e6d166-ea88-4214-a2cd-c0f11b75488a}, !- Source Object
  3,                                      !- Outlet Port
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4940d246-896d-4ac9-9340-35af2b5b44b1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {553f3b7b-b522-4c44-a19b-c6c60af72042}, !- Inlet Port
  {1985b42e-093f-4e8e-bce2-d83df24c1686}; !- Outlet Port

OS:Node,
  {5e62d90c-08c2-4a23-abd9-3b7de60519a6}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fef21c99-ef92-4004-a460-dba3ebab5b92}, !- Inlet Port
  {b5c934ef-022a-47d9-b050-af721585dc1f}; !- Outlet Port

OS:Node,
  {c03f338b-a45d-48e9-82e1-f898c91e47a8}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d4164b0f-3c58-4719-a1c2-635779514a20}, !- Inlet Port
  {d2ea25b1-3b6a-4062-99f8-6d5d0b5db690}; !- Outlet Port

OS:Connection,
  {553f3b7b-b522-4c44-a19b-c6c60af72042}, !- Handle
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- Source Object
  11,                                     !- Outlet Port
  {4940d246-896d-4ac9-9340-35af2b5b44b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c934ef-022a-47d9-b050-af721585dc1f}, !- Handle
  {5e62d90c-08c2-4a23-abd9-3b7de60519a6}, !- Source Object
  3,                                      !- Outlet Port
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23a8c5e8-6977-453b-9593-096e84e0d90e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1985b42e-093f-4e8e-bce2-d83df24c1686}, !- Inlet Node Name
  {b598dd59-3407-40e5-b874-584d95f62dfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4342dce-417e-4123-9f9d-79360cc65051}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {fef21c99-ef92-4004-a460-dba3ebab5b92}, !- Outlet Node Name
  {7487cf28-88bd-4b6b-8d5d-721531c554b6}; !- Inlet Node Name 1

OS:Connection,
  {1985b42e-093f-4e8e-bce2-d83df24c1686}, !- Handle
  {4940d246-896d-4ac9-9340-35af2b5b44b1}, !- Source Object
  3,                                      !- Outlet Port
  {23a8c5e8-6977-453b-9593-096e84e0d90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef21c99-ef92-4004-a460-dba3ebab5b92}, !- Handle
  {b4342dce-417e-4123-9f9d-79360cc65051}, !- Source Object
  2,                                      !- Outlet Port
  {5e62d90c-08c2-4a23-abd9-3b7de60519a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86a3f579-f718-4cac-a5f0-26b69f06ff46}, !- Handle
  {75ea809a-aaa0-44d6-afaa-d93307005344}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c1ca3ed2-5cf6-4035-ab67-b3061d0cefcc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {35e507bb-b70e-4668-9637-bbf7bd6b6bbf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {496e8001-a30d-4c5a-9ce5-d8c87fcecb31}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c977e72-7318-43c3-ab16-81a2f876028d}, !- Control Zone Name
  {64e6d166-ea88-4214-a2cd-c0f11b75488a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {bba25573-4751-4607-8499-0432c8932154}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Gas Htg Coil 79kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Handle
  Always Off Discrete,                    !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {4234182c-d25c-4305-90f9-464e7d2aed6d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cf2e6763-7a11-4c14-ae7c-52572a58af85}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f1852bd8-b4e0-478e-89d6-a99ad1014e30}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54aadb0b-3762-4a2c-9cbb-72a996eee9c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c50ff45-93db-44aa-99e5-431b7fda6323}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54aadb0b-3762-4a2c-9cbb-72a996eee9c4}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c50ff45-93db-44aa-99e5-431b7fda6323}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5c2f7394-2896-4638-b2bb-4636e14a5c4d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8c977e72-7318-43c3-ab16-81a2f876028d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {fceff4e1-25c7-4160-bab6-8f2416232619}, !- Air Inlet Node Name
  {db579fe8-3e20-4748-8af9-d7d2b99e6dd1}, !- Air Outlet Node Name
  {f1852bd8-b4e0-478e-89d6-a99ad1014e30}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Supply Air Fan Operating Mode Schedule Name
  {bba25573-4751-4607-8499-0432c8932154}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cf2e6763-7a11-4c14-ae7c-52572a58af85}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4234182c-d25c-4305-90f9-464e7d2aed6d}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {db579fe8-3e20-4748-8af9-d7d2b99e6dd1}, !- Handle
  {5c2f7394-2896-4638-b2bb-4636e14a5c4d}, !- Source Object
  7,                                      !- Outlet Port
  {64e6d166-ea88-4214-a2cd-c0f11b75488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bbcd91aa-1343-43e8-ac68-3ba0f60b6fb3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f51dcff-f8fc-444c-82a0-79602f7b1949}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f51dcff-f8fc-444c-82a0-79602f7b1949}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6b4437d-e047-4727-9d71-78cbffd56eb1}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Name
  {bbcd91aa-1343-43e8-ac68-3ba0f60b6fb3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f0b71b6c-7660-49f7-99ef-6059ed184cec}, !- Mixed Air Node Name
  {5a3c1546-39e2-4f0a-ba8c-b5fd7d617ede}, !- Outdoor Air Stream Node Name
  {144022e4-ffa4-4fe3-a6dc-b2a2b76381ca}, !- Relief Air Stream Node Name
  {cfc695ff-3fae-4967-9e7a-0185e6778232}; !- Return Air Stream Node Name

OS:Node,
  {cc9b78e7-198f-481b-ac10-f79bfdd143f4}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5a3c1546-39e2-4f0a-ba8c-b5fd7d617ede}; !- Outlet Port

OS:Connection,
  {5a3c1546-39e2-4f0a-ba8c-b5fd7d617ede}, !- Handle
  {cc9b78e7-198f-481b-ac10-f79bfdd143f4}, !- Source Object
  3,                                      !- Outlet Port
  {d6b4437d-e047-4727-9d71-78cbffd56eb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {751bc1c4-0b57-4f66-99ce-2cbc85e11c0c}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {144022e4-ffa4-4fe3-a6dc-b2a2b76381ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144022e4-ffa4-4fe3-a6dc-b2a2b76381ca}, !- Handle
  {d6b4437d-e047-4727-9d71-78cbffd56eb1}, !- Source Object
  7,                                      !- Outlet Port
  {751bc1c4-0b57-4f66-99ce-2cbc85e11c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a32ddec1-9767-4c35-a9c6-2c76e85a5789}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f0b71b6c-7660-49f7-99ef-6059ed184cec}, !- Inlet Port
  {fceff4e1-25c7-4160-bab6-8f2416232619}; !- Outlet Port

OS:Connection,
  {cfc695ff-3fae-4967-9e7a-0185e6778232}, !- Handle
  {f793397a-c811-4ef6-a9f0-80cc6061834e}, !- Source Object
  3,                                      !- Outlet Port
  {d6b4437d-e047-4727-9d71-78cbffd56eb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0b71b6c-7660-49f7-99ef-6059ed184cec}, !- Handle
  {d6b4437d-e047-4727-9d71-78cbffd56eb1}, !- Source Object
  5,                                      !- Outlet Port
  {a32ddec1-9767-4c35-a9c6-2c76e85a5789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fceff4e1-25c7-4160-bab6-8f2416232619}, !- Handle
  {a32ddec1-9767-4c35-a9c6-2c76e85a5789}, !- Source Object
  3,                                      !- Outlet Port
  {5c2f7394-2896-4638-b2bb-4636e14a5c4d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {35e507bb-b70e-4668-9637-bbf7bd6b6bbf}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fdc425ed-51fe-495a-9674-2c4f26be3988}, !- Control Zone or Zone List Name
  {09df93be-95fb-49f0-9480-666b5d0177e2}, !- Cooling Control Zone or Zone List Name
  {c7013d9a-fb4c-4190-ac2b-8ff53eb26a04}, !- Heating Control Zone or Zone List Name
  {1a8d1caf-0dc4-46ea-912c-411e2ff6b507}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fdc425ed-51fe-495a-9674-2c4f26be3988}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {09df93be-95fb-49f0-9480-666b5d0177e2}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7013d9a-fb4c-4190-ac2b-8ff53eb26a04}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a8d1caf-0dc4-46ea-912c-411e2ff6b507}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b2de8154-c31e-4243-a7a2-cefcea1162c2}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {40d44c3c-c8f4-4068-a16d-70229fccbb49}, !- Air Inlet Node Name
  {d4164b0f-3c58-4719-a1c2-635779514a20}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03a7c34b-7d4f-4c42-a519-2ce737d8ac72}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node, !- Name
  {c0c54c40-9d2e-4992-adf9-e7b322577f8b}, !- Inlet Port
  {7487cf28-88bd-4b6b-8d5d-721531c554b6}; !- Outlet Port

OS:Connection,
  {d2ea25b1-3b6a-4062-99f8-6d5d0b5db690}, !- Handle
  {c03f338b-a45d-48e9-82e1-f898c91e47a8}, !- Source Object
  3,                                      !- Outlet Port
  {84f9385e-89f9-4084-b626-c9515bfc35e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c54c40-9d2e-4992-adf9-e7b322577f8b}, !- Handle
  {1f466929-31fd-4f0d-9521-9acd4b9d866d}, !- Source Object
  2,                                      !- Outlet Port
  {03a7c34b-7d4f-4c42-a519-2ce737d8ac72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7487cf28-88bd-4b6b-8d5d-721531c554b6}, !- Handle
  {03a7c34b-7d4f-4c42-a519-2ce737d8ac72}, !- Source Object
  3,                                      !- Outlet Port
  {b4342dce-417e-4123-9f9d-79360cc65051}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb96603d-b2e6-40e2-95b3-8904ce75efc9}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b598dd59-3407-40e5-b874-584d95f62dfa}, !- Inlet Port
  {40d44c3c-c8f4-4068-a16d-70229fccbb49}; !- Outlet Port

OS:Connection,
  {b598dd59-3407-40e5-b874-584d95f62dfa}, !- Handle
  {23a8c5e8-6977-453b-9593-096e84e0d90e}, !- Source Object
  3,                                      !- Outlet Port
  {fb96603d-b2e6-40e2-95b3-8904ce75efc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40d44c3c-c8f4-4068-a16d-70229fccbb49}, !- Handle
  {fb96603d-b2e6-40e2-95b3-8904ce75efc9}, !- Source Object
  3,                                      !- Outlet Port
  {b2de8154-c31e-4243-a7a2-cefcea1162c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4164b0f-3c58-4719-a1c2-635779514a20}, !- Handle
  {b2de8154-c31e-4243-a7a2-cefcea1162c2}, !- Source Object
  4,                                      !- Outlet Port
  {c03f338b-a45d-48e9-82e1-f898c91e47a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Availability Schedule
  {f10c3ef1-f01a-4b06-881b-333ffbe83c49}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a98f5a0-1521-4e04-9589-91f79845f358}, !- Supply Side Inlet Node Name
  {4c032956-fe07-46f2-8efd-acbf53a57926}, !- Demand Side Outlet Node Name
  {30b1bd63-e7ac-4a49-bfaf-756a79a21d45}, !- Demand Side Inlet Node A
  {f7001190-1388-439f-8a26-9204b506260a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36d86acf-6799-4525-b922-28a4779a384c}, !- Demand Mixer Name
  {40c88d86-1a79-4754-a25d-ab1b787f4ad6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a25d90ac-a73a-4613-b9d6-0f104cbd7789}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6a98f5a0-1521-4e04-9589-91f79845f358}, !- Inlet Port
  {f48e64af-b371-47c2-bb87-2bd9e886cd9c}; !- Outlet Port

OS:Node,
  {5c6dca04-e2db-4245-9bf4-7d9db4a45e16}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1cba47a1-abc9-4401-bf4a-896b8a84d232}, !- Inlet Port
  {f7001190-1388-439f-8a26-9204b506260a}; !- Outlet Port

OS:Connection,
  {6a98f5a0-1521-4e04-9589-91f79845f358}, !- Handle
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- Source Object
  9,                                      !- Outlet Port
  {a25d90ac-a73a-4613-b9d6-0f104cbd7789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7001190-1388-439f-8a26-9204b506260a}, !- Handle
  {5c6dca04-e2db-4245-9bf4-7d9db4a45e16}, !- Source Object
  3,                                      !- Outlet Port
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {93b59eff-5fd3-4200-8500-9c3fd3e0ad82}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {30b1bd63-e7ac-4a49-bfaf-756a79a21d45}, !- Inlet Port
  {0cc6277c-1f22-46ec-9f77-ade5826eb554}; !- Outlet Port

OS:Node,
  {f63c9c5b-8ce5-4631-9850-7377a100d0e5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {89bbcf34-49b1-472a-b794-8ccd665415e1}, !- Inlet Port
  {4c032956-fe07-46f2-8efd-acbf53a57926}; !- Outlet Port

OS:Node,
  {9706ebf3-3184-4670-9220-e66ccc009b8f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ffa91520-8413-4ca0-853a-aa0be1e53c82}, !- Inlet Port
  {81b7e708-193d-436c-b0b2-c7207180c264}; !- Outlet Port

OS:Connection,
  {30b1bd63-e7ac-4a49-bfaf-756a79a21d45}, !- Handle
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- Source Object
  11,                                     !- Outlet Port
  {93b59eff-5fd3-4200-8500-9c3fd3e0ad82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c032956-fe07-46f2-8efd-acbf53a57926}, !- Handle
  {f63c9c5b-8ce5-4631-9850-7377a100d0e5}, !- Source Object
  3,                                      !- Outlet Port
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {40c88d86-1a79-4754-a25d-ab1b787f4ad6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0cc6277c-1f22-46ec-9f77-ade5826eb554}, !- Inlet Node Name
  {01b8e6d5-7722-4a09-aac5-3b24b8f2b4c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36d86acf-6799-4525-b922-28a4779a384c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {89bbcf34-49b1-472a-b794-8ccd665415e1}, !- Outlet Node Name
  {debf0b53-63c3-4fbe-b1bb-66fd522fdf03}; !- Inlet Node Name 1

OS:Connection,
  {0cc6277c-1f22-46ec-9f77-ade5826eb554}, !- Handle
  {93b59eff-5fd3-4200-8500-9c3fd3e0ad82}, !- Source Object
  3,                                      !- Outlet Port
  {40c88d86-1a79-4754-a25d-ab1b787f4ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bbcf34-49b1-472a-b794-8ccd665415e1}, !- Handle
  {36d86acf-6799-4525-b922-28a4779a384c}, !- Source Object
  2,                                      !- Outlet Port
  {f63c9c5b-8ce5-4631-9850-7377a100d0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71c1876f-c195-4ccb-a729-0b7e33f70955}, !- Handle
  {232a49ce-7ef1-4bd3-95dc-3398bf983612}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f10c3ef1-f01a-4b06-881b-333ffbe83c49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {17078db5-9c09-4cea-a6ea-467d1c197388}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {78216259-0c43-4b7a-8502-d4771d774c37}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {467f8be3-8122-4f28-8426-056f39b85a96}, !- Control Zone Name
  {5c6dca04-e2db-4245-9bf4-7d9db4a45e16}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {cb2ea1aa-60a7-46c1-a21e-4afa1d87bed4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c7a48e3d-5e9f-485e-bbbc-5c027766b213}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e679f370-4333-4f71-b5f5-14eaa62f9208}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {850b2c79-5052-48a6-9b41-4aa4de652ae3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8859c99-917f-410f-ae9a-da27e4bb930e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b74f8ca-bc27-4e8d-ac9e-441bda030d64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8859c99-917f-410f-ae9a-da27e4bb930e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b74f8ca-bc27-4e8d-ac9e-441bda030d64}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {583c289e-2515-4c9e-896a-126c89c4875c}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {467f8be3-8122-4f28-8426-056f39b85a96}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {0812252b-834b-443e-9377-b38bedf4b90d}, !- Air Inlet Node Name
  {1cba47a1-abc9-4401-bf4a-896b8a84d232}, !- Air Outlet Node Name
  {850b2c79-5052-48a6-9b41-4aa4de652ae3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Supply Air Fan Operating Mode Schedule Name
  {cb2ea1aa-60a7-46c1-a21e-4afa1d87bed4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e679f370-4333-4f71-b5f5-14eaa62f9208}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c7a48e3d-5e9f-485e-bbbc-5c027766b213}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1cba47a1-abc9-4401-bf4a-896b8a84d232}, !- Handle
  {583c289e-2515-4c9e-896a-126c89c4875c}, !- Source Object
  7,                                      !- Outlet Port
  {5c6dca04-e2db-4245-9bf4-7d9db4a45e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {954df651-bafd-43df-a238-3677b7fe4916}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {81248e40-3ab7-491c-b10d-f0d0654d2b16}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {81248e40-3ab7-491c-b10d-f0d0654d2b16}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4d22f7b-b126-4d6b-b0b2-43b2c63d46d6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {954df651-bafd-43df-a238-3677b7fe4916}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9aac3ff6-f3a7-4a31-91da-b5edc66f1167}, !- Mixed Air Node Name
  {4d9c8764-715a-4ab7-8cc8-2acdd825177c}, !- Outdoor Air Stream Node Name
  {802f20d6-4ac5-4de6-bb14-2368726cfd23}, !- Relief Air Stream Node Name
  {f48e64af-b371-47c2-bb87-2bd9e886cd9c}; !- Return Air Stream Node Name

OS:Node,
  {276f5677-41cb-4a7d-b378-e3dbda068ca4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4d9c8764-715a-4ab7-8cc8-2acdd825177c}; !- Outlet Port

OS:Connection,
  {4d9c8764-715a-4ab7-8cc8-2acdd825177c}, !- Handle
  {276f5677-41cb-4a7d-b378-e3dbda068ca4}, !- Source Object
  3,                                      !- Outlet Port
  {e4d22f7b-b126-4d6b-b0b2-43b2c63d46d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {456d61b2-1f1c-4236-ab4b-7f3691353ecc}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {802f20d6-4ac5-4de6-bb14-2368726cfd23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {802f20d6-4ac5-4de6-bb14-2368726cfd23}, !- Handle
  {e4d22f7b-b126-4d6b-b0b2-43b2c63d46d6}, !- Source Object
  7,                                      !- Outlet Port
  {456d61b2-1f1c-4236-ab4b-7f3691353ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {129d5a8c-cf3e-46d5-bffc-7e74e61c34af}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9aac3ff6-f3a7-4a31-91da-b5edc66f1167}, !- Inlet Port
  {0812252b-834b-443e-9377-b38bedf4b90d}; !- Outlet Port

OS:Connection,
  {f48e64af-b371-47c2-bb87-2bd9e886cd9c}, !- Handle
  {a25d90ac-a73a-4613-b9d6-0f104cbd7789}, !- Source Object
  3,                                      !- Outlet Port
  {e4d22f7b-b126-4d6b-b0b2-43b2c63d46d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9aac3ff6-f3a7-4a31-91da-b5edc66f1167}, !- Handle
  {e4d22f7b-b126-4d6b-b0b2-43b2c63d46d6}, !- Source Object
  5,                                      !- Outlet Port
  {129d5a8c-cf3e-46d5-bffc-7e74e61c34af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0812252b-834b-443e-9377-b38bedf4b90d}, !- Handle
  {129d5a8c-cf3e-46d5-bffc-7e74e61c34af}, !- Source Object
  3,                                      !- Outlet Port
  {583c289e-2515-4c9e-896a-126c89c4875c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {17078db5-9c09-4cea-a6ea-467d1c197388}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {409050d2-6b06-430c-b3d3-c5f52a62c676}, !- Control Zone or Zone List Name
  {56d4ea6b-77ba-409e-be42-6a36296d9d5c}, !- Cooling Control Zone or Zone List Name
  {c8fdcbc2-adf5-452e-9b7b-42e673e2a5ab}, !- Heating Control Zone or Zone List Name
  {359f196f-71ed-46e0-a00a-4b118b305460}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {409050d2-6b06-430c-b3d3-c5f52a62c676}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {56d4ea6b-77ba-409e-be42-6a36296d9d5c}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8fdcbc2-adf5-452e-9b7b-42e673e2a5ab}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {359f196f-71ed-46e0-a00a-4b118b305460}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e7dd69a0-45f1-499f-b913-a0dc91d0ee97}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {ab42f0fb-d3c0-48bc-9ca2-20b5abb94303}, !- Air Inlet Node Name
  {ffa91520-8413-4ca0-853a-aa0be1e53c82}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f2acdf77-bb04-42ca-8e7a-47bdfbee56bf}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node, !- Name
  {0d17e504-fbc0-4e05-ba06-881ebee9e6ac}, !- Inlet Port
  {debf0b53-63c3-4fbe-b1bb-66fd522fdf03}; !- Outlet Port

OS:Connection,
  {81b7e708-193d-436c-b0b2-c7207180c264}, !- Handle
  {9706ebf3-3184-4670-9220-e66ccc009b8f}, !- Source Object
  3,                                      !- Outlet Port
  {21555a0a-ed61-473e-9b29-39cc66aa2f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d17e504-fbc0-4e05-ba06-881ebee9e6ac}, !- Handle
  {29777523-4504-468c-85e8-702e6194d168}, !- Source Object
  2,                                      !- Outlet Port
  {f2acdf77-bb04-42ca-8e7a-47bdfbee56bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debf0b53-63c3-4fbe-b1bb-66fd522fdf03}, !- Handle
  {f2acdf77-bb04-42ca-8e7a-47bdfbee56bf}, !- Source Object
  3,                                      !- Outlet Port
  {36d86acf-6799-4525-b922-28a4779a384c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4cf94c9-646e-4854-9c10-cd1c29240124}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {01b8e6d5-7722-4a09-aac5-3b24b8f2b4c6}, !- Inlet Port
  {ab42f0fb-d3c0-48bc-9ca2-20b5abb94303}; !- Outlet Port

OS:Connection,
  {01b8e6d5-7722-4a09-aac5-3b24b8f2b4c6}, !- Handle
  {40c88d86-1a79-4754-a25d-ab1b787f4ad6}, !- Source Object
  3,                                      !- Outlet Port
  {d4cf94c9-646e-4854-9c10-cd1c29240124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab42f0fb-d3c0-48bc-9ca2-20b5abb94303}, !- Handle
  {d4cf94c9-646e-4854-9c10-cd1c29240124}, !- Source Object
  3,                                      !- Outlet Port
  {e7dd69a0-45f1-499f-b913-a0dc91d0ee97}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffa91520-8413-4ca0-853a-aa0be1e53c82}, !- Handle
  {e7dd69a0-45f1-499f-b913-a0dc91d0ee97}, !- Source Object
  4,                                      !- Outlet Port
  {9706ebf3-3184-4670-9220-e66ccc009b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Availability Schedule
  {8e0060e6-738b-4d76-ba94-1bea2d013355}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9829e67e-d6b7-4697-a221-5fb3858b99f3}, !- Supply Side Inlet Node Name
  {46c6f6a9-c651-4c87-9055-96b820cb7e04}, !- Demand Side Outlet Node Name
  {32611636-105f-4e64-83a1-980046420305}, !- Demand Side Inlet Node A
  {c6710bdb-ba90-4be4-9eef-eb3c6797b22e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eca3dc52-3a30-4339-9cad-65fd061811d3}, !- Demand Mixer Name
  {37f866b5-f41e-40a7-ad9c-51084878e28e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {772580ea-f526-4722-ad3a-8e2e35e94fd7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9829e67e-d6b7-4697-a221-5fb3858b99f3}, !- Inlet Port
  {1c9a3e66-9a14-4efa-b902-0471da0f273f}; !- Outlet Port

OS:Node,
  {0dad493d-06c5-41e2-a5c9-a7f447c97164}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {81b39ca2-d675-4935-813d-1013e70a4a4e}, !- Inlet Port
  {c6710bdb-ba90-4be4-9eef-eb3c6797b22e}; !- Outlet Port

OS:Connection,
  {9829e67e-d6b7-4697-a221-5fb3858b99f3}, !- Handle
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- Source Object
  9,                                      !- Outlet Port
  {772580ea-f526-4722-ad3a-8e2e35e94fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6710bdb-ba90-4be4-9eef-eb3c6797b22e}, !- Handle
  {0dad493d-06c5-41e2-a5c9-a7f447c97164}, !- Source Object
  3,                                      !- Outlet Port
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1ceaa2f-488c-451c-9f7d-dcb8d6016330}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {32611636-105f-4e64-83a1-980046420305}, !- Inlet Port
  {4f99b612-22c7-4aa4-a4e6-33e8a88ad38b}; !- Outlet Port

OS:Node,
  {4e908a7e-1315-4124-875f-d1302e19b272}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d7721ec2-7c6e-4cb2-bdf6-92b747d28166}, !- Inlet Port
  {46c6f6a9-c651-4c87-9055-96b820cb7e04}; !- Outlet Port

OS:Node,
  {44373796-952d-4981-951a-47d80c74e916}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cbae9168-06fd-4f71-a5ca-c5ee973a5273}, !- Inlet Port
  {56555f3e-23ca-4ef6-a8cf-7abf9dced47b}; !- Outlet Port

OS:Connection,
  {32611636-105f-4e64-83a1-980046420305}, !- Handle
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- Source Object
  11,                                     !- Outlet Port
  {d1ceaa2f-488c-451c-9f7d-dcb8d6016330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c6f6a9-c651-4c87-9055-96b820cb7e04}, !- Handle
  {4e908a7e-1315-4124-875f-d1302e19b272}, !- Source Object
  3,                                      !- Outlet Port
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {37f866b5-f41e-40a7-ad9c-51084878e28e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4f99b612-22c7-4aa4-a4e6-33e8a88ad38b}, !- Inlet Node Name
  {9463c9a1-3ac2-4223-93bd-42b63bd621b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eca3dc52-3a30-4339-9cad-65fd061811d3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d7721ec2-7c6e-4cb2-bdf6-92b747d28166}, !- Outlet Node Name
  {a1029270-02c3-4613-8b2f-ca6d0617c979}; !- Inlet Node Name 1

OS:Connection,
  {4f99b612-22c7-4aa4-a4e6-33e8a88ad38b}, !- Handle
  {d1ceaa2f-488c-451c-9f7d-dcb8d6016330}, !- Source Object
  3,                                      !- Outlet Port
  {37f866b5-f41e-40a7-ad9c-51084878e28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7721ec2-7c6e-4cb2-bdf6-92b747d28166}, !- Handle
  {eca3dc52-3a30-4339-9cad-65fd061811d3}, !- Source Object
  2,                                      !- Outlet Port
  {4e908a7e-1315-4124-875f-d1302e19b272}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e55b8c56-3d45-467d-93f3-6860fe78cd32}, !- Handle
  {a00d0963-d86d-4c04-9904-aea26a307427}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8e0060e6-738b-4d76-ba94-1bea2d013355}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {79f4c9d3-050a-4ea9-a8a2-b6aab09a5d2c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a3eb4e3f-b95e-4a76-975e-27726568f3e7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6935d93f-9fee-474b-9ce0-6682fbaaf659}, !- Control Zone Name
  {0dad493d-06c5-41e2-a5c9-a7f447c97164}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4163114e-e98c-4e14-afc3-44083a108cab}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {95cb0554-a8b3-4a10-84f9-31beee6c05f7}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {09f69d6a-3838-46a3-9b24-de7b8afd281a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ca199b28-93f8-4d6b-9aa6-2f308f27293a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e969303-92bd-490e-8efe-ff7ae8b53894}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ea0243d-f621-4e59-8f90-5f89bd794aff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e969303-92bd-490e-8efe-ff7ae8b53894}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ea0243d-f621-4e59-8f90-5f89bd794aff}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d73e8ea9-42e0-4ffe-9fa4-2c4deb718d52}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6935d93f-9fee-474b-9ce0-6682fbaaf659}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {1d168202-4d19-4a1a-8467-e904ac307308}, !- Air Inlet Node Name
  {81b39ca2-d675-4935-813d-1013e70a4a4e}, !- Air Outlet Node Name
  {ca199b28-93f8-4d6b-9aa6-2f308f27293a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Supply Air Fan Operating Mode Schedule Name
  {4163114e-e98c-4e14-afc3-44083a108cab}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {09f69d6a-3838-46a3-9b24-de7b8afd281a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {95cb0554-a8b3-4a10-84f9-31beee6c05f7}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {81b39ca2-d675-4935-813d-1013e70a4a4e}, !- Handle
  {d73e8ea9-42e0-4ffe-9fa4-2c4deb718d52}, !- Source Object
  7,                                      !- Outlet Port
  {0dad493d-06c5-41e2-a5c9-a7f447c97164}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d0143327-241a-4be5-8608-0aa5a979ca6f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9def18e2-6652-45e9-8944-971da1c9f123}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9def18e2-6652-45e9-8944-971da1c9f123}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de6b5fad-1ed3-405c-93cd-5c7c2ed0f75b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {d0143327-241a-4be5-8608-0aa5a979ca6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {43a0185d-6458-4af3-a38b-eb4f08deca8d}, !- Mixed Air Node Name
  {d27aed7f-0aa1-4537-a30e-b88b46abb473}, !- Outdoor Air Stream Node Name
  {10fe15a0-7e36-40db-abfd-e0af782c1546}, !- Relief Air Stream Node Name
  {1c9a3e66-9a14-4efa-b902-0471da0f273f}; !- Return Air Stream Node Name

OS:Node,
  {2caf7a94-1b3b-4bfc-aebd-1d45e23c01a9}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d27aed7f-0aa1-4537-a30e-b88b46abb473}; !- Outlet Port

OS:Connection,
  {d27aed7f-0aa1-4537-a30e-b88b46abb473}, !- Handle
  {2caf7a94-1b3b-4bfc-aebd-1d45e23c01a9}, !- Source Object
  3,                                      !- Outlet Port
  {de6b5fad-1ed3-405c-93cd-5c7c2ed0f75b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2bbdfef-56e2-4bcb-b08c-536935ecc3ef}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {10fe15a0-7e36-40db-abfd-e0af782c1546}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10fe15a0-7e36-40db-abfd-e0af782c1546}, !- Handle
  {de6b5fad-1ed3-405c-93cd-5c7c2ed0f75b}, !- Source Object
  7,                                      !- Outlet Port
  {b2bbdfef-56e2-4bcb-b08c-536935ecc3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f4e66bf-a567-4b35-aa59-6a7c5236489d}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {43a0185d-6458-4af3-a38b-eb4f08deca8d}, !- Inlet Port
  {1d168202-4d19-4a1a-8467-e904ac307308}; !- Outlet Port

OS:Connection,
  {1c9a3e66-9a14-4efa-b902-0471da0f273f}, !- Handle
  {772580ea-f526-4722-ad3a-8e2e35e94fd7}, !- Source Object
  3,                                      !- Outlet Port
  {de6b5fad-1ed3-405c-93cd-5c7c2ed0f75b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {43a0185d-6458-4af3-a38b-eb4f08deca8d}, !- Handle
  {de6b5fad-1ed3-405c-93cd-5c7c2ed0f75b}, !- Source Object
  5,                                      !- Outlet Port
  {9f4e66bf-a567-4b35-aa59-6a7c5236489d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d168202-4d19-4a1a-8467-e904ac307308}, !- Handle
  {9f4e66bf-a567-4b35-aa59-6a7c5236489d}, !- Source Object
  3,                                      !- Outlet Port
  {d73e8ea9-42e0-4ffe-9fa4-2c4deb718d52}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {79f4c9d3-050a-4ea9-a8a2-b6aab09a5d2c}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {01a188b1-7661-4821-b7fd-ca6763152549}, !- Control Zone or Zone List Name
  {da1c8032-9fdf-4ec5-b2e2-cd51a0f2103d}, !- Cooling Control Zone or Zone List Name
  {1537d3e1-b75a-41b8-9b56-6e06e1e7e4cc}, !- Heating Control Zone or Zone List Name
  {4d719bd1-f129-4a8e-bfde-fa9a65baaddf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {01a188b1-7661-4821-b7fd-ca6763152549}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {da1c8032-9fdf-4ec5-b2e2-cd51a0f2103d}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1537d3e1-b75a-41b8-9b56-6e06e1e7e4cc}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4d719bd1-f129-4a8e-bfde-fa9a65baaddf}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cc690286-66ba-4d73-a05d-6adcd7fb3ce4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a772212f-93f2-4f43-9f0d-c6a1f4bc57d3}, !- Air Inlet Node Name
  {cbae9168-06fd-4f71-a5ca-c5ee973a5273}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7775acc8-cb48-4d7c-976a-3a7651cce036}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node, !- Name
  {bd0f8296-9ef5-45ce-ab4a-82a45fabaffd}, !- Inlet Port
  {a1029270-02c3-4613-8b2f-ca6d0617c979}; !- Outlet Port

OS:Connection,
  {56555f3e-23ca-4ef6-a8cf-7abf9dced47b}, !- Handle
  {44373796-952d-4981-951a-47d80c74e916}, !- Source Object
  3,                                      !- Outlet Port
  {eac9181b-5bcf-4637-9e7a-23085fcf3764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0f8296-9ef5-45ce-ab4a-82a45fabaffd}, !- Handle
  {96f20da9-a6e9-4059-acdc-95a705430fc0}, !- Source Object
  2,                                      !- Outlet Port
  {7775acc8-cb48-4d7c-976a-3a7651cce036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1029270-02c3-4613-8b2f-ca6d0617c979}, !- Handle
  {7775acc8-cb48-4d7c-976a-3a7651cce036}, !- Source Object
  3,                                      !- Outlet Port
  {eca3dc52-3a30-4339-9cad-65fd061811d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4678a33d-566e-4bae-aebb-e31f776dad7e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {9463c9a1-3ac2-4223-93bd-42b63bd621b2}, !- Inlet Port
  {a772212f-93f2-4f43-9f0d-c6a1f4bc57d3}; !- Outlet Port

OS:Connection,
  {9463c9a1-3ac2-4223-93bd-42b63bd621b2}, !- Handle
  {37f866b5-f41e-40a7-ad9c-51084878e28e}, !- Source Object
  3,                                      !- Outlet Port
  {4678a33d-566e-4bae-aebb-e31f776dad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a772212f-93f2-4f43-9f0d-c6a1f4bc57d3}, !- Handle
  {4678a33d-566e-4bae-aebb-e31f776dad7e}, !- Source Object
  3,                                      !- Outlet Port
  {cc690286-66ba-4d73-a05d-6adcd7fb3ce4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbae9168-06fd-4f71-a5ca-c5ee973a5273}, !- Handle
  {cc690286-66ba-4d73-a05d-6adcd7fb3ce4}, !- Source Object
  4,                                      !- Outlet Port
  {44373796-952d-4981-951a-47d80c74e916}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Availability Schedule
  {4dde5922-52c8-419b-bf06-9c5b4ea68477}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {886dfc12-7e9f-46dd-921f-3bed0aa614a3}, !- Supply Side Inlet Node Name
  {70211e49-ba77-4c66-9f23-2cef53c43658}, !- Demand Side Outlet Node Name
  {6295921f-c363-4b3e-9a21-41af4f5cd273}, !- Demand Side Inlet Node A
  {01bd6194-f149-45f0-97ce-d079627190bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7452bd52-0e2a-4c30-8fc7-bd2a9782bcf4}, !- Demand Mixer Name
  {7cbc8410-e24f-486c-ace0-44412cfcb1f4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {387920e5-5702-4238-8a3b-3dfd4555479b}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {886dfc12-7e9f-46dd-921f-3bed0aa614a3}, !- Inlet Port
  {c5c7a498-b3ca-43e9-8449-998177a496db}; !- Outlet Port

OS:Node,
  {045b5f6e-770d-4ab5-8855-8007d255afe2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {454b5c22-d7d6-4c96-a5a7-64cf0f752576}, !- Inlet Port
  {01bd6194-f149-45f0-97ce-d079627190bb}; !- Outlet Port

OS:Connection,
  {886dfc12-7e9f-46dd-921f-3bed0aa614a3}, !- Handle
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- Source Object
  9,                                      !- Outlet Port
  {387920e5-5702-4238-8a3b-3dfd4555479b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bd6194-f149-45f0-97ce-d079627190bb}, !- Handle
  {045b5f6e-770d-4ab5-8855-8007d255afe2}, !- Source Object
  3,                                      !- Outlet Port
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d667a5c8-9d6b-43ed-9e27-fc552a1d2e69}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6295921f-c363-4b3e-9a21-41af4f5cd273}, !- Inlet Port
  {31ab46f7-06df-4704-beb0-6b7780246655}; !- Outlet Port

OS:Node,
  {94b08714-bbc4-4a4b-ba48-260ca4dcd4e2}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b7f506c9-0f3e-40e9-87ae-dd35cc3c9d78}, !- Inlet Port
  {70211e49-ba77-4c66-9f23-2cef53c43658}; !- Outlet Port

OS:Node,
  {37d675af-2c2c-4a99-a740-b0382e77526c}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {d53391cb-eae7-4c99-8d17-e75439cebd67}, !- Inlet Port
  {40bb3ae0-f3da-4a75-9da1-d8a07ce843dd}; !- Outlet Port

OS:Connection,
  {6295921f-c363-4b3e-9a21-41af4f5cd273}, !- Handle
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- Source Object
  11,                                     !- Outlet Port
  {d667a5c8-9d6b-43ed-9e27-fc552a1d2e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70211e49-ba77-4c66-9f23-2cef53c43658}, !- Handle
  {94b08714-bbc4-4a4b-ba48-260ca4dcd4e2}, !- Source Object
  3,                                      !- Outlet Port
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7cbc8410-e24f-486c-ace0-44412cfcb1f4}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {31ab46f7-06df-4704-beb0-6b7780246655}, !- Inlet Node Name
  {804f16ce-78ff-4f6a-a76e-8c7ecf5a5ad7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7452bd52-0e2a-4c30-8fc7-bd2a9782bcf4}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {b7f506c9-0f3e-40e9-87ae-dd35cc3c9d78}, !- Outlet Node Name
  {7a27cea9-6435-433f-b3e0-728f2836541a}; !- Inlet Node Name 1

OS:Connection,
  {31ab46f7-06df-4704-beb0-6b7780246655}, !- Handle
  {d667a5c8-9d6b-43ed-9e27-fc552a1d2e69}, !- Source Object
  3,                                      !- Outlet Port
  {7cbc8410-e24f-486c-ace0-44412cfcb1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7f506c9-0f3e-40e9-87ae-dd35cc3c9d78}, !- Handle
  {7452bd52-0e2a-4c30-8fc7-bd2a9782bcf4}, !- Source Object
  2,                                      !- Outlet Port
  {94b08714-bbc4-4a4b-ba48-260ca4dcd4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1fba59e4-4776-4075-811f-44cbd800b2a2}, !- Handle
  {1b58a5aa-a164-4cfa-97c4-2dcf9931343b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4dde5922-52c8-419b-bf06-9c5b4ea68477}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {745c28c0-f81e-4e0b-818d-0528e58b27e3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0250d371-fca0-40bc-9605-94ecf62398e1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {107ebcfa-7194-4f3d-8caa-d6b9fa2c8992}, !- Control Zone Name
  {045b5f6e-770d-4ab5-8855-8007d255afe2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {ec7cb3ec-0b80-4d91-bffa-18dac7c21e0e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Gas Htg Coil 318kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fdedf822-c2d1-4523-b306-64af0c4b1f08}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b14f0475-8a9e-4739-bf6e-c915ef45a139}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 126kBtu/hr 8.9EER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4cebd731-b6be-4fed-9e2f-03dbe5002e66}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92b506ca-8c18-464f-b0da-37d7de3101f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d4dc454-1e85-4336-87ab-90b112b54458}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92b506ca-8c18-464f-b0da-37d7de3101f8}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d4dc454-1e85-4336-87ab-90b112b54458}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a7ec64bb-c074-48c1-97e9-5a2dddf4962e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {107ebcfa-7194-4f3d-8caa-d6b9fa2c8992}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {444403b2-61dc-4861-af0d-26a6f5abcf9b}, !- Air Inlet Node Name
  {454b5c22-d7d6-4c96-a5a7-64cf0f752576}, !- Air Outlet Node Name
  {4cebd731-b6be-4fed-9e2f-03dbe5002e66}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Supply Air Fan Operating Mode Schedule Name
  {ec7cb3ec-0b80-4d91-bffa-18dac7c21e0e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b14f0475-8a9e-4739-bf6e-c915ef45a139}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fdedf822-c2d1-4523-b306-64af0c4b1f08}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {454b5c22-d7d6-4c96-a5a7-64cf0f752576}, !- Handle
  {a7ec64bb-c074-48c1-97e9-5a2dddf4962e}, !- Source Object
  7,                                      !- Outlet Port
  {045b5f6e-770d-4ab5-8855-8007d255afe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0f6b70b3-6ac9-47d3-bdd1-969a76e5e902}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bd60d7ed-47f6-4432-818b-3e4621a7d8bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bd60d7ed-47f6-4432-818b-3e4621a7d8bb}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {49a5870c-abfc-41e0-8d78-965fa3bc4781}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Name
  {0f6b70b3-6ac9-47d3-bdd1-969a76e5e902}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f88d575d-272a-4902-83de-f8ce0becbdcf}, !- Mixed Air Node Name
  {80aa11a3-cba4-4b66-9fea-80777577c58b}, !- Outdoor Air Stream Node Name
  {0b02d8a4-9b27-4488-b209-f011541311a1}, !- Relief Air Stream Node Name
  {c5c7a498-b3ca-43e9-8449-998177a496db}; !- Return Air Stream Node Name

OS:Node,
  {b92c28e9-4070-4cf8-ab31-6beacd6eff53}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {80aa11a3-cba4-4b66-9fea-80777577c58b}; !- Outlet Port

OS:Connection,
  {80aa11a3-cba4-4b66-9fea-80777577c58b}, !- Handle
  {b92c28e9-4070-4cf8-ab31-6beacd6eff53}, !- Source Object
  3,                                      !- Outlet Port
  {49a5870c-abfc-41e0-8d78-965fa3bc4781}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a747ceff-aed5-4e7d-870f-bc0829e8f10e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {0b02d8a4-9b27-4488-b209-f011541311a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b02d8a4-9b27-4488-b209-f011541311a1}, !- Handle
  {49a5870c-abfc-41e0-8d78-965fa3bc4781}, !- Source Object
  7,                                      !- Outlet Port
  {a747ceff-aed5-4e7d-870f-bc0829e8f10e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4be3db41-397f-455f-97d7-41017204d63f}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f88d575d-272a-4902-83de-f8ce0becbdcf}, !- Inlet Port
  {444403b2-61dc-4861-af0d-26a6f5abcf9b}; !- Outlet Port

OS:Connection,
  {c5c7a498-b3ca-43e9-8449-998177a496db}, !- Handle
  {387920e5-5702-4238-8a3b-3dfd4555479b}, !- Source Object
  3,                                      !- Outlet Port
  {49a5870c-abfc-41e0-8d78-965fa3bc4781}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f88d575d-272a-4902-83de-f8ce0becbdcf}, !- Handle
  {49a5870c-abfc-41e0-8d78-965fa3bc4781}, !- Source Object
  5,                                      !- Outlet Port
  {4be3db41-397f-455f-97d7-41017204d63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444403b2-61dc-4861-af0d-26a6f5abcf9b}, !- Handle
  {4be3db41-397f-455f-97d7-41017204d63f}, !- Source Object
  3,                                      !- Outlet Port
  {a7ec64bb-c074-48c1-97e9-5a2dddf4962e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {745c28c0-f81e-4e0b-818d-0528e58b27e3}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3cefba94-d4db-464d-b0f2-3814f0aab7ed}, !- Control Zone or Zone List Name
  {58d92c91-9938-4c10-b967-136f447ac000}, !- Cooling Control Zone or Zone List Name
  {c6a48693-2da4-4263-a962-47fbd54f5338}, !- Heating Control Zone or Zone List Name
  {3371b90d-9d85-4a9c-a7da-9585fa591c36}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3cefba94-d4db-464d-b0f2-3814f0aab7ed}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {58d92c91-9938-4c10-b967-136f447ac000}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6a48693-2da4-4263-a962-47fbd54f5338}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3371b90d-9d85-4a9c-a7da-9585fa591c36}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f18b91f9-237f-4093-bb14-98f83bfac8f0}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {bd0c3849-2ab9-4625-803c-00eb46141e6b}, !- Air Inlet Node Name
  {d53391cb-eae7-4c99-8d17-e75439cebd67}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43ca6523-9bf4-4dac-a78b-e823d0611793}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node, !- Name
  {892f5b62-e543-4409-b9d7-cc35daa3d6c8}, !- Inlet Port
  {7a27cea9-6435-433f-b3e0-728f2836541a}; !- Outlet Port

OS:Connection,
  {40bb3ae0-f3da-4a75-9da1-d8a07ce843dd}, !- Handle
  {37d675af-2c2c-4a99-a740-b0382e77526c}, !- Source Object
  3,                                      !- Outlet Port
  {730ffc6b-86fc-4916-bf66-62fd27dda164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {892f5b62-e543-4409-b9d7-cc35daa3d6c8}, !- Handle
  {6dad429a-5da1-479d-bc36-92545351ab27}, !- Source Object
  2,                                      !- Outlet Port
  {43ca6523-9bf4-4dac-a78b-e823d0611793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a27cea9-6435-433f-b3e0-728f2836541a}, !- Handle
  {43ca6523-9bf4-4dac-a78b-e823d0611793}, !- Source Object
  3,                                      !- Outlet Port
  {7452bd52-0e2a-4c30-8fc7-bd2a9782bcf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aac63908-492d-4a2b-85b5-027742b58f60}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {804f16ce-78ff-4f6a-a76e-8c7ecf5a5ad7}, !- Inlet Port
  {bd0c3849-2ab9-4625-803c-00eb46141e6b}; !- Outlet Port

OS:Connection,
  {804f16ce-78ff-4f6a-a76e-8c7ecf5a5ad7}, !- Handle
  {7cbc8410-e24f-486c-ace0-44412cfcb1f4}, !- Source Object
  3,                                      !- Outlet Port
  {aac63908-492d-4a2b-85b5-027742b58f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0c3849-2ab9-4625-803c-00eb46141e6b}, !- Handle
  {aac63908-492d-4a2b-85b5-027742b58f60}, !- Source Object
  3,                                      !- Outlet Port
  {f18b91f9-237f-4093-bb14-98f83bfac8f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d53391cb-eae7-4c99-8d17-e75439cebd67}, !- Handle
  {f18b91f9-237f-4093-bb14-98f83bfac8f0}, !- Source Object
  4,                                      !- Outlet Port
  {37d675af-2c2c-4a99-a740-b0382e77526c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Availability Schedule
  {9c75a3f6-c1cf-4e04-bd69-441119ab2c04}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9114a6b-a97d-4252-bfc6-7feb0f554620}, !- Supply Side Inlet Node Name
  {bf4a5ac2-900e-4945-95dd-b566ecd0245b}, !- Demand Side Outlet Node Name
  {5fc9ab9b-0a32-4bc3-b812-1e90a8020286}, !- Demand Side Inlet Node A
  {51cbfd92-414d-42d3-b178-01c10b73ecd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e27a606a-c34c-400e-a11d-74e8e0abe5ff}, !- Demand Mixer Name
  {f0892ae0-646d-42d3-bdcb-25500199eb72}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06c5812f-d566-4b16-9bdd-7651af66255c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f9114a6b-a97d-4252-bfc6-7feb0f554620}, !- Inlet Port
  {3c6711b3-a86b-4cfd-9c2a-b400932341f5}; !- Outlet Port

OS:Node,
  {b30211e7-b9a0-4bcc-82b9-9de00c74eeec}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {206d3fbd-ce7a-4d4a-b30b-35302f2a39c6}, !- Inlet Port
  {51cbfd92-414d-42d3-b178-01c10b73ecd8}; !- Outlet Port

OS:Connection,
  {f9114a6b-a97d-4252-bfc6-7feb0f554620}, !- Handle
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- Source Object
  9,                                      !- Outlet Port
  {06c5812f-d566-4b16-9bdd-7651af66255c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51cbfd92-414d-42d3-b178-01c10b73ecd8}, !- Handle
  {b30211e7-b9a0-4bcc-82b9-9de00c74eeec}, !- Source Object
  3,                                      !- Outlet Port
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e7eac237-f8ce-4a7f-88e5-1d772d03e78c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5fc9ab9b-0a32-4bc3-b812-1e90a8020286}, !- Inlet Port
  {636c3313-b584-4565-b6f5-548c4afb623f}; !- Outlet Port

OS:Node,
  {4d922d7e-5a18-4313-8fdd-5242dbf51e34}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {694de5a2-567c-4815-88f9-b8e804b09d97}, !- Inlet Port
  {bf4a5ac2-900e-4945-95dd-b566ecd0245b}; !- Outlet Port

OS:Node,
  {fca35163-2847-4520-8d81-ce0e50c8da06}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {cd5aaae3-1b65-4184-8175-fe8713167f60}, !- Inlet Port
  {dd39b46c-8a30-4805-8079-b02e720965da}; !- Outlet Port

OS:Connection,
  {5fc9ab9b-0a32-4bc3-b812-1e90a8020286}, !- Handle
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- Source Object
  11,                                     !- Outlet Port
  {e7eac237-f8ce-4a7f-88e5-1d772d03e78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4a5ac2-900e-4945-95dd-b566ecd0245b}, !- Handle
  {4d922d7e-5a18-4313-8fdd-5242dbf51e34}, !- Source Object
  3,                                      !- Outlet Port
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0892ae0-646d-42d3-bdcb-25500199eb72}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {636c3313-b584-4565-b6f5-548c4afb623f}, !- Inlet Node Name
  {fdd90ba3-29f6-48f4-a43e-d5c7862151c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e27a606a-c34c-400e-a11d-74e8e0abe5ff}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {694de5a2-567c-4815-88f9-b8e804b09d97}, !- Outlet Node Name
  {a9436ea0-6ad0-4076-9303-0553dd9a5425}; !- Inlet Node Name 1

OS:Connection,
  {636c3313-b584-4565-b6f5-548c4afb623f}, !- Handle
  {e7eac237-f8ce-4a7f-88e5-1d772d03e78c}, !- Source Object
  3,                                      !- Outlet Port
  {f0892ae0-646d-42d3-bdcb-25500199eb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694de5a2-567c-4815-88f9-b8e804b09d97}, !- Handle
  {e27a606a-c34c-400e-a11d-74e8e0abe5ff}, !- Source Object
  2,                                      !- Outlet Port
  {4d922d7e-5a18-4313-8fdd-5242dbf51e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d8c89ac-535c-4191-adf0-f3400a248d43}, !- Handle
  {967b5e89-a278-41ae-a9c2-507202df08e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c75a3f6-c1cf-4e04-bd69-441119ab2c04}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {fc2fc8c6-9a46-41d1-85a9-6cbf64536551}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {10543727-74e7-4804-b148-6af3f7abd173}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d3d478de-fa41-4801-94f1-ec6ea8635d64}, !- Control Zone Name
  {b30211e7-b9a0-4bcc-82b9-9de00c74eeec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {af9344e4-dad6-4f5b-b48e-75dd9074abae}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Gas Htg Coil 44kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9a102a8c-fa52-400a-a6af-468c51b00c10}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e06c2d83-a512-408f-b6b2-993e3b6f5d44}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 18kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eda1dbc1-ab8c-43de-9f10-eae41ffeff29}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fa89c04-a9b0-4cd8-b235-e3f61b8feaa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83d95fe3-f7de-4648-88c5-913515bc245e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7fa89c04-a9b0-4cd8-b235-e3f61b8feaa1}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83d95fe3-f7de-4648-88c5-913515bc245e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2994eda3-9d43-40e0-95dc-aaf64fd4a419}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d3d478de-fa41-4801-94f1-ec6ea8635d64}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {9d3dcc4c-1fd7-4e17-b3c5-a81d52a3fa80}, !- Air Inlet Node Name
  {206d3fbd-ce7a-4d4a-b30b-35302f2a39c6}, !- Air Outlet Node Name
  {eda1dbc1-ab8c-43de-9f10-eae41ffeff29}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Supply Air Fan Operating Mode Schedule Name
  {af9344e4-dad6-4f5b-b48e-75dd9074abae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e06c2d83-a512-408f-b6b2-993e3b6f5d44}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9a102a8c-fa52-400a-a6af-468c51b00c10}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {206d3fbd-ce7a-4d4a-b30b-35302f2a39c6}, !- Handle
  {2994eda3-9d43-40e0-95dc-aaf64fd4a419}, !- Source Object
  7,                                      !- Outlet Port
  {b30211e7-b9a0-4bcc-82b9-9de00c74eeec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2f436571-e296-4782-8f35-58f30209df62}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aa2e6ee9-bd3f-4e68-ab2f-79a8c33027a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aa2e6ee9-bd3f-4e68-ab2f-79a8c33027a9}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {324abf3a-a5ae-466f-bd0f-85e079673825}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {2f436571-e296-4782-8f35-58f30209df62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {972e0d47-9038-417e-89d4-08bb2c975eaf}, !- Mixed Air Node Name
  {e105b9ea-dfcb-46bc-a40d-ab69ce6b5b80}, !- Outdoor Air Stream Node Name
  {639d8c84-d34d-423e-b8a6-f71d12573adf}, !- Relief Air Stream Node Name
  {3c6711b3-a86b-4cfd-9c2a-b400932341f5}; !- Return Air Stream Node Name

OS:Node,
  {2939650f-aa08-424b-9fe1-2f03f8b63e6e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e105b9ea-dfcb-46bc-a40d-ab69ce6b5b80}; !- Outlet Port

OS:Connection,
  {e105b9ea-dfcb-46bc-a40d-ab69ce6b5b80}, !- Handle
  {2939650f-aa08-424b-9fe1-2f03f8b63e6e}, !- Source Object
  3,                                      !- Outlet Port
  {324abf3a-a5ae-466f-bd0f-85e079673825}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c84c458-592a-46a2-bdaa-287145d2e6b4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {639d8c84-d34d-423e-b8a6-f71d12573adf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {639d8c84-d34d-423e-b8a6-f71d12573adf}, !- Handle
  {324abf3a-a5ae-466f-bd0f-85e079673825}, !- Source Object
  7,                                      !- Outlet Port
  {1c84c458-592a-46a2-bdaa-287145d2e6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca9f1ea7-ebb1-4b7d-b160-7585eb44d9d0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {972e0d47-9038-417e-89d4-08bb2c975eaf}, !- Inlet Port
  {9d3dcc4c-1fd7-4e17-b3c5-a81d52a3fa80}; !- Outlet Port

OS:Connection,
  {3c6711b3-a86b-4cfd-9c2a-b400932341f5}, !- Handle
  {06c5812f-d566-4b16-9bdd-7651af66255c}, !- Source Object
  3,                                      !- Outlet Port
  {324abf3a-a5ae-466f-bd0f-85e079673825}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {972e0d47-9038-417e-89d4-08bb2c975eaf}, !- Handle
  {324abf3a-a5ae-466f-bd0f-85e079673825}, !- Source Object
  5,                                      !- Outlet Port
  {ca9f1ea7-ebb1-4b7d-b160-7585eb44d9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3dcc4c-1fd7-4e17-b3c5-a81d52a3fa80}, !- Handle
  {ca9f1ea7-ebb1-4b7d-b160-7585eb44d9d0}, !- Source Object
  3,                                      !- Outlet Port
  {2994eda3-9d43-40e0-95dc-aaf64fd4a419}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc2fc8c6-9a46-41d1-85a9-6cbf64536551}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ff2e82bb-83fe-4ff7-bb7a-12b7b35db545}, !- Control Zone or Zone List Name
  {e997823b-011b-4a73-b76a-065f66915669}, !- Cooling Control Zone or Zone List Name
  {2b805752-0ec9-46e2-a3f8-f92d8a7eefc6}, !- Heating Control Zone or Zone List Name
  {2bc0b5b6-5354-4c60-aabf-f3f37e8e10d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff2e82bb-83fe-4ff7-bb7a-12b7b35db545}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e997823b-011b-4a73-b76a-065f66915669}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b805752-0ec9-46e2-a3f8-f92d8a7eefc6}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bc0b5b6-5354-4c60-aabf-f3f37e8e10d4}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9eb46433-aa2a-4e83-9826-117400843e9b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {5f33c61a-154e-4d4a-a85e-bd7218a6fdfb}, !- Air Inlet Node Name
  {cd5aaae3-1b65-4184-8175-fe8713167f60}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99e649bd-0ea7-434b-b1db-aa84b79d3642}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node, !- Name
  {a376bad1-678f-4eca-b83b-227cf8236434}, !- Inlet Port
  {a9436ea0-6ad0-4076-9303-0553dd9a5425}; !- Outlet Port

OS:Connection,
  {dd39b46c-8a30-4805-8079-b02e720965da}, !- Handle
  {fca35163-2847-4520-8d81-ce0e50c8da06}, !- Source Object
  3,                                      !- Outlet Port
  {e187aa6c-41a8-4f90-bc60-7655c6713e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a376bad1-678f-4eca-b83b-227cf8236434}, !- Handle
  {f747eee2-808b-49db-be35-176039e10e98}, !- Source Object
  2,                                      !- Outlet Port
  {99e649bd-0ea7-434b-b1db-aa84b79d3642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9436ea0-6ad0-4076-9303-0553dd9a5425}, !- Handle
  {99e649bd-0ea7-434b-b1db-aa84b79d3642}, !- Source Object
  3,                                      !- Outlet Port
  {e27a606a-c34c-400e-a11d-74e8e0abe5ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bce1a5b2-b448-4607-846f-e02a40921363}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fdd90ba3-29f6-48f4-a43e-d5c7862151c3}, !- Inlet Port
  {5f33c61a-154e-4d4a-a85e-bd7218a6fdfb}; !- Outlet Port

OS:Connection,
  {fdd90ba3-29f6-48f4-a43e-d5c7862151c3}, !- Handle
  {f0892ae0-646d-42d3-bdcb-25500199eb72}, !- Source Object
  3,                                      !- Outlet Port
  {bce1a5b2-b448-4607-846f-e02a40921363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f33c61a-154e-4d4a-a85e-bd7218a6fdfb}, !- Handle
  {bce1a5b2-b448-4607-846f-e02a40921363}, !- Source Object
  3,                                      !- Outlet Port
  {9eb46433-aa2a-4e83-9826-117400843e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd5aaae3-1b65-4184-8175-fe8713167f60}, !- Handle
  {9eb46433-aa2a-4e83-9826-117400843e9b}, !- Source Object
  4,                                      !- Outlet Port
  {fca35163-2847-4520-8d81-ce0e50c8da06}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39c01681-0352-464b-8eda-4786724b6294}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Availability Schedule
  {1f9ae394-6abd-4143-8094-b5a29b92e426}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b9a0697-6c3f-4b15-98fc-f32e1ff52b18}, !- Supply Side Inlet Node Name
  {938432af-3fa3-4b9b-9fe9-22be1d0e9902}, !- Demand Side Outlet Node Name
  {e6e8ccb5-2c9d-4fcf-aed2-6f1a98382134}, !- Demand Side Inlet Node A
  {9b89f83f-ad60-4d31-b652-9be2325b174f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {019b03cb-c81a-4de7-81fb-2b02160ff2a2}, !- Demand Mixer Name
  {ea91044f-a2cf-4e0a-a007-f60de2dd99fe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d9d8afd4-5408-4dae-81ef-6445e674326a}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8b9a0697-6c3f-4b15-98fc-f32e1ff52b18}, !- Inlet Port
  {39516424-1c7c-428f-bab9-b4878cdcfe5f}; !- Outlet Port

OS:Node,
  {04ee89c7-860c-495c-9188-0d33d40de2d1}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0df518d2-e115-4f90-8bf2-5a35f3427fcb}, !- Inlet Port
  {9b89f83f-ad60-4d31-b652-9be2325b174f}; !- Outlet Port

OS:Connection,
  {8b9a0697-6c3f-4b15-98fc-f32e1ff52b18}, !- Handle
  {39c01681-0352-464b-8eda-4786724b6294}, !- Source Object
  9,                                      !- Outlet Port
  {d9d8afd4-5408-4dae-81ef-6445e674326a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b89f83f-ad60-4d31-b652-9be2325b174f}, !- Handle
  {04ee89c7-860c-495c-9188-0d33d40de2d1}, !- Source Object
  3,                                      !- Outlet Port
  {39c01681-0352-464b-8eda-4786724b6294}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d26ac10-fa85-47fb-873c-d273a37b1d35}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e6e8ccb5-2c9d-4fcf-aed2-6f1a98382134}, !- Inlet Port
  {a4132e46-a5f3-494a-b686-8dcb463e36f7}; !- Outlet Port

OS:Node,
  {cf83b01a-7af9-4111-b653-23fbeeac3932}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7a3cf6e4-5732-4379-8911-219aa42a4661}, !- Inlet Port
  {938432af-3fa3-4b9b-9fe9-22be1d0e9902}; !- Outlet Port

OS:Node,
  {a29e4b65-fc17-48d8-9b7c-3d642fbfb0ff}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {dac30a90-5495-43e4-9aa8-736c6627aadd}, !- Inlet Port
  {5e0195a5-4226-4460-a09d-4d38fe2e60dc}; !- Outlet Port

OS:Connection,
  {e6e8ccb5-2c9d-4fcf-aed2-6f1a98382134}, !- Handle
  {39c01681-0352-464b-8eda-4786724b6294}, !- Source Object
  11,                                     !- Outlet Port
  {3d26ac10-fa85-47fb-873c-d273a37b1d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938432af-3fa3-4b9b-9fe9-22be1d0e9902}, !- Handle
  {cf83b01a-7af9-4111-b653-23fbeeac3932}, !- Source Object
  3,                                      !- Outlet Port
  {39c01681-0352-464b-8eda-4786724b6294}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea91044f-a2cf-4e0a-a007-f60de2dd99fe}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {a4132e46-a5f3-494a-b686-8dcb463e36f7}, !- Inlet Node Name
  {f59264be-1a25-48d6-a2c9-ec48b8da3f51}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {019b03cb-c81a-4de7-81fb-2b02160ff2a2}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {7a3cf6e4-5732-4379-8911-219aa42a4661}, !- Outlet Node Name
  {e062fa65-cc24-4a6a-9324-a16bc9f96d5a}; !- Inlet Node Name 1

OS:Connection,
  {a4132e46-a5f3-494a-b686-8dcb463e36f7}, !- Handle
  {3d26ac10-fa85-47fb-873c-d273a37b1d35}, !- Source Object
  3,                                      !- Outlet Port
  {ea91044f-a2cf-4e0a-a007-f60de2dd99fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3cf6e4-5732-4379-8911-219aa42a4661}, !- Handle
  {019b03cb-c81a-4de7-81fb-2b02160ff2a2}, !- Source Object
  2,                                      !- Outlet Port
  {cf83b01a-7af9-4111-b653-23fbeeac3932}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0258de4a-8a78-4c33-bcc3-c63124005f6d}, !- Handle
  {39c01681-0352-464b-8eda-4786724b6294}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1f9ae394-6abd-4143-8094-b5a29b92e426}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e5874454-43e4-4a69-ae03-238427523780}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {42ea3a01-2d30-421a-bded-25943ace1207}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {472eddf6-899f-4100-8755-596fd7ebe55a}, !- Control Zone Name
  {04ee89c7-860c-495c-9188-0d33d40de2d1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0b26cf18-d6aa-433b-82eb-0069d9b2ffbb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Gas Htg Coil 46kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {34e97e45-ae79-4aea-861b-9a68e2cafd6f}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cdc9cb96-2e4e-47cb-ab58-d527127375e8}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a4c05c23-8c5d-475e-8706-0115f0758341}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75aafbd8-9327-4694-b5b2-19159fbb4bf6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {428d7acf-9ecb-46f2-876b-a68036c9cda3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75aafbd8-9327-4694-b5b2-19159fbb4bf6}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {428d7acf-9ecb-46f2-876b-a68036c9cda3}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {27be8e21-6f11-4955-b187-095f2e8d5a95}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {472eddf6-899f-4100-8755-596fd7ebe55a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {5fa193f6-6ef9-4bff-bbfd-512652bd2a48}, !- Air Inlet Node Name
  {0df518d2-e115-4f90-8bf2-5a35f3427fcb}, !- Air Outlet Node Name
  {a4c05c23-8c5d-475e-8706-0115f0758341}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Supply Air Fan Operating Mode Schedule Name
  {0b26cf18-d6aa-433b-82eb-0069d9b2ffbb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cdc9cb96-2e4e-47cb-ab58-d527127375e8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {34e97e45-ae79-4aea-861b-9a68e2cafd6f}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0df518d2-e115-4f90-8bf2-5a35f3427fcb}, !- Handle
  {27be8e21-6f11-4955-b187-095f2e8d5a95}, !- Source Object
  7,                                      !- Outlet Port
  {04ee89c7-860c-495c-9188-0d33d40de2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5d6bebb0-fcfd-423b-8a6a-b588ae7d9a7e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca877a8b-bac1-4429-b463-fadc24a7c594}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca877a8b-bac1-4429-b463-fadc24a7c594}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fdea1a2b-1703-4b1c-8701-ea2e0472bbf9}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {5d6bebb0-fcfd-423b-8a6a-b588ae7d9a7e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8610658b-25e2-4ee5-a1b5-fc1e43a63bbd}, !- Mixed Air Node Name
  {5dea9a9f-ce83-46d3-859a-6ffe6bde4fc0}, !- Outdoor Air Stream Node Name
  {9c2cf33f-37d3-45fb-aa37-d41362ff01c7}, !- Relief Air Stream Node Name
  {39516424-1c7c-428f-bab9-b4878cdcfe5f}; !- Return Air Stream Node Name

OS:Node,
  {3a597a77-51e7-4534-b6cb-a568a9f2a52e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5dea9a9f-ce83-46d3-859a-6ffe6bde4fc0}; !- Outlet Port

OS:Connection,
  {5dea9a9f-ce83-46d3-859a-6ffe6bde4fc0}, !- Handle
  {3a597a77-51e7-4534-b6cb-a568a9f2a52e}, !- Source Object
  3,                                      !- Outlet Port
  {fdea1a2b-1703-4b1c-8701-ea2e0472bbf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d1901904-c991-4ff6-a8a5-395dfa575f21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {9c2cf33f-37d3-45fb-aa37-d41362ff01c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c2cf33f-37d3-45fb-aa37-d41362ff01c7}, !- Handle
  {fdea1a2b-1703-4b1c-8701-ea2e0472bbf9}, !- Source Object
  7,                                      !- Outlet Port
  {d1901904-c991-4ff6-a8a5-395dfa575f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5c07c6d-15b3-40c7-9f03-ee5662931f4b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8610658b-25e2-4ee5-a1b5-fc1e43a63bbd}, !- Inlet Port
  {5fa193f6-6ef9-4bff-bbfd-512652bd2a48}; !- Outlet Port

OS:Connection,
  {39516424-1c7c-428f-bab9-b4878cdcfe5f}, !- Handle
  {d9d8afd4-5408-4dae-81ef-6445e674326a}, !- Source Object
  3,                                      !- Outlet Port
  {fdea1a2b-1703-4b1c-8701-ea2e0472bbf9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8610658b-25e2-4ee5-a1b5-fc1e43a63bbd}, !- Handle
  {fdea1a2b-1703-4b1c-8701-ea2e0472bbf9}, !- Source Object
  5,                                      !- Outlet Port
  {e5c07c6d-15b3-40c7-9f03-ee5662931f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa193f6-6ef9-4bff-bbfd-512652bd2a48}, !- Handle
  {e5c07c6d-15b3-40c7-9f03-ee5662931f4b}, !- Source Object
  3,                                      !- Outlet Port
  {27be8e21-6f11-4955-b187-095f2e8d5a95}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e5874454-43e4-4a69-ae03-238427523780}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1661ebc9-80a8-458e-9461-794cad151b2a}, !- Control Zone or Zone List Name
  {4446b06a-592f-4c4c-abb7-59d5753e797c}, !- Cooling Control Zone or Zone List Name
  {9edf8a5e-8bee-4a4c-824e-628de151e48e}, !- Heating Control Zone or Zone List Name
  {1792ca76-fd39-4d06-9822-8089523163e9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1661ebc9-80a8-458e-9461-794cad151b2a}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {4446b06a-592f-4c4c-abb7-59d5753e797c}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9edf8a5e-8bee-4a4c-824e-628de151e48e}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1792ca76-fd39-4d06-9822-8089523163e9}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bde6c439-11b7-4e5e-adc8-e45963ddf487}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {ec93fc4b-c584-4039-8b48-0228b50e66bf}, !- Air Inlet Node Name
  {dac30a90-5495-43e4-9aa8-736c6627aadd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be35b880-684e-47ea-a45f-2eb657c6290c}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node, !- Name
  {0797230e-1bac-4317-99ef-bdb5a056eceb}, !- Inlet Port
  {e062fa65-cc24-4a6a-9324-a16bc9f96d5a}; !- Outlet Port

OS:Connection,
  {5e0195a5-4226-4460-a09d-4d38fe2e60dc}, !- Handle
  {a29e4b65-fc17-48d8-9b7c-3d642fbfb0ff}, !- Source Object
  3,                                      !- Outlet Port
  {61f9156b-f1fd-473e-ac59-d0ba9efc0af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0797230e-1bac-4317-99ef-bdb5a056eceb}, !- Handle
  {56e4c3da-0a60-4d45-a638-8050811feb90}, !- Source Object
  2,                                      !- Outlet Port
  {be35b880-684e-47ea-a45f-2eb657c6290c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e062fa65-cc24-4a6a-9324-a16bc9f96d5a}, !- Handle
  {be35b880-684e-47ea-a45f-2eb657c6290c}, !- Source Object
  3,                                      !- Outlet Port
  {019b03cb-c81a-4de7-81fb-2b02160ff2a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6fe95c93-8de1-467e-b273-48a6f9b94a21}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f59264be-1a25-48d6-a2c9-ec48b8da3f51}, !- Inlet Port
  {ec93fc4b-c584-4039-8b48-0228b50e66bf}; !- Outlet Port

OS:Connection,
  {f59264be-1a25-48d6-a2c9-ec48b8da3f51}, !- Handle
  {ea91044f-a2cf-4e0a-a007-f60de2dd99fe}, !- Source Object
  3,                                      !- Outlet Port
  {6fe95c93-8de1-467e-b273-48a6f9b94a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec93fc4b-c584-4039-8b48-0228b50e66bf}, !- Handle
  {6fe95c93-8de1-467e-b273-48a6f9b94a21}, !- Source Object
  3,                                      !- Outlet Port
  {bde6c439-11b7-4e5e-adc8-e45963ddf487}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dac30a90-5495-43e4-9aa8-736c6627aadd}, !- Handle
  {bde6c439-11b7-4e5e-adc8-e45963ddf487}, !- Source Object
  4,                                      !- Outlet Port
  {a29e4b65-fc17-48d8-9b7c-3d642fbfb0ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Availability Schedule
  {a32e9b3a-7aba-45b4-bef6-9aa76dd3bd6e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {deb80e34-25b4-4ef1-b091-e43dde1322be}, !- Supply Side Inlet Node Name
  {261099a8-c81f-42db-9fd9-193c97d63d95}, !- Demand Side Outlet Node Name
  {0e5e0e79-6529-4d41-bd55-405913bb9aec}, !- Demand Side Inlet Node A
  {2bb3a46a-0d06-4734-a50e-8ab313de3c1b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9e1e4dbf-2a5b-4967-b663-405744cfbb79}, !- Demand Mixer Name
  {b60b5127-1430-4ba7-a494-86533b12c89e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df6bee92-ecfd-43f1-87c6-77cb7e0fb4bd}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {deb80e34-25b4-4ef1-b091-e43dde1322be}, !- Inlet Port
  {c04dead0-971f-4fd6-a887-678ac6bfe275}; !- Outlet Port

OS:Node,
  {df469903-9d18-4d59-ad8e-9e25074753a9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {eb159775-5c68-40e2-82f5-34c24f8c4604}, !- Inlet Port
  {2bb3a46a-0d06-4734-a50e-8ab313de3c1b}; !- Outlet Port

OS:Connection,
  {deb80e34-25b4-4ef1-b091-e43dde1322be}, !- Handle
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- Source Object
  9,                                      !- Outlet Port
  {df6bee92-ecfd-43f1-87c6-77cb7e0fb4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb3a46a-0d06-4734-a50e-8ab313de3c1b}, !- Handle
  {df469903-9d18-4d59-ad8e-9e25074753a9}, !- Source Object
  3,                                      !- Outlet Port
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5690ee5e-df90-4005-9601-909892ed08a9}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0e5e0e79-6529-4d41-bd55-405913bb9aec}, !- Inlet Port
  {58c48a92-1838-4fc2-82d3-8096ed0ad013}; !- Outlet Port

OS:Node,
  {f079d265-0f4a-441a-99cb-12141289cc80}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9ebb95c0-629e-483d-9777-561a6a8f7e7c}, !- Inlet Port
  {261099a8-c81f-42db-9fd9-193c97d63d95}; !- Outlet Port

OS:Node,
  {0a476d46-413b-45c2-ae20-e74461bbe5d7}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5b70f516-6449-42f0-a7d9-6ad94356844c}, !- Inlet Port
  {fcaa6bf3-14c1-4085-8dd1-b64d7f98f631}; !- Outlet Port

OS:Connection,
  {0e5e0e79-6529-4d41-bd55-405913bb9aec}, !- Handle
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- Source Object
  11,                                     !- Outlet Port
  {5690ee5e-df90-4005-9601-909892ed08a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261099a8-c81f-42db-9fd9-193c97d63d95}, !- Handle
  {f079d265-0f4a-441a-99cb-12141289cc80}, !- Source Object
  3,                                      !- Outlet Port
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b60b5127-1430-4ba7-a494-86533b12c89e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {58c48a92-1838-4fc2-82d3-8096ed0ad013}, !- Inlet Node Name
  {b28469cd-dfac-418c-ad5f-0189f55d9b67}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9e1e4dbf-2a5b-4967-b663-405744cfbb79}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9ebb95c0-629e-483d-9777-561a6a8f7e7c}, !- Outlet Node Name
  {8b6aa93f-46a3-469a-a3ec-b2c23fafa5b4}; !- Inlet Node Name 1

OS:Connection,
  {58c48a92-1838-4fc2-82d3-8096ed0ad013}, !- Handle
  {5690ee5e-df90-4005-9601-909892ed08a9}, !- Source Object
  3,                                      !- Outlet Port
  {b60b5127-1430-4ba7-a494-86533b12c89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebb95c0-629e-483d-9777-561a6a8f7e7c}, !- Handle
  {9e1e4dbf-2a5b-4967-b663-405744cfbb79}, !- Source Object
  2,                                      !- Outlet Port
  {f079d265-0f4a-441a-99cb-12141289cc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9d4147a4-7e1b-4919-81a3-e57a520169e6}, !- Handle
  {845038db-58d9-4664-b8a7-ba65a23851ba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a32e9b3a-7aba-45b4-bef6-9aa76dd3bd6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {677488f6-1a8d-46e3-a4b5-fefaf9e3ebe2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0dee1293-839e-40be-b13e-0bae75f84c0f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6fc5b8ae-bd43-4d22-9421-d25547163e9e}, !- Control Zone Name
  {df469903-9d18-4d59-ad8e-9e25074753a9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c18d3dcf-ca5d-4f37-b2d8-8ea4c5312cec}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Gas Htg Coil 73kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dc6ae5ad-7953-4d44-95da-e6eca216ab81}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {91ad9444-abd3-46f0-87a2-6ae35d2fa3e0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1fc38c7d-3107-45c6-a9da-69ee070c272f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29650f8f-73d3-4f8e-b1d2-4dff9f27c9d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bebda5a2-cc12-4897-a6b6-12b5aa05ac6d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29650f8f-73d3-4f8e-b1d2-4dff9f27c9d1}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bebda5a2-cc12-4897-a6b6-12b5aa05ac6d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0271d753-35c4-4303-91d2-aeb335486bd5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6fc5b8ae-bd43-4d22-9421-d25547163e9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {d9642ba0-f190-4cf4-86cb-a1444f314284}, !- Air Inlet Node Name
  {eb159775-5c68-40e2-82f5-34c24f8c4604}, !- Air Outlet Node Name
  {1fc38c7d-3107-45c6-a9da-69ee070c272f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Supply Air Fan Operating Mode Schedule Name
  {c18d3dcf-ca5d-4f37-b2d8-8ea4c5312cec}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {91ad9444-abd3-46f0-87a2-6ae35d2fa3e0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dc6ae5ad-7953-4d44-95da-e6eca216ab81}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
