  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb159775-5c68-40e2-82f5-34c24f8c4604}, !- Handle
  {0271d753-35c4-4303-91d2-aeb335486bd5}, !- Source Object
  7,                                      !- Outlet Port
  {df469903-9d18-4d59-ad8e-9e25074753a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de0ee62e-95f7-4eb7-b476-1ed0e2e94fae}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {82243f32-b26c-46f3-b1cf-efda5d67640b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {82243f32-b26c-46f3-b1cf-efda5d67640b}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {15c5efa4-dd30-49b7-afca-07669bd4355a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System, !- Name
  {de0ee62e-95f7-4eb7-b476-1ed0e2e94fae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5741595-a339-405d-aea9-02757492f8ea}, !- Mixed Air Node Name
  {448a9756-2414-49f4-a73d-73752265d8d9}, !- Outdoor Air Stream Node Name
  {78cdea23-8715-4a83-bb63-f47a35e1a0b9}, !- Relief Air Stream Node Name
  {c04dead0-971f-4fd6-a887-678ac6bfe275}; !- Return Air Stream Node Name

OS:Node,
  {ee0218c9-60a7-44c2-a115-e198e7313ed1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {448a9756-2414-49f4-a73d-73752265d8d9}; !- Outlet Port

OS:Connection,
  {448a9756-2414-49f4-a73d-73752265d8d9}, !- Handle
  {ee0218c9-60a7-44c2-a115-e198e7313ed1}, !- Source Object
  3,                                      !- Outlet Port
  {15c5efa4-dd30-49b7-afca-07669bd4355a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {392a77f4-b387-4822-9d8f-888107b2aa7a}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {78cdea23-8715-4a83-bb63-f47a35e1a0b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78cdea23-8715-4a83-bb63-f47a35e1a0b9}, !- Handle
  {15c5efa4-dd30-49b7-afca-07669bd4355a}, !- Source Object
  7,                                      !- Outlet Port
  {392a77f4-b387-4822-9d8f-888107b2aa7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bb19074-1304-46a6-994c-97d6f9d8e872}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d5741595-a339-405d-aea9-02757492f8ea}, !- Inlet Port
  {d9642ba0-f190-4cf4-86cb-a1444f314284}; !- Outlet Port

OS:Connection,
  {c04dead0-971f-4fd6-a887-678ac6bfe275}, !- Handle
  {df6bee92-ecfd-43f1-87c6-77cb7e0fb4bd}, !- Source Object
  3,                                      !- Outlet Port
  {15c5efa4-dd30-49b7-afca-07669bd4355a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5741595-a339-405d-aea9-02757492f8ea}, !- Handle
  {15c5efa4-dd30-49b7-afca-07669bd4355a}, !- Source Object
  5,                                      !- Outlet Port
  {3bb19074-1304-46a6-994c-97d6f9d8e872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9642ba0-f190-4cf4-86cb-a1444f314284}, !- Handle
  {3bb19074-1304-46a6-994c-97d6f9d8e872}, !- Source Object
  3,                                      !- Outlet Port
  {0271d753-35c4-4303-91d2-aeb335486bd5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {677488f6-1a8d-46e3-a4b5-fefaf9e3ebe2}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {694f64d3-a6ce-47db-a226-ec855891295b}, !- Control Zone or Zone List Name
  {b2fbd72c-5183-4cd7-b33d-c6e8b928e811}, !- Cooling Control Zone or Zone List Name
  {4bf3a8fc-b2c2-4c91-b258-8292af78ad57}, !- Heating Control Zone or Zone List Name
  {d4679c42-43de-4cfe-9137-814b50e6a1a6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {694f64d3-a6ce-47db-a226-ec855891295b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b2fbd72c-5183-4cd7-b33d-c6e8b928e811}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4bf3a8fc-b2c2-4c91-b258-8292af78ad57}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d4679c42-43de-4cfe-9137-814b50e6a1a6}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cbb22e72-a062-443c-858a-08f515f645f0}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {8c8f93d7-d103-466c-ac18-4314cec7eb74}, !- Air Inlet Node Name
  {5b70f516-6449-42f0-a7d9-6ad94356844c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e683237a-7cba-4655-8abd-81772ea4ec24}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node, !- Name
  {0e130d3c-7b6c-4830-a1e2-aca0e22bedbe}, !- Inlet Port
  {8b6aa93f-46a3-469a-a3ec-b2c23fafa5b4}; !- Outlet Port

OS:Connection,
  {fcaa6bf3-14c1-4085-8dd1-b64d7f98f631}, !- Handle
  {0a476d46-413b-45c2-ae20-e74461bbe5d7}, !- Source Object
  3,                                      !- Outlet Port
  {98e2af83-f77b-41c3-912f-1e5fc19e9985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e130d3c-7b6c-4830-a1e2-aca0e22bedbe}, !- Handle
  {6926e8b1-ca9f-4963-989b-b00f1d337ca9}, !- Source Object
  2,                                      !- Outlet Port
  {e683237a-7cba-4655-8abd-81772ea4ec24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6aa93f-46a3-469a-a3ec-b2c23fafa5b4}, !- Handle
  {e683237a-7cba-4655-8abd-81772ea4ec24}, !- Source Object
  3,                                      !- Outlet Port
  {9e1e4dbf-2a5b-4967-b663-405744cfbb79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ed07898-3095-4e59-9d7f-0c0d711eea75}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b28469cd-dfac-418c-ad5f-0189f55d9b67}, !- Inlet Port
  {8c8f93d7-d103-466c-ac18-4314cec7eb74}; !- Outlet Port

OS:Connection,
  {b28469cd-dfac-418c-ad5f-0189f55d9b67}, !- Handle
  {b60b5127-1430-4ba7-a494-86533b12c89e}, !- Source Object
  3,                                      !- Outlet Port
  {5ed07898-3095-4e59-9d7f-0c0d711eea75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8f93d7-d103-466c-ac18-4314cec7eb74}, !- Handle
  {5ed07898-3095-4e59-9d7f-0c0d711eea75}, !- Source Object
  3,                                      !- Outlet Port
  {cbb22e72-a062-443c-858a-08f515f645f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b70f516-6449-42f0-a7d9-6ad94356844c}, !- Handle
  {cbb22e72-a062-443c-858a-08f515f645f0}, !- Source Object
  4,                                      !- Outlet Port
  {0a476d46-413b-45c2-ae20-e74461bbe5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Availability Schedule
  {a6118c75-c9e0-4d08-a1fd-d292ab11d1a7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75bd0f57-ff3d-44a3-af58-b9f714c10118}, !- Supply Side Inlet Node Name
  {5bf103ac-cc79-465b-b180-06bf2337fd7b}, !- Demand Side Outlet Node Name
  {a1a0f827-b314-4ad6-8bb9-0533c514cc80}, !- Demand Side Inlet Node A
  {d963465a-2d7c-44d6-a23c-48c6ad3c01be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c013187-c9c1-4224-847e-b4b41943e9f6}, !- Demand Mixer Name
  {20c8cb31-d0c0-44b3-8755-7ad68d514c3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb6121a6-3587-4f40-8fdf-0778071c66a6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {75bd0f57-ff3d-44a3-af58-b9f714c10118}, !- Inlet Port
  {1d1af9d0-93bc-4463-961e-b718fb8a3b24}; !- Outlet Port

OS:Node,
  {1293d667-593b-4065-95e1-99c9d0a2a41d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0c97c46b-f403-44ec-949e-faf156739ca5}, !- Inlet Port
  {d963465a-2d7c-44d6-a23c-48c6ad3c01be}; !- Outlet Port

OS:Connection,
  {75bd0f57-ff3d-44a3-af58-b9f714c10118}, !- Handle
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- Source Object
  9,                                      !- Outlet Port
  {fb6121a6-3587-4f40-8fdf-0778071c66a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d963465a-2d7c-44d6-a23c-48c6ad3c01be}, !- Handle
  {1293d667-593b-4065-95e1-99c9d0a2a41d}, !- Source Object
  3,                                      !- Outlet Port
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c230a2f2-a8c1-462a-a010-d15d32c4a1f8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a1a0f827-b314-4ad6-8bb9-0533c514cc80}, !- Inlet Port
  {45fd23d9-9c90-4027-9659-d5ec417c72a7}; !- Outlet Port

OS:Node,
  {047f1afa-2eb7-4631-a1bb-935057efd9fd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2f90ddc9-8af1-453c-99f8-3305ef70bea0}, !- Inlet Port
  {5bf103ac-cc79-465b-b180-06bf2337fd7b}; !- Outlet Port

OS:Node,
  {10ca97c4-2e9f-48d2-8d88-dc8b2770f22b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {51d83ec5-dc80-4004-822b-ad2c74f799d4}, !- Inlet Port
  {1bdf075c-28b2-44cc-8b28-238ba9602ffb}; !- Outlet Port

OS:Connection,
  {a1a0f827-b314-4ad6-8bb9-0533c514cc80}, !- Handle
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- Source Object
  11,                                     !- Outlet Port
  {c230a2f2-a8c1-462a-a010-d15d32c4a1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf103ac-cc79-465b-b180-06bf2337fd7b}, !- Handle
  {047f1afa-2eb7-4631-a1bb-935057efd9fd}, !- Source Object
  3,                                      !- Outlet Port
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20c8cb31-d0c0-44b3-8755-7ad68d514c3f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {45fd23d9-9c90-4027-9659-d5ec417c72a7}, !- Inlet Node Name
  {e6754220-76a6-4846-bc59-dbd05120dd3a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c013187-c9c1-4224-847e-b4b41943e9f6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {2f90ddc9-8af1-453c-99f8-3305ef70bea0}, !- Outlet Node Name
  {a6b44ccb-b2cd-47dc-863c-baf6639a6d92}; !- Inlet Node Name 1

OS:Connection,
  {45fd23d9-9c90-4027-9659-d5ec417c72a7}, !- Handle
  {c230a2f2-a8c1-462a-a010-d15d32c4a1f8}, !- Source Object
  3,                                      !- Outlet Port
  {20c8cb31-d0c0-44b3-8755-7ad68d514c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f90ddc9-8af1-453c-99f8-3305ef70bea0}, !- Handle
  {2c013187-c9c1-4224-847e-b4b41943e9f6}, !- Source Object
  2,                                      !- Outlet Port
  {047f1afa-2eb7-4631-a1bb-935057efd9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a785293a-5567-4182-b1c5-876abc47b8ca}, !- Handle
  {b0e45844-fd5b-4386-b8c0-3dafa73f3473}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a6118c75-c9e0-4d08-a1fd-d292ab11d1a7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e90a7fbe-826f-4fa7-95f6-983e8a198a0d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {93a06353-7669-4f8c-a8bf-8eba05f01907}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {864c9b0e-1740-4d85-a055-5a023894a084}, !- Control Zone Name
  {1293d667-593b-4065-95e1-99c9d0a2a41d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0b791128-5a64-442f-bd07-7fa2ae174cc9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e06cac29-04b8-424f-a20b-f438ea31bbb2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5c0e7dea-7a2a-4890-8794-fc12b90352e8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bdf91cd9-4360-4ce9-b1c1-d4df67b9a94d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e0e9e3e-c533-4fed-bfc7-dac1e67df0af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0276e6c-787e-489e-a535-3eafda5acbbd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e0e9e3e-c533-4fed-bfc7-dac1e67df0af}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0276e6c-787e-489e-a535-3eafda5acbbd}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b330ce45-44b4-4f89-a639-7fa8a70c4741}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {864c9b0e-1740-4d85-a055-5a023894a084}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {7c416b11-32ed-4e28-bd36-7869ab3f69ea}, !- Air Inlet Node Name
  {0c97c46b-f403-44ec-949e-faf156739ca5}, !- Air Outlet Node Name
  {bdf91cd9-4360-4ce9-b1c1-d4df67b9a94d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Supply Air Fan Operating Mode Schedule Name
  {0b791128-5a64-442f-bd07-7fa2ae174cc9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5c0e7dea-7a2a-4890-8794-fc12b90352e8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e06cac29-04b8-424f-a20b-f438ea31bbb2}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0c97c46b-f403-44ec-949e-faf156739ca5}, !- Handle
  {b330ce45-44b4-4f89-a639-7fa8a70c4741}, !- Source Object
  7,                                      !- Outlet Port
  {1293d667-593b-4065-95e1-99c9d0a2a41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8a9a0c04-21c2-46dc-9708-08d8e67d775c}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {874849e2-26fb-4795-a44f-b0bd2c510e59}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {874849e2-26fb-4795-a44f-b0bd2c510e59}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb91071f-cdbe-4e33-9f40-381ab716542d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {8a9a0c04-21c2-46dc-9708-08d8e67d775c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {734f34ab-f0a5-47f8-a41d-24f7ededa629}, !- Mixed Air Node Name
  {9369c1d0-5b9e-49bd-a245-d51c522e4425}, !- Outdoor Air Stream Node Name
  {590d2549-e14d-4835-8fff-0344185eebb5}, !- Relief Air Stream Node Name
  {1d1af9d0-93bc-4463-961e-b718fb8a3b24}; !- Return Air Stream Node Name

OS:Node,
  {630f0f7f-f061-41da-a286-27ecccb89c15}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9369c1d0-5b9e-49bd-a245-d51c522e4425}; !- Outlet Port

OS:Connection,
  {9369c1d0-5b9e-49bd-a245-d51c522e4425}, !- Handle
  {630f0f7f-f061-41da-a286-27ecccb89c15}, !- Source Object
  3,                                      !- Outlet Port
  {fb91071f-cdbe-4e33-9f40-381ab716542d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd9e949b-c5e2-4bc9-8548-457b01658300}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {590d2549-e14d-4835-8fff-0344185eebb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {590d2549-e14d-4835-8fff-0344185eebb5}, !- Handle
  {fb91071f-cdbe-4e33-9f40-381ab716542d}, !- Source Object
  7,                                      !- Outlet Port
  {cd9e949b-c5e2-4bc9-8548-457b01658300}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbae7387-e205-4451-8c02-5010f3ae4ca2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {734f34ab-f0a5-47f8-a41d-24f7ededa629}, !- Inlet Port
  {7c416b11-32ed-4e28-bd36-7869ab3f69ea}; !- Outlet Port

OS:Connection,
  {1d1af9d0-93bc-4463-961e-b718fb8a3b24}, !- Handle
  {fb6121a6-3587-4f40-8fdf-0778071c66a6}, !- Source Object
  3,                                      !- Outlet Port
  {fb91071f-cdbe-4e33-9f40-381ab716542d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {734f34ab-f0a5-47f8-a41d-24f7ededa629}, !- Handle
  {fb91071f-cdbe-4e33-9f40-381ab716542d}, !- Source Object
  5,                                      !- Outlet Port
  {bbae7387-e205-4451-8c02-5010f3ae4ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c416b11-32ed-4e28-bd36-7869ab3f69ea}, !- Handle
  {bbae7387-e205-4451-8c02-5010f3ae4ca2}, !- Source Object
  3,                                      !- Outlet Port
  {b330ce45-44b4-4f89-a639-7fa8a70c4741}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e90a7fbe-826f-4fa7-95f6-983e8a198a0d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {47d45307-5aa5-4dfa-81a4-99a44695b1e7}, !- Control Zone or Zone List Name
  {a4939978-fc82-401e-8f50-f6ed11c9064e}, !- Cooling Control Zone or Zone List Name
  {48413656-1331-4d8c-b0b9-aa8f6918174a}, !- Heating Control Zone or Zone List Name
  {bd89e8fa-ca06-4acd-aedf-d21ae99f3482}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {47d45307-5aa5-4dfa-81a4-99a44695b1e7}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {a4939978-fc82-401e-8f50-f6ed11c9064e}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48413656-1331-4d8c-b0b9-aa8f6918174a}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd89e8fa-ca06-4acd-aedf-d21ae99f3482}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee7b7432-705f-4639-981c-ad336aab597f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c918aefc-9151-4248-b880-880722732aa1}, !- Air Inlet Node Name
  {51d83ec5-dc80-4004-822b-ad2c74f799d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cd77add-7083-418e-8155-b42536fffa6f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node, !- Name
  {abf45337-aeff-4fd3-9396-c3937b77782f}, !- Inlet Port
  {a6b44ccb-b2cd-47dc-863c-baf6639a6d92}; !- Outlet Port

OS:Connection,
  {1bdf075c-28b2-44cc-8b28-238ba9602ffb}, !- Handle
  {10ca97c4-2e9f-48d2-8d88-dc8b2770f22b}, !- Source Object
  3,                                      !- Outlet Port
  {c9d1b92a-2916-4aea-9d06-22332d83ecc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf45337-aeff-4fd3-9396-c3937b77782f}, !- Handle
  {fb45b8f5-d8d9-42f6-a3d7-1fec5047b773}, !- Source Object
  2,                                      !- Outlet Port
  {5cd77add-7083-418e-8155-b42536fffa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b44ccb-b2cd-47dc-863c-baf6639a6d92}, !- Handle
  {5cd77add-7083-418e-8155-b42536fffa6f}, !- Source Object
  3,                                      !- Outlet Port
  {2c013187-c9c1-4224-847e-b4b41943e9f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56dc175c-892c-48ee-b147-37073d4cfd53}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e6754220-76a6-4846-bc59-dbd05120dd3a}, !- Inlet Port
  {c918aefc-9151-4248-b880-880722732aa1}; !- Outlet Port

OS:Connection,
  {e6754220-76a6-4846-bc59-dbd05120dd3a}, !- Handle
  {20c8cb31-d0c0-44b3-8755-7ad68d514c3f}, !- Source Object
  3,                                      !- Outlet Port
  {56dc175c-892c-48ee-b147-37073d4cfd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c918aefc-9151-4248-b880-880722732aa1}, !- Handle
  {56dc175c-892c-48ee-b147-37073d4cfd53}, !- Source Object
  3,                                      !- Outlet Port
  {ee7b7432-705f-4639-981c-ad336aab597f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51d83ec5-dc80-4004-822b-ad2c74f799d4}, !- Handle
  {ee7b7432-705f-4639-981c-ad336aab597f}, !- Source Object
  4,                                      !- Outlet Port
  {10ca97c4-2e9f-48d2-8d88-dc8b2770f22b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {53210981-86c4-4363-b041-cc0584389472}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3295b170-51f0-4852-a751-86be412797bf}, !- Availability Schedule
  {740988f8-1f25-4780-8bfa-2d681d08864b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d9bfed5-6199-4d00-ab8f-dc2999fed45b}, !- Supply Side Inlet Node Name
  {c7765c03-f1bd-48c5-a755-cc0e45e0edf7}, !- Demand Side Outlet Node Name
  {61fea757-b4fb-44dd-a26e-4a046a140af2}, !- Demand Side Inlet Node A
  {1e7c0d18-4595-41c0-92f0-c651b8107290}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b1cd8ef-b74c-43bf-bfaa-01fd319bf4be}, !- Demand Mixer Name
  {1c7730dd-b584-406b-bf59-bc1e72002b50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86d15fb6-178a-4e3f-ae7d-76224e7f51bd}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2d9bfed5-6199-4d00-ab8f-dc2999fed45b}, !- Inlet Port
  {74d214f1-225e-4d2b-97d3-70635aebb617}; !- Outlet Port

OS:Node,
  {68c93043-6334-4f09-be17-34d6b7cd4e72}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {bffeae65-1c28-4cca-8891-f4d278ce1ea2}, !- Inlet Port
  {1e7c0d18-4595-41c0-92f0-c651b8107290}; !- Outlet Port

OS:Connection,
  {2d9bfed5-6199-4d00-ab8f-dc2999fed45b}, !- Handle
  {53210981-86c4-4363-b041-cc0584389472}, !- Source Object
  9,                                      !- Outlet Port
  {86d15fb6-178a-4e3f-ae7d-76224e7f51bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7c0d18-4595-41c0-92f0-c651b8107290}, !- Handle
  {68c93043-6334-4f09-be17-34d6b7cd4e72}, !- Source Object
  3,                                      !- Outlet Port
  {53210981-86c4-4363-b041-cc0584389472}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd18609a-285b-48af-a24c-b3a0356232d4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {61fea757-b4fb-44dd-a26e-4a046a140af2}, !- Inlet Port
  {13d582dc-24f9-4c58-8764-0480e9c36021}; !- Outlet Port

OS:Node,
  {2e12cb2b-6fb6-4d9b-abb8-bcc8defa4679}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {df9a719e-2c92-4ad3-b61f-3e705761478d}, !- Inlet Port
  {c7765c03-f1bd-48c5-a755-cc0e45e0edf7}; !- Outlet Port

OS:Node,
  {050539a3-9570-4f71-954e-aab2a4ff58ec}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {da9469f7-1a96-4c07-9660-15158db3235b}, !- Inlet Port
  {eabf24c2-bf40-41fd-a9eb-0b1757860359}; !- Outlet Port

OS:Connection,
  {61fea757-b4fb-44dd-a26e-4a046a140af2}, !- Handle
  {53210981-86c4-4363-b041-cc0584389472}, !- Source Object
  11,                                     !- Outlet Port
  {cd18609a-285b-48af-a24c-b3a0356232d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7765c03-f1bd-48c5-a755-cc0e45e0edf7}, !- Handle
  {2e12cb2b-6fb6-4d9b-abb8-bcc8defa4679}, !- Source Object
  3,                                      !- Outlet Port
  {53210981-86c4-4363-b041-cc0584389472}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c7730dd-b584-406b-bf59-bc1e72002b50}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {13d582dc-24f9-4c58-8764-0480e9c36021}, !- Inlet Node Name
  {3b1efba9-6857-4901-8e5e-fd746e81434d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b1cd8ef-b74c-43bf-bfaa-01fd319bf4be}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {df9a719e-2c92-4ad3-b61f-3e705761478d}, !- Outlet Node Name
  {e669b880-f7da-467c-adf2-61351666c29a}; !- Inlet Node Name 1

OS:Connection,
  {13d582dc-24f9-4c58-8764-0480e9c36021}, !- Handle
  {cd18609a-285b-48af-a24c-b3a0356232d4}, !- Source Object
  3,                                      !- Outlet Port
  {1c7730dd-b584-406b-bf59-bc1e72002b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9a719e-2c92-4ad3-b61f-3e705761478d}, !- Handle
  {5b1cd8ef-b74c-43bf-bfaa-01fd319bf4be}, !- Source Object
  2,                                      !- Outlet Port
  {2e12cb2b-6fb6-4d9b-abb8-bcc8defa4679}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3ab9818e-c834-4006-9475-9518a989b557}, !- Handle
  {53210981-86c4-4363-b041-cc0584389472}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {740988f8-1f25-4780-8bfa-2d681d08864b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {75150fdc-b655-4849-8682-124ccf28341d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1b6a42c4-b24e-4dcd-b3a3-ab88543ecb7b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8f05e277-f3a1-40d6-8b0a-a157aef61b7c}, !- Control Zone Name
  {68c93043-6334-4f09-be17-34d6b7cd4e72}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {62be6d9c-e0e4-4030-a8cd-719bee3a65b8}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d885d2eb-83f6-4385-89c4-68445b65d08b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {0ad23ff7-ee52-404d-8c24-e0e52daca61e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f47eb992-d9b8-488c-9c36-4e992d2fa1ca}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Energy Input Ratio Function of Temperature Curve Name
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6853d234-8837-48f7-a3cc-8ba2a10ce592}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04638f91-f831-44fc-b339-d6b9f9e75baf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {98dca7ee-b50c-4239-a2d4-a81e722c9dfe}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04638f91-f831-44fc-b339-d6b9f9e75baf}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98dca7ee-b50c-4239-a2d4-a81e722c9dfe}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3311fa02-5954-4309-a16d-bdef5c42d266}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {8f05e277-f3a1-40d6-8b0a-a157aef61b7c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Availability Schedule Name
  {8d3903ec-1934-43c1-bb69-d113d3c4d09b}, !- Air Inlet Node Name
  {bffeae65-1c28-4cca-8891-f4d278ce1ea2}, !- Air Outlet Node Name
  {6853d234-8837-48f7-a3cc-8ba2a10ce592}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3295b170-51f0-4852-a751-86be412797bf}, !- Supply Air Fan Operating Mode Schedule Name
  {62be6d9c-e0e4-4030-a8cd-719bee3a65b8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f47eb992-d9b8-488c-9c36-4e992d2fa1ca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d885d2eb-83f6-4385-89c4-68445b65d08b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bffeae65-1c28-4cca-8891-f4d278ce1ea2}, !- Handle
  {3311fa02-5954-4309-a16d-bdef5c42d266}, !- Source Object
  7,                                      !- Outlet Port
  {68c93043-6334-4f09-be17-34d6b7cd4e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06d3c611-2151-4c6d-907f-00f0f1e35fa4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c64eae0f-adfa-4ef3-9c37-7942693713ca}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c64eae0f-adfa-4ef3-9c37-7942693713ca}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5b0e5cf5-2199-4b2b-b1a1-55734ca5a888}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {06d3c611-2151-4c6d-907f-00f0f1e35fa4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73e7b300-5999-467b-85cb-d94d62357d16}, !- Mixed Air Node Name
  {a6595628-c61a-464f-b7f7-05611ccdf449}, !- Outdoor Air Stream Node Name
  {c52f9362-1c0b-45dc-bf97-bd028d828687}, !- Relief Air Stream Node Name
  {74d214f1-225e-4d2b-97d3-70635aebb617}; !- Return Air Stream Node Name

OS:Node,
  {41c8399a-c374-4e26-8103-f3141a7cfe18}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6595628-c61a-464f-b7f7-05611ccdf449}; !- Outlet Port

OS:Connection,
  {a6595628-c61a-464f-b7f7-05611ccdf449}, !- Handle
  {41c8399a-c374-4e26-8103-f3141a7cfe18}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e5cf5-2199-4b2b-b1a1-55734ca5a888}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6567697-7501-4f54-876e-8394c6e81fc4}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c52f9362-1c0b-45dc-bf97-bd028d828687}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c52f9362-1c0b-45dc-bf97-bd028d828687}, !- Handle
  {5b0e5cf5-2199-4b2b-b1a1-55734ca5a888}, !- Source Object
  7,                                      !- Outlet Port
  {f6567697-7501-4f54-876e-8394c6e81fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63ea60cb-2819-4570-82c2-d958dc7b6319}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {73e7b300-5999-467b-85cb-d94d62357d16}, !- Inlet Port
  {8d3903ec-1934-43c1-bb69-d113d3c4d09b}; !- Outlet Port

OS:Connection,
  {74d214f1-225e-4d2b-97d3-70635aebb617}, !- Handle
  {86d15fb6-178a-4e3f-ae7d-76224e7f51bd}, !- Source Object
  3,                                      !- Outlet Port
  {5b0e5cf5-2199-4b2b-b1a1-55734ca5a888}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73e7b300-5999-467b-85cb-d94d62357d16}, !- Handle
  {5b0e5cf5-2199-4b2b-b1a1-55734ca5a888}, !- Source Object
  5,                                      !- Outlet Port
  {63ea60cb-2819-4570-82c2-d958dc7b6319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3903ec-1934-43c1-bb69-d113d3c4d09b}, !- Handle
  {63ea60cb-2819-4570-82c2-d958dc7b6319}, !- Source Object
  3,                                      !- Outlet Port
  {3311fa02-5954-4309-a16d-bdef5c42d266}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {75150fdc-b655-4849-8682-124ccf28341d}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8577dc5b-cddf-4de7-b0ad-7bb1e1aadbb7}, !- Control Zone or Zone List Name
  {ac2e3b16-eace-43c8-963b-be32f2bf6fa3}, !- Cooling Control Zone or Zone List Name
  {fb8120b0-578e-4ca3-a1f2-14f0ddd342c3}, !- Heating Control Zone or Zone List Name
  {97a80c3a-aa0a-4ede-b776-964fb8f3ffc3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8577dc5b-cddf-4de7-b0ad-7bb1e1aadbb7}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {ac2e3b16-eace-43c8-963b-be32f2bf6fa3}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb8120b0-578e-4ca3-a1f2-14f0ddd342c3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {97a80c3a-aa0a-4ede-b776-964fb8f3ffc3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba220b07-f816-40c9-b674-6884316d52ad}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {3fe3f9eb-c675-4526-b6ce-3472455a05eb}, !- Air Inlet Node Name
  {da9469f7-1a96-4c07-9660-15158db3235b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1375dda9-7823-4ba8-9f5d-433d3b877f43}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node, !- Name
  {c8cc0aed-5b5d-4fac-b183-7de07cbd21d2}, !- Inlet Port
  {e669b880-f7da-467c-adf2-61351666c29a}; !- Outlet Port

OS:Connection,
  {eabf24c2-bf40-41fd-a9eb-0b1757860359}, !- Handle
  {050539a3-9570-4f71-954e-aab2a4ff58ec}, !- Source Object
  3,                                      !- Outlet Port
  {1d8800fb-49e0-41e8-bf9b-2e308f40b578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cc0aed-5b5d-4fac-b183-7de07cbd21d2}, !- Handle
  {9200b91c-84c0-41a3-8995-fc1aade0cafc}, !- Source Object
  2,                                      !- Outlet Port
  {1375dda9-7823-4ba8-9f5d-433d3b877f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e669b880-f7da-467c-adf2-61351666c29a}, !- Handle
  {1375dda9-7823-4ba8-9f5d-433d3b877f43}, !- Source Object
  3,                                      !- Outlet Port
  {5b1cd8ef-b74c-43bf-bfaa-01fd319bf4be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6342199e-a639-4f57-9205-560c3e3f5f76}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3b1efba9-6857-4901-8e5e-fd746e81434d}, !- Inlet Port
  {3fe3f9eb-c675-4526-b6ce-3472455a05eb}; !- Outlet Port

OS:Connection,
  {3b1efba9-6857-4901-8e5e-fd746e81434d}, !- Handle
  {1c7730dd-b584-406b-bf59-bc1e72002b50}, !- Source Object
  3,                                      !- Outlet Port
  {6342199e-a639-4f57-9205-560c3e3f5f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe3f9eb-c675-4526-b6ce-3472455a05eb}, !- Handle
  {6342199e-a639-4f57-9205-560c3e3f5f76}, !- Source Object
  3,                                      !- Outlet Port
  {ba220b07-f816-40c9-b674-6884316d52ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da9469f7-1a96-4c07-9660-15158db3235b}, !- Handle
  {ba220b07-f816-40c9-b674-6884316d52ad}, !- Source Object
  4,                                      !- Outlet Port
  {050539a3-9570-4f71-954e-aab2a4ff58ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  {c3ef8b47-40b6-4f12-a047-5ae263ca332e}, !- Default Day Schedule Name
  {065e9ccf-40ad-41fc-be5b-cc931aee5678}, !- Summer Design Day Schedule Name
  {9b947c09-bd2c-467d-b127-4a9358a4a87d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3ef8b47-40b6-4f12-a047-5ae263ca332e}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f1d6eab7-e3f8-42e0-8630-33fba9c91085}, !- Handle
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  72.340000000000273,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:52:43 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:52:43 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b947c09-bd2c-467d-b127-4a9358a4a87d}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {065e9ccf-40ad-41fc-be5b-cc931aee5678}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8663523-115a-451e-a98a-9de63850fba8}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b993be4e-50cc-417b-9550-45941230109c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b993be4e-50cc-417b-9550-45941230109c}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b87feb88-7aa4-4698-8658-e8bed5a664e6}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {164fa7b7-2151-4b88-842e-2f534947fc73}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {164fa7b7-2151-4b88-842e-2f534947fc73}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {69a02f53-94f0-480c-81d9-ca8b17f79a34}, !- Handle
  Building Default Schedule Set,          !- Name
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a4780554-54fa-4727-828f-42e51d68a711}, !- Handle
  {794c1e63-d6d6-4540-b6b9-be0091861c9a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7825e8a6-faf3-4c9f-bead-4f325281e909}, !- Handle
  {1d02ae62-d29d-42d4-abd8-25640e8ec297}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {868b716f-dbc4-42f5-a48d-bf13966b9e18}, !- Handle
  {68837fb6-986d-4372-8730-22814eb21951}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.05 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | mid - 1.0 ~ 0.3 | hoo_end ~ 0.15 | hoo_end + 1.0 ~ 0.15 | hoo_end + 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f5f26723-746c-44c2-b62d-a78ec9e629d2}, !- Handle
  {1b68a843-c5c5-4e6a-bc57-cac9f2157294}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | mid + 2.5 ~ 0.9 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.3 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.2 | hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.1 | hoo_end + 3.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {08a17c6e-101a-4a08-81bb-17995a64496b}, !- Handle
  {01a9fb1f-cfbb-4b93-80e2-8fe75e6969d6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7838ee66-62cd-46e8-9752-72c9bb86c68f}, !- Handle
  {286f33f4-3bd7-4eee-b1dd-0b75f2be7f40}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8d38c401-17fb-4d4f-8394-a9c4381c0725}, !- Handle
  {09c04a13-35ae-49a1-9b5f-eac6bb462430}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.35 | hoo_end + 4.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {b774e3fe-10ca-4bf5-a9fa-4cb8b86c8c52}, !- Handle
  {2262feea-a3d7-444c-beeb-b88ca934dd71}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 2.5 ~ 0.9 | mid - 1.5 ~ 0.8 | mid - 0.5 ~ 0.9 | mid + 2.5 ~ 0.9 | hoo_end - 2.5 ~ 0.8 | hoo_end - 1.5 ~ 0.6 | hoo_end - 1.0 ~ 0.6 | hoo_end + 1.0 ~ 0.5 | hoo_end + 3.0 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b64809c-5a00-4b44-8be5-fcbc184ffb98}, !- Handle
  {3ffa7537-b646-43b8-b027-6648ac660457}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {fc5ab916-2777-4952-8bea-0753cd218c80}, !- Handle
  {91218f17-1d05-458c-acfd-d336e256917b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f107148c-f15b-4bad-8abe-d73981f26b63}, !- Handle
  {de59da58-f85e-4511-bd83-6b70260dffe8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {1fdfe54c-7024-46de-aeec-1896fc570ea5}, !- Handle
  {b5a7aa0a-79fe-4c26-a4b2-c3846ff98199}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9502ff39-023f-4b38-ae6e-28ded195a228}, !- Handle
  {99022810-4df0-42ff-b068-4caffffdd87a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {b35d138d-5e3a-4e98-8b3d-5d2aa90984dd}, !- Handle
  {c2c6bd27-f581-442d-a9ea-aa7ba3314c7c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {767cff55-5adf-4583-bc59-14cb12f2ee9a}, !- Handle
  {cdcca2b3-73df-4965-9bdf-ebf467ca5e99}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {4c9917c1-6508-486d-a715-8f493bf93334}, !- Handle
  {85dd0393-1345-4ec1-8987-b0a0fa84ec01}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c1e608f-bd1d-4f70-8685-63a4d3633a85}, !- Handle
  {5105b1e4-d5a1-4638-a732-dc992fa88e17}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.3 | hoo_start - 1.0 ~ 0.4 | hoo_start + 1.0 ~ 0.5 | mid - 1.0 ~ 0.5 | hoo_end ~ 0.35 | hoo_end + 1.0 ~ 0.35 | hoo_end + 5.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {38b7e296-b63a-406e-b2ce-d478e826ea14}, !- Handle
  {c9cbb98f-b023-44d9-810f-3dddd0827e18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 2.5 ~ 0.9 | mid - 1.5 ~ 0.8 | mid - 0.5 ~ 0.9 | mid + 2.5 ~ 0.9 | hoo_end - 2.5 ~ 0.5 | hoo_end - 1.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {618aaaf6-5166-4816-97f9-7322e3d5196f}, !- Handle
  {00c0b8c4-97e1-4fae-bcfb-dd5ab4a57600}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {508b07a6-5a24-4718-a776-60a989cbcc73}, !- Handle
  {57764086-1347-4103-a21d-a01d145d4955}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5fb371dd-ffcf-4e89-b7ca-4443049a21ad}, !- Handle
  {e543a365-1e01-44bc-a5d3-c354f605e8a5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.3 | mid - 1.0 ~ 0.3 | hoo_end ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 5.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d467220b-7897-4893-a48f-e5b08b414d6f}, !- Handle
  {3a99795e-d65d-45c5-babf-60f6db239169}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 1.0 ~ 0.05 | hoo_end + 2.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3c378a01-f0b4-48ac-b58e-8a3a2d9ec10c}, !- Handle
  {95829368-166b-4dd0-a7df-4f92cb278898}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {6a0791ad-a39e-4c51-ba84-c718ca094a3c}, !- Handle
  {1ceaff03-ccb8-4107-afad-77cd789484e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f96b6420-5364-48e9-a794-efe53a447053}, !- Handle
  {210aad7d-426e-46f5-8dc9-9b6f962dfafa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {2e9b21de-8fe0-4ddc-8a07-01de6f859a1e}, !- Handle
  {d6f46440-7a10-4bd3-ac88-26d6e3392531}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1cb9a6fe-e43b-4a31-8a72-3631ccb2acc6}, !- Handle
  {00442b7c-028f-452e-8964-06cf7a6dadc1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0e88e3a7-3cc7-4282-b10e-7e540a211b0c}, !- Handle
  {90aa8973-b7f8-432f-af8e-b053990ec07c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {db43fdf4-0e44-4a6b-9733-a9d91bd0af83}, !- Handle
  {5ff19c31-5438-4918-a1e5-a066fd6bea77}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {ea61dde6-9e2e-4604-8078-1eb0adb8a5dd}, !- Handle
  {d540dc45-2b91-433d-9e90-ed29d536d8dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d15a60a8-ca0c-4760-9061-236d98cfcaa5}, !- Handle
  {d453862d-3d83-4d5c-bd92-19b5005c69d1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {062fb90e-9c7c-42ae-a56c-2c8860eec187}, !- Handle
  {de81e6c4-3049-4d81-b6b6-5dd121ae2962}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a30c25c7-fda1-4350-8abe-7dfc84f2db88}, !- Handle
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {1385f3e1-ef59-4fd4-9116-41b08a0f4d57}, !- Handle
  {6e1ffd7d-0084-498c-9811-1a158981f625}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 4.0 ~ 0.07 | hoo_end + 6.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a12417d2-9aaf-4ec5-b962-8c5118fd9b80}, !- Handle
  {61d0e72a-bb80-4c16-9829-8b58aba776dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {544b9765-ac36-4bdb-bc53-ac78c0b833eb}, !- Handle
  {238ef417-90c2-492d-8965-39441d165e05}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 4.0 ~ 0.0 | hoo_start + 8.0 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 7.5 ~ 0.04 | hoo_start - 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {2cea411b-938e-4e57-8e24-7e8db6f4f082}, !- Handle
  autogen Medium Office Activity 0,       !- Name
  {99022810-4df0-42ff-b068-4caffffdd87a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51be60a6-ed5e-4770-bfd0-46da7bee5aed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {51be60a6-ed5e-4770-bfd0-46da7bee5aed}, !- Handle
  autogen Medium Office Activity 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e431daaa-ce78-4cde-b23f-76ca1a51be0a}, !- Handle
  {51be60a6-ed5e-4770-bfd0-46da7bee5aed}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ac0bc45e-5f9d-4264-ab6c-39398b4de4bf}, !- Handle
  autogen Medium Office Activity 1,       !- Name
  {99022810-4df0-42ff-b068-4caffffdd87a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67532f82-8209-4798-9a2c-0f293d80b178}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {67532f82-8209-4798-9a2c-0f293d80b178}, !- Handle
  autogen Medium Office Activity 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {3ba77a2d-795c-4329-9e1f-2ac19f126c8e}, !- Handle
  {67532f82-8209-4798-9a2c-0f293d80b178}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0e41e569-2923-4db7-b092-9f2540f485ff}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {95829368-166b-4dd0-a7df-4f92cb278898}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e14d717c-31ca-4152-b7e8-22a112e74b50}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {e14d717c-31ca-4152-b7e8-22a112e74b50}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {1941abd5-1d85-4c40-8cd5-efdda3ab8b21}, !- Handle
  {e14d717c-31ca-4152-b7e8-22a112e74b50}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {542b93fe-5e13-40b8-a515-e5ee740cf792}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {95829368-166b-4dd0-a7df-4f92cb278898}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98615131-68cd-4f21-a80e-870657004038}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  1,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  8,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  15,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  22,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  29,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  5,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  12,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  19,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  26,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {98615131-68cd-4f21-a80e-870657004038}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {fb828d42-5d87-470e-8b2e-8de4ea590b9b}, !- Handle
  {98615131-68cd-4f21-a80e-870657004038}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {6635211b-d19d-4550-aca4-04c3d23a9931}, !- Handle
  {6e8b75e3-c763-4a36-bf89-15987e5abf4f}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

OS:Schedule:Ruleset,
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {426dd479-6f33-45b5-a4f9-0c6c6ebe4786}, !- Default Day Schedule Name
  {619773c6-d07f-45be-9fb4-12843b834cfd}, !- Summer Design Day Schedule Name
  {5137172b-a975-4d00-9496-7e45616510fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {426dd479-6f33-45b5-a4f9-0c6c6ebe4786}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0c28a5ff-dfdb-4ce0-9907-abca6fa99629}, !- Handle
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7986990184365244,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5137172b-a975-4d00-9496-7e45616510fd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {619773c6-d07f-45be-9fb4-12843b834cfd}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {323971b7-0404-412d-bfb1-0abf4070d072}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4f5a96b5-b304-42ed-a88e-167e9b945128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f5a96b5-b304-42ed-a88e-167e9b945128}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca8c713e-1e1f-40db-be38-ded701bc9338}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97d4f104-c5f8-41c5-8685-5e5ee3d77351}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97d4f104-c5f8-41c5-8685-5e5ee3d77351}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {b789eca0-81f8-4186-a7d6-9327503ef390}, !- Default Day Schedule Name
  {574bf652-cdbc-4bd0-8089-a6a879d46d7b}, !- Summer Design Day Schedule Name
  {e87bbbe4-80ef-464d-a5f3-32098c81f883}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b789eca0-81f8-4186-a7d6-9327503ef390}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4d96e359-0701-45d0-b97a-59d1f33c1b0c}, !- Handle
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.125000000000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e87bbbe4-80ef-464d-a5f3-32098c81f883}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {574bf652-cdbc-4bd0-8089-a6a879d46d7b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3ac62ca-ff67-4ec7-83ea-4864b713e469}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {87a5d62e-776a-4d76-b4f3-f8cb0d854fe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87a5d62e-776a-4d76-b4f3-f8cb0d854fe6}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a271c249-4612-4fc1-8dbd-a927cb650a62}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93b51a42-bf05-42c4-82d9-4e134865eb21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93b51a42-bf05-42c4-82d9-4e134865eb21}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {88516ae1-b7f6-48b8-a3e8-4692d6f10672}, !- Default Day Schedule Name
  {8841b046-cb41-4488-aa21-308575cff9d8}, !- Summer Design Day Schedule Name
  {fdd013da-a6c1-46be-bea2-c3c9cf92ae69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {88516ae1-b7f6-48b8-a3e8-4692d6f10672}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {56daa72e-11d7-4de2-8fd9-ce3e03c59641}, !- Handle
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fdd013da-a6c1-46be-bea2-c3c9cf92ae69}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8841b046-cb41-4488-aa21-308575cff9d8}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {065b1b1e-7e5d-4dd2-b116-34823ab5e8ca}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f066a90e-99a4-49f0-8670-7998c8e42e76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f066a90e-99a4-49f0-8670-7998c8e42e76}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1965a52e-f33f-4412-b4a1-97249482a346}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee3b5559-48e1-406a-a024-49df0f89bb40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee3b5559-48e1-406a-a024-49df0f89bb40}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {5a6cdc5f-5e50-42c3-9e73-f6ab7bc0dd31}, !- Default Day Schedule Name
  {aa8bc361-888d-4a04-b973-545633619038}, !- Summer Design Day Schedule Name
  {2ed60328-685c-4fe2-86b5-2ebfb877f1ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a6cdc5f-5e50-42c3-9e73-f6ab7bc0dd31}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0713e90f-cec0-4bbb-b110-dde6b6635625}, !- Handle
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  40.011003271878486,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ed60328-685c-4fe2-86b5-2ebfb877f1ce}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa8bc361-888d-4a04-b973-545633619038}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9672a350-b2f0-4375-ae3f-5aa294db8a2e}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d6b4c52a-97db-4ac7-a070-ec506b386492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6b4c52a-97db-4ac7-a070-ec506b386492}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {be1e6f27-f2cf-4aac-a110-e442bb680f14}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c75ac46f-68e4-4160-a319-9b56ec405f4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c75ac46f-68e4-4160-a319-9b56ec405f4d}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {bbbc1b05-c1d6-4a4f-9ff3-2f90d79515eb}, !- Default Day Schedule Name
  {fdba19a1-55bb-4e44-b4e1-b858abcfd762}, !- Summer Design Day Schedule Name
  {9883e7be-5f7d-41f8-b1fa-8057d9a6128e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bbbc1b05-c1d6-4a4f-9ff3-2f90d79515eb}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {89921e9c-a07e-466e-bb49-5e8537ab6eb2}, !- Handle
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1157993456243709,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9883e7be-5f7d-41f8-b1fa-8057d9a6128e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdba19a1-55bb-4e44-b4e1-b858abcfd762}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17a684ed-7283-4c91-97f3-cbd82e6998a6}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1662527d-4b96-41a4-bcc0-55a319435a30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1662527d-4b96-41a4-bcc0-55a319435a30}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15203a00-107c-49c1-ac1f-497cd6f39d35}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eda44260-9a3a-488b-8381-c743aad83557}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eda44260-9a3a-488b-8381-c743aad83557}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {8ccfa788-fe3f-4a47-bb58-f0271835e6b0}, !- Default Day Schedule Name
  {17b7e9bc-fc82-48fc-9066-045b7c2e5aca}, !- Summer Design Day Schedule Name
  {8c40daaa-a408-4579-a092-398d10ada4cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ccfa788-fe3f-4a47-bb58-f0271835e6b0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4bce72dd-1837-4de0-859b-45e80d3cccfb}, !- Handle
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.1157993456243664,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c40daaa-a408-4579-a092-398d10ada4cc}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {17b7e9bc-fc82-48fc-9066-045b7c2e5aca}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c618bf9-dc2f-49bb-b46b-94fb662e0a79}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9bfc0bf1-c6ad-43cf-b35d-bff71014b766}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bfc0bf1-c6ad-43cf-b35d-bff71014b766}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d3db284-8fa7-4449-b063-aaa1e6a4fbb0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8b5d83c-b7d7-42e4-8556-68624eec9336}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8b5d83c-b7d7-42e4-8556-68624eec9336}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {ebb130a8-8193-475a-9ede-37fd521b4e12}, !- Default Day Schedule Name
  {1bb6c692-0aa3-4820-9757-7da9ff5eac58}, !- Summer Design Day Schedule Name
  {20e77413-5c53-4759-8fa6-f1b091c426e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ebb130a8-8193-475a-9ede-37fd521b4e12}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7ab10462-641f-41a0-b536-ffddd1d525e9}, !- Handle
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.7986990184365226,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20e77413-5c53-4759-8fa6-f1b091c426e1}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bb6c692-0aa3-4820-9757-7da9ff5eac58}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52e287ef-c9d7-43ed-bea3-f67c27afb89d}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {06debf1b-0841-4c02-9315-4a2a07497f42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06debf1b-0841-4c02-9315-4a2a07497f42}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {19c4f52e-b12d-445e-ad14-60110f6fe69c}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a498aa91-a964-4844-b148-7fc1afb65ea5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a498aa91-a964-4844-b148-7fc1afb65ea5}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {05a63a5f-7340-4bfb-8ebc-0861c61d624b}, !- Default Day Schedule Name
  {152bda6d-0a73-4cfa-a632-d7d8955e0616}, !- Summer Design Day Schedule Name
  {1050e144-2526-4f76-bbbe-7d9750654ea6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05a63a5f-7340-4bfb-8ebc-0861c61d624b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4465e60a-57fc-4f37-9f72-0908e50abc50}, !- Handle
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000018,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1050e144-2526-4f76-bbbe-7d9750654ea6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {152bda6d-0a73-4cfa-a632-d7d8955e0616}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7f64d49-536a-4320-999f-c01c83513549}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {09fcb265-aef4-43d7-8da9-5265639415c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09fcb265-aef4-43d7-8da9-5265639415c2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ef645a7-2a85-4d0e-8582-91a6a47f56a0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a11e4157-7cc1-41ac-8bb8-89ec4835fbb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a11e4157-7cc1-41ac-8bb8-89ec4835fbb9}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3295b170-51f0-4852-a751-86be412797bf}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {06b16831-56b7-4bec-9d8c-5a2ae6fd2970}, !- Default Day Schedule Name
  {10237a01-5612-44d8-a820-cec74281065e}, !- Summer Design Day Schedule Name
  {a32acd31-1fe7-40fd-9ebb-ad6953e2c33f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06b16831-56b7-4bec-9d8c-5a2ae6fd2970}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  55,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3fb3e49-1e05-4f1e-ae41-4ce77d3d462b}, !- Handle
  {3295b170-51f0-4852-a751-86be412797bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1250000000000007,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-05-31 21:53:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-05-31 21:53:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a32acd31-1fe7-40fd-9ebb-ad6953e2c33f}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10237a01-5612-44d8-a820-cec74281065e}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f66d91ad-a34e-43b5-88e9-f71f95060f29}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3295b170-51f0-4852-a751-86be412797bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {620ac0c7-ced8-4fd2-84f6-291b6750035d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620ac0c7-ced8-4fd2-84f6-291b6750035d}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  10,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  59,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42f65c12-ed7a-459f-a439-a595c5e22764}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3295b170-51f0-4852-a751-86be412797bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96889fd0-f03b-4692-abf4-15bb47fbc9d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {96889fd0-f03b-4692-abf4-15bb47fbc9d3}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {d39b22ee-0216-4006-ab15-3a4a52dd9921}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {12f6457b-14d4-4edd-b69e-c476db5b6b49}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a590379-c8b7-4329-a507-aab0656ce36e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3003af39-19af-48d9-9e55-b260560cd618}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f1e13022-96bf-4a62-a1ed-ff99930d236f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {c86b037d-3445-4bbe-95c7-2507c3430061}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {839742a4-522d-4719-abd2-cb2d92214c57}, !- Handle
  InteriorFurnishings 2,                  !- Name
  {d6226beb-5121-466d-b172-bd6df0d443db}, !- Surface Rendering Name
  {c86b037d-3445-4bbe-95c7-2507c3430061}; !- Layer 1

OS:InternalMass:Definition,
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Handle
  Internal Mass Definition 3,             !- Name
  {839742a4-522d-4719-abd2-cb2d92214c57}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e495d136-76f4-474d-a269-4b4c5c13c954}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {fc022b12-0e4f-46c3-985d-2d066ee6a14b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {24d645c1-e8dd-4f64-880f-add6096fa2d6}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {b5580ab4-29f1-40b7-97b3-f6bdcf8fe6b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8dae92b8-c0bf-450e-9549-d969f33dc1d4}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {911942f3-0edf-47c6-86fa-56f47cc769c3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {03e40a13-5907-4185-bc3e-3833de588b0f}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {416329d4-4690-4231-a88a-5bd0dbd02987}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3596ea5d-d362-464a-9a67-74564f1526a9}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {173501e2-9fea-470c-9489-a03f834c4ae3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {22790fad-931f-46c9-807e-be1e25fa4030}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {ec21a242-6117-4b2b-a952-57e1c991af21}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b6fcae2-594e-478d-bba0-7f17ec56ac8f}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {18594de2-38e2-4913-9db3-de97bc2800a6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6651a522-536d-4f13-ba85-e11e10b33da4}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {633c5903-cd81-4329-8ee1-6f0776accee4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33924b24-4124-418d-bb71-3c44f728e182}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  {26ff6949-7aa5-4c07-915f-834f4f0d2dff}, !- Internal Mass Definition Name
  {1d38bb38-34a6-4f33-9a9c-f2df7ae050aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:StandardsInformation:Construction,
  {4b930c4a-4ff3-4f87-b6a7-71e6315bf4d6}, !- Handle
  {839742a4-522d-4719-abd2-cb2d92214c57}; !- Construction Name

OS:StandardsInformation:Material,
  {de4d2528-9417-44b7-ad9e-57c6a4338557}, !- Handle
  {c86b037d-3445-4bbe-95c7-2507c3430061}; !- Material Name

OS:StandardsInformation:Material,
  {87e0fd13-f9d2-4434-884a-6fa00d8f4020}, !- Handle
  {e84b7e17-15b5-4c54-9053-fd7ba64fe75f}; !- Material Name

OS:StandardsInformation:Construction,
  {73edfdb5-02b0-43de-b62a-eab54ce0e325}, !- Handle
  {0fd8344e-560d-436b-818f-155a80f2066f}; !- Construction Name

OS:StandardsInformation:Material,
  {0ea8fd5f-99f4-433f-9a67-ef8a45bd4013}, !- Handle
  {8468ab1a-bf6f-443f-a052-12137d9bbc8c}; !- Material Name

OS:StandardsInformation:Material,
  {c916b005-724d-456a-97b1-4cb738dec4aa}, !- Handle
  {227a5013-1607-45f2-b884-e46b0a0e9961}; !- Material Name

OS:StandardsInformation:Material,
  {16ce697f-8900-461a-9e8e-8aacbbecf7ba}, !- Handle
  {80b86c2c-4d01-4724-b7ed-be5b7a08ec4c}; !- Material Name

OS:StandardsInformation:Material,
  {7be2fe2b-3ea5-48f4-9818-1f3745bc84f5}, !- Handle
  {180ff4f9-3d77-469a-9280-198136b0fe5b}; !- Material Name

OS:StandardsInformation:Material,
  {e4bf2b7f-e4f5-4070-96c2-777ec7652204}, !- Handle
  {29a88cc7-0038-4b63-b242-ca9ebb11cfd9}; !- Material Name

OS:StandardsInformation:Material,
  {bd13d9b7-2f00-452a-bb39-e5e327bc4edb}, !- Handle
  {24a8e2e8-a6b9-428a-a39a-d30f10ccec37}; !- Material Name

OS:StandardsInformation:Material,
  {f4051490-6cf9-43ad-b74f-dd0ceba33fe6}, !- Handle
  {fe44b982-2a45-40fd-82f8-d71f8a3f039d}; !- Material Name

OS:StandardsInformation:Material,
  {b98ad834-80a9-4744-b983-c3e939a974b9}, !- Handle
  {571feaa9-1c02-44ea-9ec4-763b395d0bc1}; !- Material Name

OS:StandardsInformation:Material,
  {2935a556-f048-46bd-8817-14c5574cee05}, !- Handle
  {1d59fdaa-f3c8-4bb9-8ba4-866b45b10fcf}; !- Material Name

OS:StandardsInformation:Material,
  {087cbed3-0273-4e40-acc4-046c3c30d48c}, !- Handle
  {9ee5fbf2-d46a-4c1a-9e47-abce861bad1f}; !- Material Name

OS:StandardsInformation:Material,
  {ed0fdde9-a368-4871-8694-3de43398cc25}, !- Handle
  {b0ca5cab-baae-4220-a737-cfcdb5432add}; !- Material Name

OS:StandardsInformation:Material,
  {32b2529f-0aa8-4f3d-a524-e211756b1510}, !- Handle
  {523ec626-6c2a-4054-a3f3-14c1aa7fdfa7}; !- Material Name

OS:StandardsInformation:Material,
  {16d816bf-5cde-4c0c-a4e1-cddc632a6b66}, !- Handle
  {3f90ec42-e600-4f79-8872-16cbf72756e2}; !- Material Name

OS:StandardsInformation:Construction,
  {cbf758b0-69a5-4f54-8d52-67dc0ac9d6a6}, !- Handle
  {0489371d-8ba7-45e9-8415-7382f41f37da}; !- Construction Name

OS:StandardsInformation:Construction,
  {6714b486-c43e-4230-97cd-98a59651ec86}, !- Handle
  {8efe4434-02b8-42d4-91f3-59e4bc20570c}; !- Construction Name

OS:StandardsInformation:Construction,
  {e2571789-7b1d-43d0-ac3f-ad2954c17d62}, !- Handle
  {e7a724e4-5162-4fad-9cf3-6d35e8bd399d}; !- Construction Name

OS:StandardsInformation:Construction,
  {4d9caa06-9bb9-4374-9275-af3df5607ced}, !- Handle
  {f9177ffd-36a3-4c2b-9bb9-017e21fe9339}; !- Construction Name

OS:WeatherFile,
  {e3093f34-8780-4810-8723-02426a521c40}, !- Handle
  Kodiak Airport,                         !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  703500,                                 !- WMO Number
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /Users/cbianchi/Documents/GitHub/example_workflow/Kodiak_Airport_703500_TMY3.epw, !- Url
  63175AD6,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Schedule:Rule,
  {251a73ad-4d99-4c26-851d-bc36e5dcc3f3}, !- Handle
  Schedule Rule 1,                        !- Name
  {794c1e63-d6d6-4540-b6b9-be0091861c9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f1829db-2d3b-4646-a913-519888e64c3c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6f1829db-2d3b-4646-a913-519888e64c3c}, !- Handle
  Schedule Day 1,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103679285230352,                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.301235687669377,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.732933011517615,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.831711212737127,                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.919514058265583,                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.380502145438121,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.286601880081301,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0963623814363144;                     !- Value Until Time 8

OS:Schedule:Rule,
  {fe8a8f96-34f5-4edd-a6c7-5b9b7a5f47b4}, !- Handle
  Schedule Rule 2,                        !- Name
  {00c0b8c4-97e1-4fae-bcfb-dd5ab4a57600}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19eb9efd-2d5a-4f96-8b06-a8b05440ded3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {19eb9efd-2d5a-4f96-8b06-a8b05440ded3}, !- Handle
  Schedule Day 2,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.952440125338753,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3;                                    !- Value Until Time 3

OS:ElectricEquipment:Definition,
  {aeb85762-ef2b-4c0a-9a91-c22e436399a3}, !- Handle
  IT,                                     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:Rendering:Color,
  {d6226beb-5121-466d-b172-bd6df0d443db}, !- Handle
  Rendering Color 1,                      !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9285bc91-39a2-4b89-b38c-9504e9d5084b}, !- Handle
  Rendering Color 2,                      !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96281383-c629-45cf-90b6-4cdb2e8a7d0f}, !- Handle
  Rendering Color 3,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {62327671-cd62-4e74-991f-19de5b211919}, !- Handle
  Rendering Color 4,                      !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf118034-cc96-469b-a1fc-1363bac538ba}, !- Handle
  Rendering Color 8,                      !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a336ab5d-1fc7-4317-94ce-d5d4b26a9846}, !- Handle
  Rendering Color 9,                      !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {724ddc03-58d8-4123-aeb9-fb975445ea6b}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a6fe14d-b219-4010-88b8-9b9b7821f8b0}, !- Handle
  Rendering Color 11,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {85b60f3d-4db3-4782-b7a0-9a9a91fbbd80}, !- Handle
  Rendering Color 12,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {67dd71a0-7594-43d1-85ea-4adfe076ffef}, !- Handle
  Rendering Color 14,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4e7dbd59-e873-4e0e-8272-5500b476cd11}, !- Handle
  Rendering Color 18,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6b049b9-8b79-480c-a29c-88a79d36088f}, !- Handle
  Rendering Color 19,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54dcd24a-c44a-4bfe-9b08-8763b225581e}, !- Handle
  Rendering Color 20,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfcafebe-5f0e-4a2d-afd0-7c9f5d027374}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c80e51f0-49e2-4688-977b-cbc1c5261373}, !- Handle
  Rendering Color 22,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {466b8bc9-a3fb-45a4-94fc-a541abeab5cd}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f1141e0-612d-43e0-a664-9c10c451ef6f}, !- Handle
  Rendering Color 24,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9c016bee-826d-4fa9-8c6d-1b55559fa765}, !- Handle
  Rendering Color 25,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80e56845-09e6-4c8d-a6e0-3943109c9369}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99a4b90a-e29b-4955-879d-7c6892c3b763}, !- Handle
  Rendering Color 27,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {436e2d61-65c7-46d6-8aa6-a96e64d64482}, !- Handle
  Rendering Color 28,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c959158-4aad-4098-aabc-989e948dffa0}, !- Handle
  Rendering Color 29,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19679133-6e50-472a-a040-85d6663fd4bc}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e61e8b5-d8b0-4125-9aa8-e6363d1f28bf}, !- Handle
  Rendering Color 31,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc42bcb-5a64-4177-93fa-a4239631a851}, !- Handle
  Rendering Color 32,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05c0b63c-52db-49ce-97f0-71a6da032ca5}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d67e6d9b-808e-4eab-b822-70908558d91b}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30eedd36-71f1-409c-bac6-4c90da9aaff0}, !- Handle
  Rendering Color 35,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d88e05e1-c0cc-4b7d-bd91-583f93f81b20}, !- Handle
  Rendering Color 36,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d1e6059-5c0f-4798-8079-617a7802a844}, !- Handle
  Rendering Color 37,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fe7e7a4-43ca-4ba0-9af7-f8f7aab4c927}, !- Handle
  Rendering Color 38,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {847494cc-a466-4f14-ac8b-fa5975e202b6}, !- Handle
  Rendering Color 39,                     !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdd23bc6-8052-487f-b32c-00973d6f1e07}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a11240d1-8cd8-410b-9450-ae369e61b097}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:SpaceType,
  {0c096dfc-2308-44b8-80f4-628f4b4be83c}, !- Handle
  Space Type 1;                           !- Name

OS:ElectricEquipment:Definition,
  {2ec9d42c-8fe2-4934-b8c6-3b2a050842d9}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ee69950a-502e-46d1-be0c-3da600e51dcd}, !- Handle
  Electric Equipment 1,                   !- Name
  {aeb85762-ef2b-4c0a-9a91-c22e436399a3}, !- Electric Equipment Definition Name
  {0951fd40-1b6c-4f00-aaa2-7656c3859693}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {60b21c4c-f8b4-4077-b41f-fbab11d2aab5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Rule,
  {4f4caece-b3b0-4516-bc89-2fc1b095ac08}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {7dd6b064-47cf-4f5a-8c78-f62fa9d7dd8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {532c6251-992e-4a73-952c-8e8493901926}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {532c6251-992e-4a73-952c-8e8493901926}, !- Handle
  Schedule Day 3,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d47e9be5-7be5-460e-a53a-e2bcc6eaf1f3}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {bfcd3074-302d-4db4-bc0a-89efc33735de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be138579-80a7-4fed-a7b1-5ea2976f1894}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {be138579-80a7-4fed-a7b1-5ea2976f1894}, !- Handle
  Schedule Day 4,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b8a97761-4842-4bf7-9bb1-5315f960bf93}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {6ec5e0c8-b49e-4392-a1ec-d7fccab82560}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42dfa1be-655a-46f0-bc2a-2158d8e2975f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {42dfa1be-655a-46f0-bc2a-2158d8e2975f}, !- Handle
  Schedule Day 5,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {73730586-72a8-4fad-9b4f-5bfe8882ab2e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {a2db0833-ac9e-491d-8f71-2f9a87da46d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be3eac27-7746-4df3-a854-f7d7bb4b2c35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {be3eac27-7746-4df3-a854-f7d7bb4b2c35}, !- Handle
  Schedule Day 6,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b215b11f-e442-4cd7-84c0-8490051029cf}, !- Handle
  Building Hours of Operation NonResidential Outage Day 9, !- Name
  {fa62b54e-0dc4-4e0d-90c4-3705f20a3854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a9eb24b-e699-495e-b1ea-a92915370cb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {5a9eb24b-e699-495e-b1ea-a92915370cb6}, !- Handle
  Schedule Day 7,                         !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7db9d61d-e732-4290-a890-db4e2766f057}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Outage Day 9, !- Name
  {4181409b-bbea-4898-a5af-51806ee9b392}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bfe7d1bf-02e1-4222-9993-c6caa6ec5668}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {bfe7d1bf-02e1-4222-9993-c6caa6ec5668}, !- Handle
  Schedule Day 8,                         !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.309970724400872,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.309970724400872,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.309970724400872,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.309970724400872,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.309970724400872,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.309970724400872,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.309970724400872,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.309970724400872,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.309970724400872,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.309970724400872,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.309970724400872,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.309970724400872,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.309970724400872,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.309970724400872,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.309970724400872,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.309970724400872,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.309970724400872,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.309970724400872,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.309970724400872,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.309970724400872;                      !- Value Until Time 24

OS:Schedule:Rule,
  {1d07bb0a-eabf-4dfd-a59d-f2dbfe6fdf57}, !- Handle
  Mixed Water At Faucet Temp - 140F Outage Day 9, !- Name
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fad98f81-4056-4041-afb4-6eeaa9aea63b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {fad98f81-4056-4041-afb4-6eeaa9aea63b}, !- Handle
  Schedule Day 9,                         !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  60,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  60,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  60,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  60,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  60,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  60,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  60,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  60,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  60,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  60,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  60,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  60,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  60,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  60,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  60,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  60,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  60,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  60,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  60,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  60;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e1ed552c-7f26-446e-bc67-6243cfd0b437}, !- Handle
  OfficeMedium BLDG_SWH_SCH Outage Day 9, !- Name
  {14a0d67b-ae1f-47bc-9086-15b8afd10949}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f345e71-2bca-4532-9ad4-324b1e25756e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {6f345e71-2bca-4532-9ad4-324b1e25756e}, !- Handle
  Schedule Day 10,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.125,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0649999999999999,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0249999999999998,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.079050505050505,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0948080808080805,                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.110565656565656,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.126323232323231,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.142080808080807,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.157838383838382,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.173595959595958,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.189353535353533,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.205111111111109,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.220868686868684,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.23662626262626,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.252383838383836,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.235,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.18,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.16;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {23232fc0-4e44-44b3-881d-ae4f12777b00}, !- Handle
  Small Office Bldg Occ Outage Day 9,     !- Name
  {00c0b8c4-97e1-4fae-bcfb-dd5ab4a57600}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3c82094-19ed-4920-ae52-fe1a12b41df0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {f3c82094-19ed-4920-ae52-fe1a12b41df0}, !- Handle
  Schedule Day 11,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.952440125338753,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.952440125338753,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.952440125338753,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.952440125338753,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.952440125338753,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.952440125338753,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.952440125338753,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.952440125338753,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.952440125338753,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.952440125338753,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.952440125338753,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.952440125338753,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {8fff1fe6-5123-4e66-94d3-01e86b5987ba}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Outage Day 9, !- Name
  {40a75305-f8fe-47ea-8b0f-502cfedf39fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb5096f5-f158-41a8-acab-08c1591e8da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {bb5096f5-f158-41a8-acab-08c1591e8da4}, !- Handle
  Schedule Day 12,                        !- Name
  {7c310357-a485-4cff-8606-d19098375939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  21.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  21.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Rule,
  {eaa63669-dd21-4344-99e1-68ca69b22616}, !- Handle
  Fraction Latent - 0.05 Outage Day 9,    !- Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16692348-7b72-4258-acbd-277471f20657}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {16692348-7b72-4258-acbd-277471f20657}, !- Handle
  Schedule Day 13,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {e4198a0a-224a-49eb-abf3-4119b5f5ca96}, !- Handle
  Small Office Bldg Equip Outage Day 9,   !- Name
  {cdcca2b3-73df-4965-9bdf-ebf467ca5e99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ef77cde-71fd-49c0-9d14-bc2b1c10abc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {4ef77cde-71fd-49c0-9d14-bc2b1c10abc1}, !- Handle
  Schedule Day 14,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.614285714285716,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.879487179487179,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.858974358974359,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.838461538461538,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.735897435897435,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.715384615384615,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.694529914529915,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.674017094017095,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.653504273504275,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.632991452991454,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.612478632478634,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.591965811965814,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.571452991452994,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.550940170940174,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.530427350427353,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.509914529914533,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.45,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.650000000000002,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {ba9c0279-27ad-40cc-beee-dfa543509c9b}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {ff7bb0c6-0421-4159-80f5-f8e79e78c607}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7367bfd2-8aab-43a7-8f18-eba3665caa97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {7367bfd2-8aab-43a7-8f18-eba3665caa97}, !- Handle
  Schedule Day 15,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {baa3c91a-2aae-4bbf-9839-c9330aa4694f}, !- Handle
  Medium Office Infil Quarter On Outage Day 9, !- Name
  {328e60e3-54ef-44f8-a966-0c96ae763018}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b098e01-e213-4372-aad6-a182f4ee77c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {3b098e01-e213-4372-aad6-a182f4ee77c6}, !- Handle
  Schedule Day 16,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7c465cd9-ca96-4013-ae94-cfc44a6882e3}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {87491921-2ef4-43c7-a1a6-d08924e1f43a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cbdd5f4d-a40f-420f-989d-960a7993dbbc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {cbdd5f4d-a40f-420f-989d-960a7993dbbc}, !- Handle
  Schedule Day 17,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {324e6a7a-a2e5-407d-b98d-5e4045609d40}, !- Handle
  Medium Office Bldg Equip Outage Day 9,  !- Name
  {01a9fb1f-cfbb-4b93-80e2-8fe75e6969d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {27e7d8a1-876c-48d2-b319-fde913917e8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {27e7d8a1-876c-48d2-b319-fde913917e8c}, !- Handle
  Schedule Day 18,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0399907959800994,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0799806322041295,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11997046842816,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15996030465219,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19995014087622,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.39989932199637,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4398891582204,                        !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47987899444443,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.51986883066846,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55985866689249,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.59984850311652,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.639838339340551,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.679828175564581,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.719818011788611,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.759807848012641,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.799797684236671,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.839787520460701,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.879777356684731,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.919767192908761,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.959757029132791;                      !- Value Until Time 24

OS:Schedule:Rule,
  {167bcd64-726a-4ccd-b156-4177bcae391a}, !- Handle
  Office Bldg Light Outage Day 9,         !- Name
  {794c1e63-d6d6-4540-b6b9-be0091861c9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {123edeab-3147-4a99-97cf-615782df9571}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {123edeab-3147-4a99-97cf-615782df9571}, !- Handle
  Schedule Day 19,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103679285230352,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.103679285230352,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.103679285230352,                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.103679285230352,                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.103679285230352,                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.831711212737127,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.831711212737127,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.919514058265583,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.919514058265583,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.919514058265583,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.919514058265583,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.919514058265583,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.380502145438121,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.380502145438121,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.380502145438121,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.286601880081301,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0963623814363144,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0963623814363144,                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0963623814363144,                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0963623814363144;                     !- Value Until Time 24

OS:Schedule:Rule,
  {fc7f0f12-55ce-4e74-ba23-0505d9ab41a1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {2edb9bb6-d322-42c0-8e77-021fdfc91260}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cf5e5af-a3d5-49ee-8b54-659b83bcade5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {4cf5e5af-a3d5-49ee-8b54-659b83bcade5}, !- Handle
  Schedule Day 20,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {df48ab7f-89c2-42d6-8850-279d9400527b}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {eb69b027-7311-49ab-893f-995c745364bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5807f985-4775-4d7e-85b6-761011b01bf8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {5807f985-4775-4d7e-85b6-761011b01bf8}, !- Handle
  Schedule Day 21,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {000c14d6-6dda-4242-b637-d36fc8a1e34a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Outage Day 9, !- Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d5e80f2-8259-4a8d-8a68-26e6b5e1ddad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {5d5e80f2-8259-4a8d-8a68-26e6b5e1ddad}, !- Handle
  Schedule Day 22,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5d54a3ec-2627-46f5-858a-99c233088089}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Outage Day 9, !- Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6990477d-a17a-4534-a1ab-b0a688ebe0da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {6990477d-a17a-4534-a1ab-b0a688ebe0da}, !- Handle
  Schedule Day 23,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e4419f26-6c94-43be-af77-a0692f1af1be}, !- Handle
  Service Water Loop Temp - 140F Outage Day 9, !- Name
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2912edc0-8da3-4b7f-bdc5-a721403313fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {2912edc0-8da3-4b7f-bdc5-a721403313fb}, !- Handle
  Schedule Day 24,                        !- Name
  {530ac136-0ef5-4c8e-8507-f80070c2cc84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  60.0000000000001,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  60.0000000000001,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  60.0000000000001,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  60.0000000000001,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  60.0000000000001,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  60.0000000000001,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  60.0000000000001,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  60.0000000000001,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  60.0000000000001,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  60.0000000000001,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  60.0000000000001,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  60.0000000000001,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  60.0000000000001,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  60.0000000000001,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  60.0000000000001,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  60.0000000000001,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  60.0000000000001,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  60.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  60.0000000000001;                       !- Value Until Time 24

OS:Schedule:Rule,
  {4d06c03c-a07c-4108-b9df-810ec7fea710}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Outage Day 9, !- Name
  {3295b170-51f0-4852-a751-86be412797bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a518403c-73a1-4f90-a11e-e21d59d2b99f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {a518403c-73a1-4f90-a11e-e21d59d2b99f}, !- Handle
  Schedule Day 25,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ccd4de78-bb24-4b46-b20c-c56c0a60bd73}, !- Handle
  Work Efficiency Schedule Outage Day 9,  !- Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1b5982ee-0614-485a-bdd9-979355aeb665}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {1b5982ee-0614-485a-bdd9-979355aeb665}, !- Handle
  Schedule Day 26,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e4c49295-90e1-41fe-8fb8-5c85f601993c}, !- Handle
  Fraction Sensible - 0.2 Outage Day 9,   !- Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53dda6a2-c475-4a7e-9f60-5a4fc2614376}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  9,                                      !- Start Day
  1,                                      !- End Month
  9;                                      !- End Day

OS:Schedule:Day,
  {53dda6a2-c475-4a7e-9f60-5a4fc2614376}, !- Handle
  Schedule Day 27,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:FixedInterval,
  {d8eafec4-ff7d-4919-8946-bd1144085d80}, !- Handle
  Outage Availability Schedule,           !- Name
  {31a22da2-be8b-4dd7-9359-5d8e11fbe5ec}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- Value 1
  1,                                      !- Value 2
  1,                                      !- Value 3
  1,                                      !- Value 4
  1,                                      !- Value 5
  1,                                      !- Value 6
  1,                                      !- Value 7
  1,                                      !- Value 8
  1,                                      !- Value 9
  1,                                      !- Value 10
  1,                                      !- Value 11
  1,                                      !- Value 12
  1,                                      !- Value 13
  1,                                      !- Value 14
  1,                                      !- Value 15
  1,                                      !- Value 16
  1,                                      !- Value 17
  1,                                      !- Value 18
  1,                                      !- Value 19
  1,                                      !- Value 20
  1,                                      !- Value 21
  1,                                      !- Value 22
  1,                                      !- Value 23
  1,                                      !- Value 24
  1,                                      !- Value 25
  1,                                      !- Value 26
  1,                                      !- Value 27
  1,                                      !- Value 28
  1,                                      !- Value 29
  1,                                      !- Value 30
  1,                                      !- Value 31
  1,                                      !- Value 32
  1,                                      !- Value 33
  1,                                      !- Value 34
  1,                                      !- Value 35
  1,                                      !- Value 36
  1,                                      !- Value 37
  1,                                      !- Value 38
  1,                                      !- Value 39
  1,                                      !- Value 40
  1,                                      !- Value 41
  1,                                      !- Value 42
  1,                                      !- Value 43
  1,                                      !- Value 44
  1,                                      !- Value 45
  1,                                      !- Value 46
  1,                                      !- Value 47
  1,                                      !- Value 48
  1,                                      !- Value 49
  1,                                      !- Value 50
  1,                                      !- Value 51
  1,                                      !- Value 52
  1,                                      !- Value 53
  1,                                      !- Value 54
  1,                                      !- Value 55
  1,                                      !- Value 56
  1,                                      !- Value 57
  1,                                      !- Value 58
  1,                                      !- Value 59
  1,                                      !- Value 60
  1,                                      !- Value 61
  1,                                      !- Value 62
  1,                                      !- Value 63
  1,                                      !- Value 64
  1,                                      !- Value 65
  1,                                      !- Value 66
  1,                                      !- Value 67
  1,                                      !- Value 68
  1,                                      !- Value 69
  1,                                      !- Value 70
  1,                                      !- Value 71
  1,                                      !- Value 72
  1,                                      !- Value 73
  1,                                      !- Value 74
  1,                                      !- Value 75
  1,                                      !- Value 76
  1,                                      !- Value 77
  1,                                      !- Value 78
  1,                                      !- Value 79
  1,                                      !- Value 80
  1,                                      !- Value 81
  1,                                      !- Value 82
  1,                                      !- Value 83
  1,                                      !- Value 84
  1,                                      !- Value 85
  1,                                      !- Value 86
  1,                                      !- Value 87
  1,                                      !- Value 88
  1,                                      !- Value 89
  1,                                      !- Value 90
  1,                                      !- Value 91
  1,                                      !- Value 92
  1,                                      !- Value 93
  1,                                      !- Value 94
  1,                                      !- Value 95
  1,                                      !- Value 96
  1,                                      !- Value 97
  1,                                      !- Value 98
  1,                                      !- Value 99
  1,                                      !- Value 100
  1,                                      !- Value 101
  1,                                      !- Value 102
  1,                                      !- Value 103
  1,                                      !- Value 104
  1,                                      !- Value 105
  1,                                      !- Value 106
  1,                                      !- Value 107
  1,                                      !- Value 108
  1,                                      !- Value 109
  1,                                      !- Value 110
  1,                                      !- Value 111
  1,                                      !- Value 112
  1,                                      !- Value 113
  1,                                      !- Value 114
  1,                                      !- Value 115
  1,                                      !- Value 116
  1,                                      !- Value 117
  1,                                      !- Value 118
  1,                                      !- Value 119
  1,                                      !- Value 120
  1,                                      !- Value 121
  1,                                      !- Value 122
  1,                                      !- Value 123
  1,                                      !- Value 124
  1,                                      !- Value 125
  1,                                      !- Value 126
  1,                                      !- Value 127
  1,                                      !- Value 128
  1,                                      !- Value 129
  1,                                      !- Value 130
  1,                                      !- Value 131
  1,                                      !- Value 132
  1,                                      !- Value 133
  1,                                      !- Value 134
  1,                                      !- Value 135
  1,                                      !- Value 136
  1,                                      !- Value 137
  1,                                      !- Value 138
  1,                                      !- Value 139
  1,                                      !- Value 140
  1,                                      !- Value 141
  1,                                      !- Value 142
  1,                                      !- Value 143
  1,                                      !- Value 144
  1,                                      !- Value 145
  1,                                      !- Value 146
  1,                                      !- Value 147
  1,                                      !- Value 148
  1,                                      !- Value 149
  1,                                      !- Value 150
  1,                                      !- Value 151
  1,                                      !- Value 152
  1,                                      !- Value 153
  1,                                      !- Value 154
  1,                                      !- Value 155
  1,                                      !- Value 156
  1,                                      !- Value 157
  1,                                      !- Value 158
  1,                                      !- Value 159
  1,                                      !- Value 160
  1,                                      !- Value 161
  1,                                      !- Value 162
  1,                                      !- Value 163
  1,                                      !- Value 164
  1,                                      !- Value 165
  1,                                      !- Value 166
  1,                                      !- Value 167
  1,                                      !- Value 168
  1,                                      !- Value 169
  1,                                      !- Value 170
  1,                                      !- Value 171
  1,                                      !- Value 172
  1,                                      !- Value 173
  1,                                      !- Value 174
  1,                                      !- Value 175
  1,                                      !- Value 176
  1,                                      !- Value 177
  1,                                      !- Value 178
  1,                                      !- Value 179
  1,                                      !- Value 180
  1,                                      !- Value 181
  1,                                      !- Value 182
  1,                                      !- Value 183
  1,                                      !- Value 184
  1,                                      !- Value 185
  1,                                      !- Value 186
  1,                                      !- Value 187
  1,                                      !- Value 188
  1,                                      !- Value 189
  1,                                      !- Value 190
  1,                                      !- Value 191
  1,                                      !- Value 192
  1,                                      !- Value 193
  1,                                      !- Value 194
  1,                                      !- Value 195
  1,                                      !- Value 196
  1,                                      !- Value 197
  0,                                      !- Value 198
  0,                                      !- Value 199
  0,                                      !- Value 200
  0,                                      !- Value 201
  0,                                      !- Value 202
  1,                                      !- Value 203
  1,                                      !- Value 204
  1,                                      !- Value 205
  1,                                      !- Value 206
  1,                                      !- Value 207
  1,                                      !- Value 208
  1,                                      !- Value 209
  1,                                      !- Value 210
  1,                                      !- Value 211
  1,                                      !- Value 212
  1,                                      !- Value 213
  1,                                      !- Value 214
  1,                                      !- Value 215
  1,                                      !- Value 216
  1,                                      !- Value 217
  1,                                      !- Value 218
  1,                                      !- Value 219
  1,                                      !- Value 220
  1,                                      !- Value 221
  1,                                      !- Value 222
  1,                                      !- Value 223
  1,                                      !- Value 224
  1,                                      !- Value 225
  1,                                      !- Value 226
  1,                                      !- Value 227
  1,                                      !- Value 228
  1,                                      !- Value 229
  1,                                      !- Value 230
  1,                                      !- Value 231
  1,                                      !- Value 232
  1,                                      !- Value 233
  1,                                      !- Value 234
  1,                                      !- Value 235
  1,                                      !- Value 236
  1,                                      !- Value 237
  1,                                      !- Value 238
  1,                                      !- Value 239
  1,                                      !- Value 240
  1,                                      !- Value 241
  1,                                      !- Value 242
  1,                                      !- Value 243
  1,                                      !- Value 244
  1,                                      !- Value 245
  1,                                      !- Value 246
  1,                                      !- Value 247
  1,                                      !- Value 248
  1,                                      !- Value 249
  1,                                      !- Value 250
  1,                                      !- Value 251
  1,                                      !- Value 252
  1,                                      !- Value 253
  1,                                      !- Value 254
  1,                                      !- Value 255
  1,                                      !- Value 256
  1,                                      !- Value 257
  1,                                      !- Value 258
  1,                                      !- Value 259
  1,                                      !- Value 260
  1,                                      !- Value 261
  1,                                      !- Value 262
  1,                                      !- Value 263
  1,                                      !- Value 264
  1,                                      !- Value 265
  1,                                      !- Value 266
  1,                                      !- Value 267
  1,                                      !- Value 268
  1,                                      !- Value 269
  1,                                      !- Value 270
  1,                                      !- Value 271
  1,                                      !- Value 272
  1,                                      !- Value 273
  1,                                      !- Value 274
  1,                                      !- Value 275
  1,                                      !- Value 276
  1,                                      !- Value 277
  1,                                      !- Value 278
  1,                                      !- Value 279
  1,                                      !- Value 280
  1,                                      !- Value 281
  1,                                      !- Value 282
  1,                                      !- Value 283
  1,                                      !- Value 284
  1,                                      !- Value 285
  1,                                      !- Value 286
  1,                                      !- Value 287
  1,                                      !- Value 288
  1,                                      !- Value 289
  1,                                      !- Value 290
  1,                                      !- Value 291
  1,                                      !- Value 292
  1,                                      !- Value 293
  1,                                      !- Value 294
  1,                                      !- Value 295
  1,                                      !- Value 296
  1,                                      !- Value 297
  1,                                      !- Value 298
  1,                                      !- Value 299
  1,                                      !- Value 300
  1,                                      !- Value 301
  1,                                      !- Value 302
  1,                                      !- Value 303
  1,                                      !- Value 304
  1,                                      !- Value 305
  1,                                      !- Value 306
  1,                                      !- Value 307
  1,                                      !- Value 308
  1,                                      !- Value 309
  1,                                      !- Value 310
  1,                                      !- Value 311
  1,                                      !- Value 312
  1,                                      !- Value 313
  1,                                      !- Value 314
  1,                                      !- Value 315
  1,                                      !- Value 316
  1,                                      !- Value 317
  1,                                      !- Value 318
  1,                                      !- Value 319
  1,                                      !- Value 320
  1,                                      !- Value 321
  1,                                      !- Value 322
  1,                                      !- Value 323
  1,                                      !- Value 324
  1,                                      !- Value 325
  1,                                      !- Value 326
  1,                                      !- Value 327
  1,                                      !- Value 328
  1,                                      !- Value 329
  1,                                      !- Value 330
  1,                                      !- Value 331
  1,                                      !- Value 332
  1,                                      !- Value 333
  1,                                      !- Value 334
  1,                                      !- Value 335
  1,                                      !- Value 336
  1,                                      !- Value 337
  1,                                      !- Value 338
  1,                                      !- Value 339
  1,                                      !- Value 340
  1,                                      !- Value 341
  1,                                      !- Value 342
  1,                                      !- Value 343
  1,                                      !- Value 344
  1,                                      !- Value 345
  1,                                      !- Value 346
  1,                                      !- Value 347
  1,                                      !- Value 348
  1,                                      !- Value 349
  1,                                      !- Value 350
  1,                                      !- Value 351
  1,                                      !- Value 352
  1,                                      !- Value 353
  1,                                      !- Value 354
  1,                                      !- Value 355
  1,                                      !- Value 356
  1,                                      !- Value 357
  1,                                      !- Value 358
  1,                                      !- Value 359
  1,                                      !- Value 360
  1,                                      !- Value 361
  1,                                      !- Value 362
  1,                                      !- Value 363
  1,                                      !- Value 364
  1,                                      !- Value 365
  1,                                      !- Value 366
  1,                                      !- Value 367
  1,                                      !- Value 368
  1,                                      !- Value 369
  1,                                      !- Value 370
  1,                                      !- Value 371
  1,                                      !- Value 372
  1,                                      !- Value 373
  1,                                      !- Value 374
  1,                                      !- Value 375
  1,                                      !- Value 376
  1,                                      !- Value 377
  1,                                      !- Value 378
  1,                                      !- Value 379
  1,                                      !- Value 380
  1,                                      !- Value 381
  1,                                      !- Value 382
  1,                                      !- Value 383
  1,                                      !- Value 384
  1,                                      !- Value 385
  1,                                      !- Value 386
  1,                                      !- Value 387
  1,                                      !- Value 388
  1,                                      !- Value 389
  1,                                      !- Value 390
  1,                                      !- Value 391
  1,                                      !- Value 392
  1,                                      !- Value 393
  1,                                      !- Value 394
  1,                                      !- Value 395
  1,                                      !- Value 396
  1,                                      !- Value 397
  1,                                      !- Value 398
  1,                                      !- Value 399
  1,                                      !- Value 400
  1,                                      !- Value 401
  1,                                      !- Value 402
  1,                                      !- Value 403
  1,                                      !- Value 404
  1,                                      !- Value 405
  1,                                      !- Value 406
  1,                                      !- Value 407
  1,                                      !- Value 408
  1,                                      !- Value 409
  1,                                      !- Value 410
  1,                                      !- Value 411
  1,                                      !- Value 412
  1,                                      !- Value 413
  1,                                      !- Value 414
  1,                                      !- Value 415
  1,                                      !- Value 416
  1,                                      !- Value 417
  1,                                      !- Value 418
  1,                                      !- Value 419
  1,                                      !- Value 420
  1,                                      !- Value 421
  1,                                      !- Value 422
  1,                                      !- Value 423
  1,                                      !- Value 424
  1,                                      !- Value 425
  1,                                      !- Value 426
  1,                                      !- Value 427
  1,                                      !- Value 428
  1,                                      !- Value 429
  1,                                      !- Value 430
  1,                                      !- Value 431
  1,                                      !- Value 432
  1,                                      !- Value 433
  1,                                      !- Value 434
  1,                                      !- Value 435
  1,                                      !- Value 436
  1,                                      !- Value 437
  1,                                      !- Value 438
  1,                                      !- Value 439
  1,                                      !- Value 440
  1,                                      !- Value 441
  1,                                      !- Value 442
  1,                                      !- Value 443
  1,                                      !- Value 444
  1,                                      !- Value 445
  1,                                      !- Value 446
  1,                                      !- Value 447
  1,                                      !- Value 448
  1,                                      !- Value 449
  1,                                      !- Value 450
  1,                                      !- Value 451
  1,                                      !- Value 452
  1,                                      !- Value 453
  1,                                      !- Value 454
  1,                                      !- Value 455
  1,                                      !- Value 456
  1,                                      !- Value 457
  1,                                      !- Value 458
  1,                                      !- Value 459
  1,                                      !- Value 460
  1,                                      !- Value 461
  1,                                      !- Value 462
  1,                                      !- Value 463
  1,                                      !- Value 464
  1,                                      !- Value 465
  1,                                      !- Value 466
  1,                                      !- Value 467
  1,                                      !- Value 468
  1,                                      !- Value 469
  1,                                      !- Value 470
  1,                                      !- Value 471
  1,                                      !- Value 472
  1,                                      !- Value 473
  1,                                      !- Value 474
  1,                                      !- Value 475
  1,                                      !- Value 476
  1,                                      !- Value 477
  1,                                      !- Value 478
  1,                                      !- Value 479
  1,                                      !- Value 480
  1,                                      !- Value 481
  1,                                      !- Value 482
  1,                                      !- Value 483
  1,                                      !- Value 484
  1,                                      !- Value 485
  1,                                      !- Value 486
  1,                                      !- Value 487
  1,                                      !- Value 488
  1,                                      !- Value 489
  1,                                      !- Value 490
  1,                                      !- Value 491
  1,                                      !- Value 492
  1,                                      !- Value 493
  1,                                      !- Value 494
  1,                                      !- Value 495
  1,                                      !- Value 496
  1,                                      !- Value 497
  1,                                      !- Value 498
  1,                                      !- Value 499
  1,                                      !- Value 500
  1,                                      !- Value 501
  1,                                      !- Value 502
  1,                                      !- Value 503
  1,                                      !- Value 504
  1,                                      !- Value 505
  1,                                      !- Value 506
  1,                                      !- Value 507
  1,                                      !- Value 508
  1,                                      !- Value 509
  1,                                      !- Value 510
  1,                                      !- Value 511
  1,                                      !- Value 512
  1,                                      !- Value 513
  1,                                      !- Value 514
  1,                                      !- Value 515
  1,                                      !- Value 516
  1,                                      !- Value 517
  1,                                      !- Value 518
  1,                                      !- Value 519
  1,                                      !- Value 520
  1,                                      !- Value 521
  1,                                      !- Value 522
  1,                                      !- Value 523
  1,                                      !- Value 524
  1,                                      !- Value 525
  1,                                      !- Value 526
  1,                                      !- Value 527
  1,                                      !- Value 528
  1,                                      !- Value 529
  1,                                      !- Value 530
  1,                                      !- Value 531
  1,                                      !- Value 532
  1,                                      !- Value 533
  1,                                      !- Value 534
  1,                                      !- Value 535
  1,                                      !- Value 536
  1,                                      !- Value 537
  1,                                      !- Value 538
  1,                                      !- Value 539
  1,                                      !- Value 540
  1,                                      !- Value 541
  1,                                      !- Value 542
  1,                                      !- Value 543
  1,                                      !- Value 544
  1,                                      !- Value 545
  1,                                      !- Value 546
  1,                                      !- Value 547
  1,                                      !- Value 548
  1,                                      !- Value 549
  1,                                      !- Value 550
  1,                                      !- Value 551
  1,                                      !- Value 552
  1,                                      !- Value 553
  1,                                      !- Value 554
  1,                                      !- Value 555
  1,                                      !- Value 556
  1,                                      !- Value 557
  1,                                      !- Value 558
  1,                                      !- Value 559
  1,                                      !- Value 560
  1,                                      !- Value 561
  1,                                      !- Value 562
  1,                                      !- Value 563
  1,                                      !- Value 564
  1,                                      !- Value 565
  1,                                      !- Value 566
  1,                                      !- Value 567
  1,                                      !- Value 568
  1,                                      !- Value 569
  1,                                      !- Value 570
  1,                                      !- Value 571
  1,                                      !- Value 572
  1,                                      !- Value 573
  1,                                      !- Value 574
  1,                                      !- Value 575
  1,                                      !- Value 576
  1,                                      !- Value 577
  1,                                      !- Value 578
  1,                                      !- Value 579
  1,                                      !- Value 580
  1,                                      !- Value 581
  1,                                      !- Value 582
  1,                                      !- Value 583
  1,                                      !- Value 584
  1,                                      !- Value 585
  1,                                      !- Value 586
