
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004|MediumOffice,         !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -17.878956405463,                       !- X Origin {m}
  -14.9673042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

SpaceList,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name 2
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name 3
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name 4
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name 5
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name 6
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name 7
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name 8
  Office WholeBuilding - Md Office C end_b - Story Ground; !- Space Name 9

Lights,
  Office WholeBuilding - Md Office Lights, !- Name
  Office WholeBuilding - Md Office - DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office Bldg Light,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Return Air Fraction
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Office Bldg Light Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.103679285230352,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.301235687669377,                      !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.732933011517615,                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.831711212737127,                      !- Value Until Time 4
  16:00,                                  !- Time 5 {hh:mm}
  0.919514058265583,                      !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.380502145438121,                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.286601880081301,                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.0963623814363144;                     !- Value Until Time 8

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.103679285230352,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.103679285230352,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.103679285230352,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.103679285230352,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.103679285230352,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.831711212737127,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.831711212737127,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.919514058265583,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.919514058265583,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.919514058265583,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.919514058265583,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.919514058265583,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.380502145438121,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.380502145438121,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.380502145438121,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.286601880081301,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0963623814363144,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0963623814363144,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0963623814363144,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0963623814363144;                     !- Value Until Time 24

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Jan7, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Office Bldg Light Sun Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan8-Jan14, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Schedule Day 19,                        !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Office Bldg Light Sun Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan15-Dec31, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Office Bldg Light Sun Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Office Bldg Light Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Office Bldg Light Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.700000000000003,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.800000000000004,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.266666666666666,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.233333333333333,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  01:30,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  01:40,                                  !- Time 8 {hh:mm}
  0.1875,                                 !- Value Until Time 8
  01:50,                                  !- Time 9 {hh:mm}
  0.175,                                  !- Value Until Time 9
  02:00,                                  !- Time 10 {hh:mm}
  0.1625,                                 !- Value Until Time 10
  02:10,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  02:20,                                  !- Time 12 {hh:mm}
  0.1375,                                 !- Value Until Time 12
  02:30,                                  !- Time 13 {hh:mm}
  0.124999999999999,                      !- Value Until Time 13
  02:40,                                  !- Time 14 {hh:mm}
  0.112499999999999,                      !- Value Until Time 14
  02:50,                                  !- Time 15 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 15
  03:00,                                  !- Time 16 {hh:mm}
  0.0874999999999992,                     !- Value Until Time 16
  03:10,                                  !- Time 17 {hh:mm}
  0.0749999999999991,                     !- Value Until Time 17
  03:20,                                  !- Time 18 {hh:mm}
  0.062499999999999,                      !- Value Until Time 18
  03:30,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  20:10,                                  !- Time 21 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 21
  20:20,                                  !- Time 22 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 22
  20:30,                                  !- Time 23 {hh:mm}
  0.0625000000000001,                     !- Value Until Time 23
  20:40,                                  !- Time 24 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 24
  20:50,                                  !- Time 25 {hh:mm}
  0.0708333333333335,                     !- Value Until Time 25
  21:00,                                  !- Time 26 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 26
  21:10,                                  !- Time 27 {hh:mm}
  0.0791666666666669,                     !- Value Until Time 27
  21:20,                                  !- Time 28 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 28
  21:30,                                  !- Time 29 {hh:mm}
  0.0875000000000003,                     !- Value Until Time 29
  21:40,                                  !- Time 30 {hh:mm}
  0.091666666666667,                      !- Value Until Time 30
  21:50,                                  !- Time 31 {hh:mm}
  0.0958333333333337,                     !- Value Until Time 31
  22:00,                                  !- Time 32 {hh:mm}
  0.1,                                    !- Value Until Time 32
  22:10,                                  !- Time 33 {hh:mm}
  0.166666666666667,                      !- Value Until Time 33
  22:20,                                  !- Time 34 {hh:mm}
  0.233333333333334,                      !- Value Until Time 34
  22:30,                                  !- Time 35 {hh:mm}
  0.3,                                    !- Value Until Time 35
  23:30,                                  !- Time 36 {hh:mm}
  0.3,                                    !- Value Until Time 36
  23:40,                                  !- Time 37 {hh:mm}
  0.400000000000001,                      !- Value Until Time 37
  23:50,                                  !- Time 38 {hh:mm}
  0.500000000000001,                      !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0.600000000000002;                      !- Value Until Time 39

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.0708333333333333,                     !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.0875000000000002,                     !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.166666666666667,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.183333333333333,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.216666666666667,                      !- Value Until Time 20
  10:00,                                  !- Time 21 {hh:mm}
  0.312211043360434,                      !- Value Until Time 21
  10:09,                                  !- Time 22 {hh:mm}
  0.284162912149955,                      !- Value Until Time 22
  10:19,                                  !- Time 23 {hh:mm}
  0.2875,                                 !- Value Until Time 23
  10:29,                                  !- Time 24 {hh:mm}
  0.28125,                                !- Value Until Time 24
  10:59,                                  !- Time 25 {hh:mm}
  0.26875,                                !- Value Until Time 25
  11:00,                                  !- Time 26 {hh:mm}
  0.275,                                  !- Value Until Time 26
  11:09,                                  !- Time 27 {hh:mm}
  0.25625,                                !- Value Until Time 27
  11:19,                                  !- Time 28 {hh:mm}
  0.26587065266486,                       !- Value Until Time 28
  11:29,                                  !- Time 29 {hh:mm}
  0.24375,                                !- Value Until Time 29
  11:39,                                  !- Time 30 {hh:mm}
  0.2375,                                 !- Value Until Time 30
  11:49,                                  !- Time 31 {hh:mm}
  0.23125,                                !- Value Until Time 31
  11:59,                                  !- Time 32 {hh:mm}
  0.225,                                  !- Value Until Time 32
  12:09,                                  !- Time 33 {hh:mm}
  0.21875,                                !- Value Until Time 33
  12:19,                                  !- Time 34 {hh:mm}
  0.2125,                                 !- Value Until Time 34
  12:29,                                  !- Time 35 {hh:mm}
  0.20625,                                !- Value Until Time 35
  12:39,                                  !- Time 36 {hh:mm}
  0.2,                                    !- Value Until Time 36
  12:49,                                  !- Time 37 {hh:mm}
  0.19375,                                !- Value Until Time 37
  12:59,                                  !- Time 38 {hh:mm}
  0.1875,                                 !- Value Until Time 38
  13:09,                                  !- Time 39 {hh:mm}
  0.18125,                                !- Value Until Time 39
  13:19,                                  !- Time 40 {hh:mm}
  0.175,                                  !- Value Until Time 40
  13:29,                                  !- Time 41 {hh:mm}
  0.16875,                                !- Value Until Time 41
  13:39,                                  !- Time 42 {hh:mm}
  0.1625,                                 !- Value Until Time 42
  13:49,                                  !- Time 43 {hh:mm}
  0.15625,                                !- Value Until Time 43
  13:59,                                  !- Time 44 {hh:mm}
  0.150000000000001,                      !- Value Until Time 44
  14:00,                                  !- Time 45 {hh:mm}
  0.15,                                   !- Value Until Time 45
  15:00,                                  !- Time 46 {hh:mm}
  0.15,                                   !- Value Until Time 46
  15:09,                                  !- Time 47 {hh:mm}
  0.145833333333333,                      !- Value Until Time 47
  15:19,                                  !- Time 48 {hh:mm}
  0.141666666666667,                      !- Value Until Time 48
  15:29,                                  !- Time 49 {hh:mm}
  0.1375,                                 !- Value Until Time 49
  15:39,                                  !- Time 50 {hh:mm}
  0.133333333333333,                      !- Value Until Time 50
  15:49,                                  !- Time 51 {hh:mm}
  0.129166666666667,                      !- Value Until Time 51
  15:59,                                  !- Time 52 {hh:mm}
  0.125,                                  !- Value Until Time 52
  16:09,                                  !- Time 53 {hh:mm}
  0.120833333333333,                      !- Value Until Time 53
  16:19,                                  !- Time 54 {hh:mm}
  0.116666666666667,                      !- Value Until Time 54
  16:30,                                  !- Time 55 {hh:mm}
  0.1125,                                 !- Value Until Time 55
  16:40,                                  !- Time 56 {hh:mm}
  0.108333333333333,                      !- Value Until Time 56
  16:50,                                  !- Time 57 {hh:mm}
  0.104166666666667,                      !- Value Until Time 57
  17:00,                                  !- Time 58 {hh:mm}
  0.0999999999999998,                     !- Value Until Time 58
  17:10,                                  !- Time 59 {hh:mm}
  0.0958333333333332,                     !- Value Until Time 59
  17:20,                                  !- Time 60 {hh:mm}
  0.0916666666666665,                     !- Value Until Time 60
  17:30,                                  !- Time 61 {hh:mm}
  0.0874999999999998,                     !- Value Until Time 61
  17:40,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  17:50,                                  !- Time 63 {hh:mm}
  0.0791666666666663,                     !- Value Until Time 63
  18:00,                                  !- Time 64 {hh:mm}
  0.0749999999999997,                     !- Value Until Time 64
  18:10,                                  !- Time 65 {hh:mm}
  0.0708333333333332,                     !- Value Until Time 65
  18:20,                                  !- Time 66 {hh:mm}
  0.0666666666666663,                     !- Value Until Time 66
  18:30,                                  !- Time 67 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 67
  18:40,                                  !- Time 68 {hh:mm}
  0.0583333333333328,                     !- Value Until Time 68
  18:50,                                  !- Time 69 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 69
  19:00,                                  !- Time 70 {hh:mm}
  0.05,                                   !- Value Until Time 70
  24:00,                                  !- Time 71 {hh:mm}
  0.05;                                   !- Value Until Time 71

People,
  Office WholeBuilding - Md Office People, !- Name
  Office WholeBuilding - Md Office - DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Bldg Occ,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  13,                                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office Activity,                 !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger,                                 !- Thermal Comfort Model 1 Type
  AdaptiveASH55;                          !- Thermal Comfort Model 2 Type

Schedule:Day:Interval,
  Medium Office Bldg Occ Sat Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.025,                                  !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.0500000000000002,                     !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.133333333333333,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.166666666666667,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.233333333333334,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.266666666666667,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.333333333333334,                      !- Value Until Time 20
  08:20,                                  !- Time 21 {hh:mm}
  0.366666666666667,                      !- Value Until Time 21
  08:30,                                  !- Time 22 {hh:mm}
  0.4,                                    !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.433333333333333,                      !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.466666666666666,                      !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.5,                                    !- Value Until Time 25
  09:00,                                  !- Time 26 {hh:mm}
  0.5,                                    !- Value Until Time 26
  11:00,                                  !- Time 27 {hh:mm}
  0.960976513098464,                      !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.953659609304426,                      !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.477777777777778,                      !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.455555555555556,                      !- Value Until Time 30
  13:09,                                  !- Time 31 {hh:mm}
  0.411111111111111,                      !- Value Until Time 31
  13:19,                                  !- Time 32 {hh:mm}
  0.388888888888889,                      !- Value Until Time 32
  13:29,                                  !- Time 33 {hh:mm}
  0.366666666666667,                      !- Value Until Time 33
  13:39,                                  !- Time 34 {hh:mm}
  0.344444444444445,                      !- Value Until Time 34
  13:49,                                  !- Time 35 {hh:mm}
  0.322222222222223,                      !- Value Until Time 35
  13:59,                                  !- Time 36 {hh:mm}
  0.300000000000001,                      !- Value Until Time 36
  14:00,                                  !- Time 37 {hh:mm}
  0.144444444444446,                      !- Value Until Time 37
  14:09,                                  !- Time 38 {hh:mm}
  0.277777777777779,                      !- Value Until Time 38
  14:19,                                  !- Time 39 {hh:mm}
  0.255555555555556,                      !- Value Until Time 39
  14:29,                                  !- Time 40 {hh:mm}
  0.233333333333334,                      !- Value Until Time 40
  14:39,                                  !- Time 41 {hh:mm}
  0.211111111111112,                      !- Value Until Time 41
  14:49,                                  !- Time 42 {hh:mm}
  0.18888888888889,                       !- Value Until Time 42
  14:59,                                  !- Time 43 {hh:mm}
  0.166666666666668,                      !- Value Until Time 43
  15:19,                                  !- Time 44 {hh:mm}
  0.122222222222224,                      !- Value Until Time 44
  15:29,                                  !- Time 45 {hh:mm}
  0.100000000000001,                      !- Value Until Time 45
  15:30,                                  !- Time 46 {hh:mm}
  0.1,                                    !- Value Until Time 46
  15:39,                                  !- Time 47 {hh:mm}
  0.0944444444444444,                     !- Value Until Time 47
  15:49,                                  !- Time 48 {hh:mm}
  0.0888888888888889,                     !- Value Until Time 48
  15:59,                                  !- Time 49 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 49
  16:09,                                  !- Time 50 {hh:mm}
  0.0777777777777778,                     !- Value Until Time 50
  16:19,                                  !- Time 51 {hh:mm}
  0.0722222222222222,                     !- Value Until Time 51
  16:30,                                  !- Time 52 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 52
  16:40,                                  !- Time 53 {hh:mm}
  0.0611111111111111,                     !- Value Until Time 53
  16:50,                                  !- Time 54 {hh:mm}
  0.0555555555555556,                     !- Value Until Time 54
  17:00,                                  !- Time 55 {hh:mm}
  0.0499999999999998,                     !- Value Until Time 55
  17:10,                                  !- Time 56 {hh:mm}
  0.0378271510840108,                     !- Value Until Time 56
  17:20,                                  !- Time 57 {hh:mm}
  0.0388888888888887,                     !- Value Until Time 57
  17:30,                                  !- Time 58 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 58
  17:40,                                  !- Time 59 {hh:mm}
  0.0280712793586269,                     !- Value Until Time 59
  17:50,                                  !- Time 60 {hh:mm}
  0.0222222222222219,                     !- Value Until Time 60
  18:00,                                  !- Time 61 {hh:mm}
  0.0166666666666663,                     !- Value Until Time 61
  18:10,                                  !- Time 62 {hh:mm}
  0.0111111111111108,                     !- Value Until Time 62
  18:20,                                  !- Time 63 {hh:mm}
  0.00555555555555505,                    !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0,                                      !- Value Until Time 64
  24:00,                                  !- Time 65 {hh:mm}
  0;                                      !- Value Until Time 65

Schedule:Week:Daily,
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Medium Office Bldg Occ Sat Day,         !- Sunday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Monday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Tuesday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Wednesday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Thursday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Friday Schedule:Day Name
  Medium Office Bldg Occ Sat Day,         !- Saturday Schedule:Day Name
  Medium Office Bldg Occ Default,         !- Holiday Schedule:Day Name
  Medium Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Occ Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Occ Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Occ,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Medium Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:30,                                  !- Time 1 {hh:mm}
  0.95,                                   !- Value Until Time 1
  00:45,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  00:55,                                  !- Time 3 {hh:mm}
  0.199999999999999,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  01:10,                                  !- Time 5 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 5
  01:20,                                  !- Time 6 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 6
  01:30,                                  !- Time 7 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 7
  01:40,                                  !- Time 8 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 8
  01:50,                                  !- Time 9 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 9
  02:00,                                  !- Time 10 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 10
  02:10,                                  !- Time 11 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 11
  02:20,                                  !- Time 12 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 12
  02:30,                                  !- Time 13 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 13
  02:40,                                  !- Time 14 {hh:mm}
  0.058333333333333,                      !- Value Until Time 14
  02:50,                                  !- Time 15 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 15
  03:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  03:10,                                  !- Time 17 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 17
  03:20,                                  !- Time 18 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 18
  03:30,                                  !- Time 19 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 19
  03:40,                                  !- Time 20 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 20
  03:50,                                  !- Time 21 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 21
  04:00,                                  !- Time 22 {hh:mm}
  0.0249999999999998,                     !- Value Until Time 22
  04:10,                                  !- Time 23 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 23
  04:20,                                  !- Time 24 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 24
  04:30,                                  !- Time 25 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 25
  04:40,                                  !- Time 26 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 26
  04:50,                                  !- Time 27 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 27
  05:00,                                  !- Time 28 {hh:mm}
  0,                                      !- Value Until Time 28
  05:10,                                  !- Time 29 {hh:mm}
  0.00707070707070712,                    !- Value Until Time 29
  05:20,                                  !- Time 30 {hh:mm}
  0.0141414141414142,                     !- Value Until Time 30
  05:30,                                  !- Time 31 {hh:mm}
  0.0212121212121214,                     !- Value Until Time 31
  05:40,                                  !- Time 32 {hh:mm}
  0.0282828282828285,                     !- Value Until Time 32
  05:50,                                  !- Time 33 {hh:mm}
  0.0353535353535356,                     !- Value Until Time 33
  06:00,                                  !- Time 34 {hh:mm}
  0.0424242424242427,                     !- Value Until Time 34
  06:10,                                  !- Time 35 {hh:mm}
  0.0494949494949498,                     !- Value Until Time 35
  06:20,                                  !- Time 36 {hh:mm}
  0.056565656565657,                      !- Value Until Time 36
  06:30,                                  !- Time 37 {hh:mm}
  0.0636363636363641,                     !- Value Until Time 37
  06:40,                                  !- Time 38 {hh:mm}
  0.0707070707070712,                     !- Value Until Time 38
  06:50,                                  !- Time 39 {hh:mm}
  0.0777777777777783,                     !- Value Until Time 39
  07:00,                                  !- Time 40 {hh:mm}
  0.0848484848484855,                     !- Value Until Time 40
  07:10,                                  !- Time 41 {hh:mm}
  0.0919191919191926,                     !- Value Until Time 41
  07:20,                                  !- Time 42 {hh:mm}
  0.0989898989898997,                     !- Value Until Time 42
  07:30,                                  !- Time 43 {hh:mm}
  0.106060606060607,                      !- Value Until Time 43
  07:40,                                  !- Time 44 {hh:mm}
  0.113131313131314,                      !- Value Until Time 44
  07:50,                                  !- Time 45 {hh:mm}
  0.120202020202021,                      !- Value Until Time 45
  08:00,                                  !- Time 46 {hh:mm}
  0.127272727272728,                      !- Value Until Time 46
  08:10,                                  !- Time 47 {hh:mm}
  0.134343434343435,                      !- Value Until Time 47
  08:20,                                  !- Time 48 {hh:mm}
  0.141414141414142,                      !- Value Until Time 48
  08:30,                                  !- Time 49 {hh:mm}
  0.148484848484849,                      !- Value Until Time 49
  08:40,                                  !- Time 50 {hh:mm}
  0.155555555555556,                      !- Value Until Time 50
  08:50,                                  !- Time 51 {hh:mm}
  0.162626262626263,                      !- Value Until Time 51
  09:00,                                  !- Time 52 {hh:mm}
  0.16969696969697,                       !- Value Until Time 52
  09:10,                                  !- Time 53 {hh:mm}
  0.176767676767677,                      !- Value Until Time 53
  09:20,                                  !- Time 54 {hh:mm}
  0.183838383838384,                      !- Value Until Time 54
  09:30,                                  !- Time 55 {hh:mm}
  0.190909090909091,                      !- Value Until Time 55
  09:39,                                  !- Time 56 {hh:mm}
  0.197979797979798,                      !- Value Until Time 56
  09:49,                                  !- Time 57 {hh:mm}
  0.205050505050505,                      !- Value Until Time 57
  09:59,                                  !- Time 58 {hh:mm}
  0.212121212121212,                      !- Value Until Time 58
  10:09,                                  !- Time 59 {hh:mm}
  0.219191919191919,                      !- Value Until Time 59
  10:19,                                  !- Time 60 {hh:mm}
  0.226262626262626,                      !- Value Until Time 60
  10:29,                                  !- Time 61 {hh:mm}
  0.233333333333333,                      !- Value Until Time 61
  10:39,                                  !- Time 62 {hh:mm}
  0.24040404040404,                       !- Value Until Time 62
  10:49,                                  !- Time 63 {hh:mm}
  0.247474747474747,                      !- Value Until Time 63
  10:59,                                  !- Time 64 {hh:mm}
  0.254545454545454,                      !- Value Until Time 64
  11:09,                                  !- Time 65 {hh:mm}
  0.26161616161616,                       !- Value Until Time 65
  11:19,                                  !- Time 66 {hh:mm}
  0.268686868686867,                      !- Value Until Time 66
  11:29,                                  !- Time 67 {hh:mm}
  0.275757575757574,                      !- Value Until Time 67
  11:39,                                  !- Time 68 {hh:mm}
  0.282828282828281,                      !- Value Until Time 68
  11:49,                                  !- Time 69 {hh:mm}
  0.289898989898988,                      !- Value Until Time 69
  11:59,                                  !- Time 70 {hh:mm}
  0.296969696969695,                      !- Value Until Time 70
  12:09,                                  !- Time 71 {hh:mm}
  0.304040404040402,                      !- Value Until Time 71
  12:19,                                  !- Time 72 {hh:mm}
  0.311111111111109,                      !- Value Until Time 72
  12:29,                                  !- Time 73 {hh:mm}
  0.318181818181816,                      !- Value Until Time 73
  12:39,                                  !- Time 74 {hh:mm}
  0.325252525252523,                      !- Value Until Time 74
  12:49,                                  !- Time 75 {hh:mm}
  0.33232323232323,                       !- Value Until Time 75
  12:59,                                  !- Time 76 {hh:mm}
  0.339393939393937,                      !- Value Until Time 76
  13:09,                                  !- Time 77 {hh:mm}
  0.346464646464644,                      !- Value Until Time 77
  13:19,                                  !- Time 78 {hh:mm}
  0.353535353535351,                      !- Value Until Time 78
  13:29,                                  !- Time 79 {hh:mm}
  0.360606060606058,                      !- Value Until Time 79
  13:39,                                  !- Time 80 {hh:mm}
  0.367676767676765,                      !- Value Until Time 80
  13:49,                                  !- Time 81 {hh:mm}
  0.374747474747472,                      !- Value Until Time 81
  13:59,                                  !- Time 82 {hh:mm}
  0.381818181818179,                      !- Value Until Time 82
  14:09,                                  !- Time 83 {hh:mm}
  0.388888888888886,                      !- Value Until Time 83
  14:19,                                  !- Time 84 {hh:mm}
  0.395959595959593,                      !- Value Until Time 84
  14:29,                                  !- Time 85 {hh:mm}
  0.4030303030303,                        !- Value Until Time 85
  14:39,                                  !- Time 86 {hh:mm}
  0.410101010101007,                      !- Value Until Time 86
  14:49,                                  !- Time 87 {hh:mm}
  0.417171717171714,                      !- Value Until Time 87
  14:59,                                  !- Time 88 {hh:mm}
  0.424242424242421,                      !- Value Until Time 88
  15:09,                                  !- Time 89 {hh:mm}
  0.431313131313128,                      !- Value Until Time 89
  15:19,                                  !- Time 90 {hh:mm}
  0.438383838383835,                      !- Value Until Time 90
  15:29,                                  !- Time 91 {hh:mm}
  0.445454545454542,                      !- Value Until Time 91
  15:39,                                  !- Time 92 {hh:mm}
  0.452525252525249,                      !- Value Until Time 92
  15:49,                                  !- Time 93 {hh:mm}
  0.459595959595956,                      !- Value Until Time 93
  15:59,                                  !- Time 94 {hh:mm}
  0.466666666666663,                      !- Value Until Time 94
  16:09,                                  !- Time 95 {hh:mm}
  0.47373737373737,                       !- Value Until Time 95
  16:19,                                  !- Time 96 {hh:mm}
  0.480808080808077,                      !- Value Until Time 96
  16:29,                                  !- Time 97 {hh:mm}
  0.487878787878784,                      !- Value Until Time 97
  16:39,                                  !- Time 98 {hh:mm}
  0.494949494949491,                      !- Value Until Time 98
  16:49,                                  !- Time 99 {hh:mm}
  0.502020202020198,                      !- Value Until Time 99
  16:59,                                  !- Time 100 {hh:mm}
  0.509090909090905,                      !- Value Until Time 100
  17:09,                                  !- Time 101 {hh:mm}
  0.516161616161612,                      !- Value Until Time 101
  17:19,                                  !- Time 102 {hh:mm}
  0.523232323232319,                      !- Value Until Time 102
  17:29,                                  !- Time 103 {hh:mm}
  0.530303030303026,                      !- Value Until Time 103
  17:39,                                  !- Time 104 {hh:mm}
  0.537373737373733,                      !- Value Until Time 104
  17:49,                                  !- Time 105 {hh:mm}
  0.544444444444439,                      !- Value Until Time 105
  17:59,                                  !- Time 106 {hh:mm}
  0.551515151515146,                      !- Value Until Time 106
  18:09,                                  !- Time 107 {hh:mm}
  0.558585858585853,                      !- Value Until Time 107
  18:19,                                  !- Time 108 {hh:mm}
  0.56565656565656,                       !- Value Until Time 108
  18:29,                                  !- Time 109 {hh:mm}
  0.572727272727267,                      !- Value Until Time 109
  18:39,                                  !- Time 110 {hh:mm}
  0.579797979797974,                      !- Value Until Time 110
  18:49,                                  !- Time 111 {hh:mm}
  0.586868686868681,                      !- Value Until Time 111
  18:59,                                  !- Time 112 {hh:mm}
  0.593939393939388,                      !- Value Until Time 112
  19:09,                                  !- Time 113 {hh:mm}
  0.601010101010095,                      !- Value Until Time 113
  19:19,                                  !- Time 114 {hh:mm}
  0.608080808080802,                      !- Value Until Time 114
  19:29,                                  !- Time 115 {hh:mm}
  0.615151515151509,                      !- Value Until Time 115
  19:39,                                  !- Time 116 {hh:mm}
  0.622222222222216,                      !- Value Until Time 116
  19:49,                                  !- Time 117 {hh:mm}
  0.629292929292923,                      !- Value Until Time 117
  19:59,                                  !- Time 118 {hh:mm}
  0.63636363636363,                       !- Value Until Time 118
  20:09,                                  !- Time 119 {hh:mm}
  0.643434343434337,                      !- Value Until Time 119
  20:19,                                  !- Time 120 {hh:mm}
  0.650505050505044,                      !- Value Until Time 120
  20:29,                                  !- Time 121 {hh:mm}
  0.657575757575751,                      !- Value Until Time 121
  20:39,                                  !- Time 122 {hh:mm}
  0.664646464646458,                      !- Value Until Time 122
  20:49,                                  !- Time 123 {hh:mm}
  0.671717171717165,                      !- Value Until Time 123
  20:59,                                  !- Time 124 {hh:mm}
  0.678787878787872,                      !- Value Until Time 124
  21:09,                                  !- Time 125 {hh:mm}
  0.685858585858579,                      !- Value Until Time 125
  21:19,                                  !- Time 126 {hh:mm}
  0.692929292929286,                      !- Value Until Time 126
  21:29,                                  !- Time 127 {hh:mm}
  0.699999999999993,                      !- Value Until Time 127
  21:30,                                  !- Time 128 {hh:mm}
  0.7,                                    !- Value Until Time 128
  21:40,                                  !- Time 129 {hh:mm}
  0.65,                                   !- Value Until Time 129
  21:50,                                  !- Time 130 {hh:mm}
  0.599999999999999,                      !- Value Until Time 130
  22:00,                                  !- Time 131 {hh:mm}
  0.549999999999999,                      !- Value Until Time 131
  22:10,                                  !- Time 132 {hh:mm}
  0.499999999999999,                      !- Value Until Time 132
  22:20,                                  !- Time 133 {hh:mm}
  0.449999999999998,                      !- Value Until Time 133
  22:30,                                  !- Time 134 {hh:mm}
  0.4,                                    !- Value Until Time 134
  22:40,                                  !- Time 135 {hh:mm}
  0.491666666666667,                      !- Value Until Time 135
  22:50,                                  !- Time 136 {hh:mm}
  0.583333333333335,                      !- Value Until Time 136
  23:00,                                  !- Time 137 {hh:mm}
  0.675000000000002,                      !- Value Until Time 137
  23:10,                                  !- Time 138 {hh:mm}
  0.766666666666669,                      !- Value Until Time 138
  23:20,                                  !- Time 139 {hh:mm}
  0.858333333333337,                      !- Value Until Time 139
  23:30,                                  !- Time 140 {hh:mm}
  0.95,                                   !- Value Until Time 140
  24:00,                                  !- Time 141 {hh:mm}
  0.95;                                   !- Value Until Time 141

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  autogen Medium Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Default,         !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Medium Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Medium Office Activity Week Rule - Jan1-Dec31, !- Name
  autogen Medium Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Medium Office Activity Default,         !- Monday Schedule:Day Name
  Medium Office Activity Default,         !- Tuesday Schedule:Day Name
  Medium Office Activity Default,         !- Wednesday Schedule:Day Name
  Medium Office Activity Default,         !- Thursday Schedule:Day Name
  Medium Office Activity Default,         !- Friday Schedule:Day Name
  autogen Medium Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Medium Office Activity Default,         !- Holiday Schedule:Day Name
  Medium Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Activity Default,         !- CustomDay1 Schedule:Day Name
  Medium Office Activity Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Medium Office Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Jan7, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan8-Jan14, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Schedule Day 26,                        !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan15-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Work Efficiency Schedule Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Work Efficiency Schedule Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Office WholeBuilding - Md Office - DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  50,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Medium Office Bldg Equip Sun Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.959757029132791;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0399907959800994,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0799806322041295,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.11997046842816,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15996030465219,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19995014087622,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.39989932199637,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4398891582204,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47987899444443,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.51986883066846,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55985866689249,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.59984850311652,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.639838339340551,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.679828175564581,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.719818011788611,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.759807848012641,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.799797684236671,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.839787520460701,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.879777356684731,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.919767192908761,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.959757029132791;                      !- Value Until Time 24

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan1-Jan7, !- Name
  Medium Office Bldg Equip Sun Day,       !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Monday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Friday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default,       !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan8-Jan14, !- Name
  Medium Office Bldg Equip Sun Day,       !- Sunday Schedule:Day Name
  Schedule Day 18,                        !- Monday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Friday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default,       !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Medium Office Bldg Equip Week Rule - Jan15-Dec31, !- Name
  Medium Office Bldg Equip Sun Day,       !- Sunday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Monday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Tuesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Wednesday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Thursday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Friday Schedule:Day Name
  Medium Office Bldg Equip Sun Day,       !- Saturday Schedule:Day Name
  Medium Office Bldg Equip Default,       !- Holiday Schedule:Day Name
  Medium Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office Bldg Equip Default,       !- CustomDay1 Schedule:Day Name
  Medium Office Bldg Equip Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office Bldg Equip,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Medium Office Bldg Equip Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Medium Office Bldg Equip Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Medium Office Bldg Equip Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Medium Office Bldg Equip Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  00:55,                                  !- Time 2 {hh:mm}
  0.533333333333333,                      !- Value Until Time 2
  01:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  01:10,                                  !- Time 4 {hh:mm}
  0.483333333333334,                      !- Value Until Time 4
  01:20,                                  !- Time 5 {hh:mm}
  0.566666666666668,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.650000000000002,                      !- Value Until Time 6
  01:40,                                  !- Time 7 {hh:mm}
  0.733333333333336,                      !- Value Until Time 7
  01:50,                                  !- Time 8 {hh:mm}
  0.81666666666667,                       !- Value Until Time 8
  02:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  02:10,                                  !- Time 10 {hh:mm}
  0.899145299145299,                      !- Value Until Time 10
  02:20,                                  !- Time 11 {hh:mm}
  0.898290598290598,                      !- Value Until Time 11
  02:30,                                  !- Time 12 {hh:mm}
  0.897435897435897,                      !- Value Until Time 12
  02:40,                                  !- Time 13 {hh:mm}
  0.896581196581197,                      !- Value Until Time 13
  02:50,                                  !- Time 14 {hh:mm}
  0.895726495726496,                      !- Value Until Time 14
  03:00,                                  !- Time 15 {hh:mm}
  0.894871794871795,                      !- Value Until Time 15
  03:10,                                  !- Time 16 {hh:mm}
  0.894017094017094,                      !- Value Until Time 16
  03:20,                                  !- Time 17 {hh:mm}
  0.893162393162393,                      !- Value Until Time 17
  03:30,                                  !- Time 18 {hh:mm}
  0.892307692307692,                      !- Value Until Time 18
  03:40,                                  !- Time 19 {hh:mm}
  0.891452991452991,                      !- Value Until Time 19
  03:50,                                  !- Time 20 {hh:mm}
  0.890598290598291,                      !- Value Until Time 20
  04:00,                                  !- Time 21 {hh:mm}
  0.88974358974359,                       !- Value Until Time 21
  04:10,                                  !- Time 22 {hh:mm}
  0.888888888888889,                      !- Value Until Time 22
  04:20,                                  !- Time 23 {hh:mm}
  0.888034188034188,                      !- Value Until Time 23
  04:30,                                  !- Time 24 {hh:mm}
  0.887179487179487,                      !- Value Until Time 24
  04:40,                                  !- Time 25 {hh:mm}
  0.886324786324786,                      !- Value Until Time 25
  04:50,                                  !- Time 26 {hh:mm}
  0.885470085470086,                      !- Value Until Time 26
  05:00,                                  !- Time 27 {hh:mm}
  0.884615384615385,                      !- Value Until Time 27
  05:10,                                  !- Time 28 {hh:mm}
  0.883760683760684,                      !- Value Until Time 28
  05:20,                                  !- Time 29 {hh:mm}
  0.882905982905983,                      !- Value Until Time 29
  05:30,                                  !- Time 30 {hh:mm}
  0.882051282051282,                      !- Value Until Time 30
  05:40,                                  !- Time 31 {hh:mm}
  0.881196581196581,                      !- Value Until Time 31
  05:50,                                  !- Time 32 {hh:mm}
  0.88034188034188,                       !- Value Until Time 32
  06:00,                                  !- Time 33 {hh:mm}
  0.879487179487179,                      !- Value Until Time 33
  06:10,                                  !- Time 34 {hh:mm}
  0.878632478632479,                      !- Value Until Time 34
  06:20,                                  !- Time 35 {hh:mm}
  0.877777777777778,                      !- Value Until Time 35
  06:30,                                  !- Time 36 {hh:mm}
  0.876923076923077,                      !- Value Until Time 36
  06:40,                                  !- Time 37 {hh:mm}
  0.876068376068376,                      !- Value Until Time 37
  06:50,                                  !- Time 38 {hh:mm}
  0.875213675213675,                      !- Value Until Time 38
  07:00,                                  !- Time 39 {hh:mm}
  0.874358974358974,                      !- Value Until Time 39
  07:10,                                  !- Time 40 {hh:mm}
  0.873504273504273,                      !- Value Until Time 40
  07:20,                                  !- Time 41 {hh:mm}
  0.872649572649572,                      !- Value Until Time 41
  07:30,                                  !- Time 42 {hh:mm}
  0.871794871794871,                      !- Value Until Time 42
  07:40,                                  !- Time 43 {hh:mm}
  0.870940170940171,                      !- Value Until Time 43
  07:50,                                  !- Time 44 {hh:mm}
  0.87008547008547,                       !- Value Until Time 44
  08:00,                                  !- Time 45 {hh:mm}
  0.869230769230769,                      !- Value Until Time 45
  08:10,                                  !- Time 46 {hh:mm}
  0.868376068376068,                      !- Value Until Time 46
  08:20,                                  !- Time 47 {hh:mm}
  0.867521367521367,                      !- Value Until Time 47
  08:30,                                  !- Time 48 {hh:mm}
  0.866666666666666,                      !- Value Until Time 48
  08:40,                                  !- Time 49 {hh:mm}
  0.865811965811966,                      !- Value Until Time 49
  08:50,                                  !- Time 50 {hh:mm}
  0.864957264957265,                      !- Value Until Time 50
  09:00,                                  !- Time 51 {hh:mm}
  0.864102564102564,                      !- Value Until Time 51
  09:10,                                  !- Time 52 {hh:mm}
  0.863247863247863,                      !- Value Until Time 52
  09:20,                                  !- Time 53 {hh:mm}
  0.862393162393162,                      !- Value Until Time 53
  09:30,                                  !- Time 54 {hh:mm}
  0.861538461538461,                      !- Value Until Time 54
  09:40,                                  !- Time 55 {hh:mm}
  0.860683760683761,                      !- Value Until Time 55
  09:50,                                  !- Time 56 {hh:mm}
  0.85982905982906,                       !- Value Until Time 56
  10:00,                                  !- Time 57 {hh:mm}
  0.858974358974359,                      !- Value Until Time 57
  10:10,                                  !- Time 58 {hh:mm}
  0.858119658119658,                      !- Value Until Time 58
  10:20,                                  !- Time 59 {hh:mm}
  0.857264957264957,                      !- Value Until Time 59
  10:30,                                  !- Time 60 {hh:mm}
  0.856410256410256,                      !- Value Until Time 60
  10:40,                                  !- Time 61 {hh:mm}
  0.855555555555556,                      !- Value Until Time 61
  10:50,                                  !- Time 62 {hh:mm}
  0.854700854700855,                      !- Value Until Time 62
  11:00,                                  !- Time 63 {hh:mm}
  0.853846153846154,                      !- Value Until Time 63
  11:09,                                  !- Time 64 {hh:mm}
  0.852991452991453,                      !- Value Until Time 64
  11:19,                                  !- Time 65 {hh:mm}
  0.852136752136753,                      !- Value Until Time 65
  11:29,                                  !- Time 66 {hh:mm}
  0.851282051282052,                      !- Value Until Time 66
  11:39,                                  !- Time 67 {hh:mm}
  0.850427350427351,                      !- Value Until Time 67
  11:49,                                  !- Time 68 {hh:mm}
  0.84957264957265,                       !- Value Until Time 68
  11:59,                                  !- Time 69 {hh:mm}
  0.848717948717949,                      !- Value Until Time 69
  12:09,                                  !- Time 70 {hh:mm}
  0.847863247863248,                      !- Value Until Time 70
  12:19,                                  !- Time 71 {hh:mm}
  0.847008547008547,                      !- Value Until Time 71
  12:29,                                  !- Time 72 {hh:mm}
  0.846153846153846,                      !- Value Until Time 72
  12:39,                                  !- Time 73 {hh:mm}
  0.845299145299146,                      !- Value Until Time 73
  12:49,                                  !- Time 74 {hh:mm}
  0.844444444444445,                      !- Value Until Time 74
  12:59,                                  !- Time 75 {hh:mm}
  0.843589743589744,                      !- Value Until Time 75
  13:09,                                  !- Time 76 {hh:mm}
  0.842735042735043,                      !- Value Until Time 76
  13:19,                                  !- Time 77 {hh:mm}
  0.841880341880342,                      !- Value Until Time 77
  13:29,                                  !- Time 78 {hh:mm}
  0.841025641025642,                      !- Value Until Time 78
  13:39,                                  !- Time 79 {hh:mm}
  0.840170940170941,                      !- Value Until Time 79
  13:49,                                  !- Time 80 {hh:mm}
  0.83931623931624,                       !- Value Until Time 80
  13:59,                                  !- Time 81 {hh:mm}
  0.838461538461539,                      !- Value Until Time 81
  14:09,                                  !- Time 82 {hh:mm}
  0.837606837606838,                      !- Value Until Time 82
  14:19,                                  !- Time 83 {hh:mm}
  0.836752136752137,                      !- Value Until Time 83
  14:29,                                  !- Time 84 {hh:mm}
  0.835897435897436,                      !- Value Until Time 84
  14:39,                                  !- Time 85 {hh:mm}
  0.835042735042736,                      !- Value Until Time 85
  14:49,                                  !- Time 86 {hh:mm}
  0.834188034188035,                      !- Value Until Time 86
  14:59,                                  !- Time 87 {hh:mm}
  0.833333333333334,                      !- Value Until Time 87
  15:09,                                  !- Time 88 {hh:mm}
  0.832478632478633,                      !- Value Until Time 88
  15:19,                                  !- Time 89 {hh:mm}
  0.831623931623932,                      !- Value Until Time 89
  15:29,                                  !- Time 90 {hh:mm}
  0.830769230769231,                      !- Value Until Time 90
  15:39,                                  !- Time 91 {hh:mm}
  0.829914529914531,                      !- Value Until Time 91
  15:49,                                  !- Time 92 {hh:mm}
  0.82905982905983,                       !- Value Until Time 92
  15:59,                                  !- Time 93 {hh:mm}
  0.828205128205129,                      !- Value Until Time 93
  16:09,                                  !- Time 94 {hh:mm}
  0.827350427350428,                      !- Value Until Time 94
  16:19,                                  !- Time 95 {hh:mm}
  0.826495726495727,                      !- Value Until Time 95
  16:29,                                  !- Time 96 {hh:mm}
  0.825641025641026,                      !- Value Until Time 96
  16:39,                                  !- Time 97 {hh:mm}
  0.824786324786325,                      !- Value Until Time 97
  16:49,                                  !- Time 98 {hh:mm}
  0.823931623931624,                      !- Value Until Time 98
  16:59,                                  !- Time 99 {hh:mm}
  0.823076923076923,                      !- Value Until Time 99
  17:09,                                  !- Time 100 {hh:mm}
  0.822222222222223,                      !- Value Until Time 100
  17:19,                                  !- Time 101 {hh:mm}
  0.821367521367522,                      !- Value Until Time 101
  17:29,                                  !- Time 102 {hh:mm}
  0.820512820512821,                      !- Value Until Time 102
  17:39,                                  !- Time 103 {hh:mm}
  0.81965811965812,                       !- Value Until Time 103
  17:49,                                  !- Time 104 {hh:mm}
  0.818803418803419,                      !- Value Until Time 104
  17:59,                                  !- Time 105 {hh:mm}
  0.817948717948718,                      !- Value Until Time 105
  18:09,                                  !- Time 106 {hh:mm}
  0.817094017094018,                      !- Value Until Time 106
  18:19,                                  !- Time 107 {hh:mm}
  0.816239316239317,                      !- Value Until Time 107
  18:29,                                  !- Time 108 {hh:mm}
  0.815384615384616,                      !- Value Until Time 108
  18:39,                                  !- Time 109 {hh:mm}
  0.814529914529915,                      !- Value Until Time 109
  18:49,                                  !- Time 110 {hh:mm}
  0.813675213675214,                      !- Value Until Time 110
  18:59,                                  !- Time 111 {hh:mm}
  0.812820512820513,                      !- Value Until Time 111
  19:09,                                  !- Time 112 {hh:mm}
  0.811965811965813,                      !- Value Until Time 112
  19:19,                                  !- Time 113 {hh:mm}
  0.811111111111112,                      !- Value Until Time 113
  19:29,                                  !- Time 114 {hh:mm}
  0.810256410256411,                      !- Value Until Time 114
  19:39,                                  !- Time 115 {hh:mm}
  0.80940170940171,                       !- Value Until Time 115
  19:49,                                  !- Time 116 {hh:mm}
  0.808547008547009,                      !- Value Until Time 116
  19:59,                                  !- Time 117 {hh:mm}
  0.807692307692308,                      !- Value Until Time 117
  20:09,                                  !- Time 118 {hh:mm}
  0.806837606837608,                      !- Value Until Time 118
  20:19,                                  !- Time 119 {hh:mm}
  0.805982905982907,                      !- Value Until Time 119
  20:29,                                  !- Time 120 {hh:mm}
  0.805128205128206,                      !- Value Until Time 120
  20:39,                                  !- Time 121 {hh:mm}
  0.804273504273505,                      !- Value Until Time 121
  20:49,                                  !- Time 122 {hh:mm}
  0.803418803418804,                      !- Value Until Time 122
  20:59,                                  !- Time 123 {hh:mm}
  0.802564102564103,                      !- Value Until Time 123
  21:09,                                  !- Time 124 {hh:mm}
  0.801709401709403,                      !- Value Until Time 124
  21:19,                                  !- Time 125 {hh:mm}
  0.800854700854702,                      !- Value Until Time 125
  21:29,                                  !- Time 126 {hh:mm}
  0.800000000000001,                      !- Value Until Time 126
  21:30,                                  !- Time 127 {hh:mm}
  0.8,                                    !- Value Until Time 127
  21:40,                                  !- Time 128 {hh:mm}
  0.766666666666666,                      !- Value Until Time 128
  21:50,                                  !- Time 129 {hh:mm}
  0.733333333333333,                      !- Value Until Time 129
  22:00,                                  !- Time 130 {hh:mm}
  0.699999999999999,                      !- Value Until Time 130
  22:10,                                  !- Time 131 {hh:mm}
  0.666666666666666,                      !- Value Until Time 131
  22:20,                                  !- Time 132 {hh:mm}
  0.633333333333332,                      !- Value Until Time 132
  22:30,                                  !- Time 133 {hh:mm}
  0.6,                                    !- Value Until Time 133
  22:40,                                  !- Time 134 {hh:mm}
  0.65,                                   !- Value Until Time 134
  22:50,                                  !- Time 135 {hh:mm}
  0.700000000000001,                      !- Value Until Time 135
  23:00,                                  !- Time 136 {hh:mm}
  0.750000000000001,                      !- Value Until Time 136
  23:10,                                  !- Time 137 {hh:mm}
  0.800000000000001,                      !- Value Until Time 137
  23:20,                                  !- Time 138 {hh:mm}
  0.850000000000002,                      !- Value Until Time 138
  23:30,                                  !- Time 139 {hh:mm}
  0.9,                                    !- Value Until Time 139
  24:00,                                  !- Time 140 {hh:mm}
  0.9;                                    !- Value Until Time 140

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Office WholeBuilding - Md Office Elec Equip, !- Name
  Office WholeBuilding - Md Office - DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Medium Office Bldg Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 3576 Area 16349, !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 4.57199999999997, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 6.096;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 4.57199999999997, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.757912810926, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.5527136788005e-14, 1.06723363461174, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  35.732512810926, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  35.732512810926, -3.5527136788005e-14, 1.06723363461174; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space or SpaceList Name
  326.970354743108;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office HtgSetp Sat Day,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  16.7744880589431,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  16.8513155487805,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.3634988143631;                       !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  20.0792994281046,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  20.2580050211057,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.9661798747277;                       !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office HtgSetp Sat Day,          !- Sunday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Monday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Tuesday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Wednesday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Thursday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Friday Schedule:Day Name
  Medium Office HtgSetp Sat Day,          !- Saturday Schedule:Day Name
  Medium Office HtgSetp Default,          !- Holiday Schedule:Day Name
  Medium Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office HtgSetp Default,          !- CustomDay1 Schedule:Day Name
  Medium Office HtgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office HtgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Medium Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  76.8104915577342,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  91.4029139433551,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  86.1994144880174;                       !- Value Until Time 3

Schedule:Week:Daily,
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Medium Office ClgSetp Default,          !- Sunday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Monday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Tuesday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Wednesday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Thursday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Friday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Saturday Schedule:Day Name
  Medium Office ClgSetp Default,          !- Holiday Schedule:Day Name
  Medium Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office ClgSetp Default,          !- CustomDay1 Schedule:Day Name
  Medium Office ClgSetp Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office ClgSetp,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Medium Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.450956405463,                       !- X Origin {m}
  -14.9673042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.54659999999997, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0253999999999639, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 6.096;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999964, -3.5527136788005e-14, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999964, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, -3.5527136788005e-14, 0.762,    !- X,Y,Z Vertex 3 {m}
  4.5466, -3.5527136788005e-14, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000001;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 1, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.878956405463,                        !- X Origin {m}
  -14.9673042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999645, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54659999999997, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, -3.5527136788005e-14, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-14, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office A end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -17.878956405463,                       !- X Origin {m}
  -10.3953042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 74343,    !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 20.7906085406174, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 20.7906085406174, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 20.7906085406174, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 20.7906085406174, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, 20.7906085406174, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 20.7906085406174, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 20.7906085406174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 20.7906085406174, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 20.7906085406174, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, 20.7906085406174, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  35.757912810926, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.757912810926, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 20.7906085406174, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 20.7906085406174, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space or SpaceList Name
  1486.85753496298;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 3, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:55,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:10,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:59,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan7, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan8-Jan14, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan15-Dec31, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Monday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Tuesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Wednesday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Friday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jan7, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  7,                                      !- End Day 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan8-Jan14, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  8,                                      !- Start Day 2
  1,                                      !- End Month 2
  14,                                     !- End Day 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan15-Dec31, !- Schedule:Week Name 3
  1,                                      !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.450956405463,                       !- X Origin {m}
  -10.3953042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, -3.5527136788005e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 20.7906085406174, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 20.7906085406174, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 6.096;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.5527136788005e-14, 6.096,     !- X,Y,Z Vertex 1 {m}
  4.572, 20.7906085406174, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 20.7906085406174, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 2079 Area 9505,  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 20.7906085406174, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 20.7906085406174, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.5527136788005e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 20.7906085406174, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 20.7906085406174, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 20.7652085406174, 1.06754657584084, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 20.7652085406174, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.0253999999999621, 1.06754657584084; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 20.7906085406174, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 20.7906085406174, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 20.7906085406174, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 20.7906085406174, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space or SpaceList Name
  190.109324495406;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 4, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.878956405463,                        !- X Origin {m}
  -10.3953042703087,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 2079 Area 9505,  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 20.7906085406174, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 20.7906085406174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 20.7906085406174, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 20.7906085406174, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 20.7906085406174, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 20.7906085406174, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 20.7906085406174, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 20.7906085406174, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 20.7906085406174, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 20.7906085406174, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999645, 1.06754657584084, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 20.7652085406174, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 20.7652085406174, 1.06754657584084; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 20.7906085406174, 6.096, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 20.7906085406174, 6.096, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space or SpaceList Name
  190.109324495406;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office B end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 5, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -17.878956405463,                       !- X Origin {m}
  10.3953042703087,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 3576 Area 16349, !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 4.57200000000004, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000004, 6.096,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000004, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 6.096;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 4.57200000000004, 0,   !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.732512810926, 4.57200000000004, 1.06723363461174, !- X,Y,Z Vertex 1 {m}
  35.732512810926, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.57200000000004, 1.06723363461174; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 4.57200000000004, 0,   !- X,Y,Z Vertex 3 {m}
  35.757912810926, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  35.757912810926, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  35.757912810926, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.757912810926, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  35.757912810926, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space or SpaceList Name
  326.970354743108;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 6, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -22.450956405463,                       !- X Origin {m}
  10.3953042703087,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 4.54660000000004, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 4.54660000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 0.025400000000035, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000004, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000004, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999959, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999959, 4.57200000000004, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000004, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000004, 6.096;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5527136788005e-15, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-14, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-14, 6.096;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-14, 6.096,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000004, 6.096,         !- X,Y,Z Vertex 2 {m}
  -3.5527136788005e-15, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  -3.5527136788005e-15, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000001;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 7, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.878956405463,                        !- X Origin {m}
  10.3953042703087,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Md Office - DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.57200000000004, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000004, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.57200000000004, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.57200000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57200000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57200000000004, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.57200000000004, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.57200000000004, 6.096; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000355, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.54660000000004, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.54660000000004, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-32.26,              !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 3.5527136788005e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.57200000000004, 6.096, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57200000000004, 6.096, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 3.5527136788005e-14, 6.096; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Md Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Md Office C end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Md Office - DOE Ref 1980-2004 Thermostat 8, !- Name
  Medium Office HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Md Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Md Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-31.14,             !- Name
  Smooth,                                 !- Roughness
  5.48421505605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical IEAD Roof R-32.26,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-31.14,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-18.89,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.89,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49; !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 0 Area 74343,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  743.428767481492,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 2079 Area 9505,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  95.0546622477029,                       !- Area {m2}
  20.7906085406174;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 3576 Area 16349, !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  163.485177371554,                       !- Area {m2}
  35.757912810926;                        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Hourly Value

Schedule:Day:Interval,
  autogen Small Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  05:10,                                  !- Time 2 {hh:mm}
  0.308333333333333,                      !- Value Until Time 2
  05:20,                                  !- Time 3 {hh:mm}
  0.316666666666667,                      !- Value Until Time 3
  05:30,                                  !- Time 4 {hh:mm}
  0.325,                                  !- Value Until Time 4
  05:40,                                  !- Time 5 {hh:mm}
  0.333333333333333,                      !- Value Until Time 5
  05:50,                                  !- Time 6 {hh:mm}
  0.341666666666667,                      !- Value Until Time 6
  06:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  06:10,                                  !- Time 8 {hh:mm}
  0.358333333333334,                      !- Value Until Time 8
  06:20,                                  !- Time 9 {hh:mm}
  0.366666666666667,                      !- Value Until Time 9
  06:30,                                  !- Time 10 {hh:mm}
  0.375,                                  !- Value Until Time 10
  06:40,                                  !- Time 11 {hh:mm}
  0.383333333333334,                      !- Value Until Time 11
  06:50,                                  !- Time 12 {hh:mm}
  0.391666666666667,                      !- Value Until Time 12
  07:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  07:10,                                  !- Time 14 {hh:mm}
  0.408333333333333,                      !- Value Until Time 14
  07:20,                                  !- Time 15 {hh:mm}
  0.416666666666667,                      !- Value Until Time 15
  07:30,                                  !- Time 16 {hh:mm}
  0.425,                                  !- Value Until Time 16
  07:40,                                  !- Time 17 {hh:mm}
  0.433333333333333,                      !- Value Until Time 17
  07:50,                                  !- Time 18 {hh:mm}
  0.441666666666667,                      !- Value Until Time 18
  08:00,                                  !- Time 19 {hh:mm}
  0.45,                                   !- Value Until Time 19
  08:10,                                  !- Time 20 {hh:mm}
  0.458333333333333,                      !- Value Until Time 20
  08:20,                                  !- Time 21 {hh:mm}
  0.466666666666667,                      !- Value Until Time 21
  08:30,                                  !- Time 22 {hh:mm}
  0.475,                                  !- Value Until Time 22
  08:39,                                  !- Time 23 {hh:mm}
  0.483333333333333,                      !- Value Until Time 23
  08:49,                                  !- Time 24 {hh:mm}
  0.491666666666667,                      !- Value Until Time 24
  08:59,                                  !- Time 25 {hh:mm}
  0.5,                                    !- Value Until Time 25
  09:00,                                  !- Time 26 {hh:mm}
  0.5,                                    !- Value Until Time 26
  12:30,                                  !- Time 27 {hh:mm}
  0.5,                                    !- Value Until Time 27
  12:39,                                  !- Time 28 {hh:mm}
  0.491666666666667,                      !- Value Until Time 28
  12:49,                                  !- Time 29 {hh:mm}
  0.483333333333333,                      !- Value Until Time 29
  12:59,                                  !- Time 30 {hh:mm}
  0.475,                                  !- Value Until Time 30
  13:09,                                  !- Time 31 {hh:mm}
  0.466666666666667,                      !- Value Until Time 31
  13:19,                                  !- Time 32 {hh:mm}
  0.458333333333333,                      !- Value Until Time 32
  13:29,                                  !- Time 33 {hh:mm}
  0.45,                                   !- Value Until Time 33
  13:39,                                  !- Time 34 {hh:mm}
  0.441666666666667,                      !- Value Until Time 34
  13:49,                                  !- Time 35 {hh:mm}
  0.433333333333334,                      !- Value Until Time 35
  13:59,                                  !- Time 36 {hh:mm}
  0.425,                                  !- Value Until Time 36
  14:09,                                  !- Time 37 {hh:mm}
  0.416666666666667,                      !- Value Until Time 37
  14:19,                                  !- Time 38 {hh:mm}
  0.408333333333334,                      !- Value Until Time 38
  14:29,                                  !- Time 39 {hh:mm}
  0.4,                                    !- Value Until Time 39
  14:39,                                  !- Time 40 {hh:mm}
  0.391666666666667,                      !- Value Until Time 40
  14:49,                                  !- Time 41 {hh:mm}
  0.383333333333334,                      !- Value Until Time 41
  14:59,                                  !- Time 42 {hh:mm}
  0.375,                                  !- Value Until Time 42
  15:09,                                  !- Time 43 {hh:mm}
  0.366666666666667,                      !- Value Until Time 43
  15:19,                                  !- Time 44 {hh:mm}
  0.358333333333334,                      !- Value Until Time 44
  15:29,                                  !- Time 45 {hh:mm}
  0.35,                                   !- Value Until Time 45
  15:30,                                  !- Time 46 {hh:mm}
  0.35,                                   !- Value Until Time 46
  15:39,                                  !- Time 47 {hh:mm}
  0.347222222222222,                      !- Value Until Time 47
  15:49,                                  !- Time 48 {hh:mm}
  0.344444444444444,                      !- Value Until Time 48
  15:59,                                  !- Time 49 {hh:mm}
  0.341666666666667,                      !- Value Until Time 49
  16:09,                                  !- Time 50 {hh:mm}
  0.338888888888889,                      !- Value Until Time 50
  16:19,                                  !- Time 51 {hh:mm}
  0.336111111111111,                      !- Value Until Time 51
  16:30,                                  !- Time 52 {hh:mm}
  0.333333333333333,                      !- Value Until Time 52
  16:40,                                  !- Time 53 {hh:mm}
  0.330555555555556,                      !- Value Until Time 53
  16:50,                                  !- Time 54 {hh:mm}
  0.327777777777778,                      !- Value Until Time 54
  17:00,                                  !- Time 55 {hh:mm}
  0.325,                                  !- Value Until Time 55
  17:10,                                  !- Time 56 {hh:mm}
  0.322222222222222,                      !- Value Until Time 56
  17:20,                                  !- Time 57 {hh:mm}
  0.319444444444444,                      !- Value Until Time 57
  17:30,                                  !- Time 58 {hh:mm}
  0.316666666666667,                      !- Value Until Time 58
  17:40,                                  !- Time 59 {hh:mm}
  0.313888888888889,                      !- Value Until Time 59
  17:50,                                  !- Time 60 {hh:mm}
  0.311111111111111,                      !- Value Until Time 60
  18:00,                                  !- Time 61 {hh:mm}
  0.308333333333333,                      !- Value Until Time 61
  18:10,                                  !- Time 62 {hh:mm}
  0.305555555555555,                      !- Value Until Time 62
  18:20,                                  !- Time 63 {hh:mm}
  0.302777777777778,                      !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0.3,                                    !- Value Until Time 64
  24:00,                                  !- Time 65 {hh:mm}
  0.3;                                    !- Value Until Time 65

Schedule:Day:Interval,
  Medium Office Bldg Occ WntrDsn|Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Sat Day,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp WntrDsn|Sun Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp SmrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.309970724400872;                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.00166666666666668,                    !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.00333333333333336,                    !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.00500000000000004,                    !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.00666666666666671,                    !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.00833333333333339,                    !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0100000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0133333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0150000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0183333333333335,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.0200000000000001,                     !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.0216666666666668,                     !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.0233333333333335,                     !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.0250000000000002,                     !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.0266666666666669,                     !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.0283333333333335,                     !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.0300000000000002,                     !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.0316666666666669,                     !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.0333333333333336,                     !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.0350000000000002,                     !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.0366666666666669,                     !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.0383333333333336,                     !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.04,                                   !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.04,                                   !- Value Until Time 26
  10:09,                                  !- Time 27 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 27
  10:19,                                  !- Time 28 {hh:mm}
  0.0433333333333333,                     !- Value Until Time 28
  10:29,                                  !- Time 29 {hh:mm}
  0.0449999999999999,                     !- Value Until Time 29
  10:39,                                  !- Time 30 {hh:mm}
  0.0466666666666666,                     !- Value Until Time 30
  10:49,                                  !- Time 31 {hh:mm}
  0.0483333333333332,                     !- Value Until Time 31
  10:59,                                  !- Time 32 {hh:mm}
  0.0499999999999999,                     !- Value Until Time 32
  11:09,                                  !- Time 33 {hh:mm}
  0.0516666666666665,                     !- Value Until Time 33
  11:19,                                  !- Time 34 {hh:mm}
  0.0533333333333331,                     !- Value Until Time 34
  11:29,                                  !- Time 35 {hh:mm}
  0.0549999999999998,                     !- Value Until Time 35
  11:39,                                  !- Time 36 {hh:mm}
  0.0566666666666664,                     !- Value Until Time 36
  11:49,                                  !- Time 37 {hh:mm}
  0.0583333333333331,                     !- Value Until Time 37
  11:59,                                  !- Time 38 {hh:mm}
  0.0599999999999997,                     !- Value Until Time 38
  12:00,                                  !- Time 39 {hh:mm}
  0.06,                                   !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.06,                                   !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.065,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.07,                                   !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.0749999999999999,                     !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.0799999999999999,                     !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.0849999999999999,                     !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.0899999999999999,                     !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.09,                                   !- Value Until Time 47
  13:39,                                  !- Time 48 {hh:mm}
  0.085,                                  !- Value Until Time 48
  13:49,                                  !- Time 49 {hh:mm}
  0.08,                                   !- Value Until Time 49
  13:59,                                  !- Time 50 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 50
  14:09,                                  !- Time 51 {hh:mm}
  0.0700000000000001,                     !- Value Until Time 51
  14:19,                                  !- Time 52 {hh:mm}
  0.0650000000000001,                     !- Value Until Time 52
  14:29,                                  !- Time 53 {hh:mm}
  0.0600000000000001,                     !- Value Until Time 53
  14:30,                                  !- Time 54 {hh:mm}
  0.06,                                   !- Value Until Time 54
  14:39,                                  !- Time 55 {hh:mm}
  0.0566666666666667,                     !- Value Until Time 55
  14:49,                                  !- Time 56 {hh:mm}
  0.0533333333333334,                     !- Value Until Time 56
  14:59,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  15:09,                                  !- Time 58 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 58
  15:19,                                  !- Time 59 {hh:mm}
  0.0433333333333334,                     !- Value Until Time 59
  15:29,                                  !- Time 60 {hh:mm}
  0.0400000000000001,                     !- Value Until Time 60
  15:30,                                  !- Time 61 {hh:mm}
  0.04,                                   !- Value Until Time 61
  16:30,                                  !- Time 62 {hh:mm}
  0.04,                                   !- Value Until Time 62
  16:40,                                  !- Time 63 {hh:mm}
  0.0377777777777778,                     !- Value Until Time 63
  16:50,                                  !- Time 64 {hh:mm}
  0.0355555555555555,                     !- Value Until Time 64
  17:00,                                  !- Time 65 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 65
  17:10,                                  !- Time 66 {hh:mm}
  0.0311111111111111,                     !- Value Until Time 66
  17:20,                                  !- Time 67 {hh:mm}
  0.0288888888888888,                     !- Value Until Time 67
  17:30,                                  !- Time 68 {hh:mm}
  0.0266666666666666,                     !- Value Until Time 68
  17:40,                                  !- Time 69 {hh:mm}
  0.0244444444444443,                     !- Value Until Time 69
  17:50,                                  !- Time 70 {hh:mm}
  0.0222222222222221,                     !- Value Until Time 70
  18:00,                                  !- Time 71 {hh:mm}
  0.0199999999999999,                     !- Value Until Time 71
  18:10,                                  !- Time 72 {hh:mm}
  0.0177777777777776,                     !- Value Until Time 72
  18:20,                                  !- Time 73 {hh:mm}
  0.0155555555555554,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0133333333333331,                     !- Value Until Time 74
  18:40,                                  !- Time 75 {hh:mm}
  0.0111111111111109,                     !- Value Until Time 75
  18:50,                                  !- Time 76 {hh:mm}
  0.00888888888888867,                    !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.00666666666666643,                    !- Value Until Time 77
  19:10,                                  !- Time 78 {hh:mm}
  0.00444444444444419,                    !- Value Until Time 78
  19:20,                                  !- Time 79 {hh:mm}
  0.00222222222222195,                    !- Value Until Time 79
  19:30,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0;                                      !- Value Until Time 81

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.163333333333333,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.166666666666667,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.17,                                   !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.155,                                  !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.14,                                   !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.0949999999999995,                     !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.075,                                  !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.0699999999999999,                     !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.0649999999999999,                     !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.0599999999999999,                     !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.0549999999999998,                     !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  03:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  03:10,                                  !- Time 17 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 17
  03:20,                                  !- Time 18 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 18
  03:30,                                  !- Time 19 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 19
  03:40,                                  !- Time 20 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 20
  03:50,                                  !- Time 21 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 21
  04:00,                                  !- Time 22 {hh:mm}
  0.0249999999999998,                     !- Value Until Time 22
  04:10,                                  !- Time 23 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 23
  04:20,                                  !- Time 24 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 24
  04:30,                                  !- Time 25 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 25
  04:40,                                  !- Time 26 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 26
  04:50,                                  !- Time 27 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 27
  05:00,                                  !- Time 28 {hh:mm}
  0,                                      !- Value Until Time 28
  05:10,                                  !- Time 29 {hh:mm}
  0.00262626262626264,                    !- Value Until Time 29
  05:20,                                  !- Time 30 {hh:mm}
  0.00525252525252529,                    !- Value Until Time 30
  05:30,                                  !- Time 31 {hh:mm}
  0.00787878787878793,                    !- Value Until Time 31
  05:40,                                  !- Time 32 {hh:mm}
  0.0105050505050506,                     !- Value Until Time 32
  05:50,                                  !- Time 33 {hh:mm}
  0.0131313131313132,                     !- Value Until Time 33
  06:00,                                  !- Time 34 {hh:mm}
  0.0157575757575759,                     !- Value Until Time 34
  06:10,                                  !- Time 35 {hh:mm}
  0.0183838383838385,                     !- Value Until Time 35
  06:20,                                  !- Time 36 {hh:mm}
  0.0210101010101012,                     !- Value Until Time 36
  06:30,                                  !- Time 37 {hh:mm}
  0.0236363636363638,                     !- Value Until Time 37
  06:40,                                  !- Time 38 {hh:mm}
  0.0262626262626264,                     !- Value Until Time 38
  06:50,                                  !- Time 39 {hh:mm}
  0.0288888888888891,                     !- Value Until Time 39
  07:00,                                  !- Time 40 {hh:mm}
  0.0315151515151517,                     !- Value Until Time 40
  07:10,                                  !- Time 41 {hh:mm}
  0.0341414141414144,                     !- Value Until Time 41
  07:20,                                  !- Time 42 {hh:mm}
  0.036767676767677,                      !- Value Until Time 42
  07:30,                                  !- Time 43 {hh:mm}
  0.0393939393939397,                     !- Value Until Time 43
  07:40,                                  !- Time 44 {hh:mm}
  0.0420202020202023,                     !- Value Until Time 44
  07:50,                                  !- Time 45 {hh:mm}
  0.044646464646465,                      !- Value Until Time 45
  08:00,                                  !- Time 46 {hh:mm}
  0.0472727272727276,                     !- Value Until Time 46
  08:10,                                  !- Time 47 {hh:mm}
  0.0498989898989902,                     !- Value Until Time 47
  08:20,                                  !- Time 48 {hh:mm}
  0.0525252525252528,                     !- Value Until Time 48
  08:30,                                  !- Time 49 {hh:mm}
  0.0551515151515154,                     !- Value Until Time 49
  08:40,                                  !- Time 50 {hh:mm}
  0.057777777777778,                      !- Value Until Time 50
  08:50,                                  !- Time 51 {hh:mm}
  0.0604040404040406,                     !- Value Until Time 51
  09:00,                                  !- Time 52 {hh:mm}
  0.0630303030303031,                     !- Value Until Time 52
  09:10,                                  !- Time 53 {hh:mm}
  0.0656565656565657,                     !- Value Until Time 53
  09:20,                                  !- Time 54 {hh:mm}
  0.0682828282828283,                     !- Value Until Time 54
  09:30,                                  !- Time 55 {hh:mm}
  0.0709090909090909,                     !- Value Until Time 55
  09:39,                                  !- Time 56 {hh:mm}
  0.0735353535353535,                     !- Value Until Time 56
  09:49,                                  !- Time 57 {hh:mm}
  0.0761616161616161,                     !- Value Until Time 57
  09:59,                                  !- Time 58 {hh:mm}
  0.0787878787878787,                     !- Value Until Time 58
  10:09,                                  !- Time 59 {hh:mm}
  0.0814141414141413,                     !- Value Until Time 59
  10:19,                                  !- Time 60 {hh:mm}
  0.0840404040404038,                     !- Value Until Time 60
  10:29,                                  !- Time 61 {hh:mm}
  0.0866666666666664,                     !- Value Until Time 61
  10:39,                                  !- Time 62 {hh:mm}
  0.089292929292929,                      !- Value Until Time 62
  10:49,                                  !- Time 63 {hh:mm}
  0.0919191919191916,                     !- Value Until Time 63
  10:59,                                  !- Time 64 {hh:mm}
  0.0945454545454542,                     !- Value Until Time 64
  11:09,                                  !- Time 65 {hh:mm}
  0.0971717171717168,                     !- Value Until Time 65
  11:19,                                  !- Time 66 {hh:mm}
  0.0997979797979794,                     !- Value Until Time 66
  11:29,                                  !- Time 67 {hh:mm}
  0.102424242424242,                      !- Value Until Time 67
  11:39,                                  !- Time 68 {hh:mm}
  0.105050505050505,                      !- Value Until Time 68
  11:49,                                  !- Time 69 {hh:mm}
  0.107676767676767,                      !- Value Until Time 69
  11:59,                                  !- Time 70 {hh:mm}
  0.11030303030303,                       !- Value Until Time 70
  12:09,                                  !- Time 71 {hh:mm}
  0.112929292929292,                      !- Value Until Time 71
  12:19,                                  !- Time 72 {hh:mm}
  0.115555555555555,                      !- Value Until Time 72
  12:29,                                  !- Time 73 {hh:mm}
  0.118181818181817,                      !- Value Until Time 73
  12:39,                                  !- Time 74 {hh:mm}
  0.12080808080808,                       !- Value Until Time 74
  12:49,                                  !- Time 75 {hh:mm}
  0.123434343434343,                      !- Value Until Time 75
  12:59,                                  !- Time 76 {hh:mm}
  0.126060606060605,                      !- Value Until Time 76
  13:09,                                  !- Time 77 {hh:mm}
  0.128686868686868,                      !- Value Until Time 77
  13:19,                                  !- Time 78 {hh:mm}
  0.13131313131313,                       !- Value Until Time 78
  13:29,                                  !- Time 79 {hh:mm}
  0.133939393939393,                      !- Value Until Time 79
  13:39,                                  !- Time 80 {hh:mm}
  0.136565656565656,                      !- Value Until Time 80
  13:49,                                  !- Time 81 {hh:mm}
  0.139191919191918,                      !- Value Until Time 81
  13:59,                                  !- Time 82 {hh:mm}
  0.141818181818181,                      !- Value Until Time 82
  14:09,                                  !- Time 83 {hh:mm}
  0.144444444444443,                      !- Value Until Time 83
  14:19,                                  !- Time 84 {hh:mm}
  0.147070707070706,                      !- Value Until Time 84
  14:29,                                  !- Time 85 {hh:mm}
  0.149696969696969,                      !- Value Until Time 85
  14:39,                                  !- Time 86 {hh:mm}
  0.152323232323231,                      !- Value Until Time 86
  14:49,                                  !- Time 87 {hh:mm}
  0.154949494949494,                      !- Value Until Time 87
  14:59,                                  !- Time 88 {hh:mm}
  0.157575757575756,                      !- Value Until Time 88
  15:09,                                  !- Time 89 {hh:mm}
  0.160202020202019,                      !- Value Until Time 89
  15:19,                                  !- Time 90 {hh:mm}
  0.162828282828282,                      !- Value Until Time 90
  15:29,                                  !- Time 91 {hh:mm}
  0.165454545454544,                      !- Value Until Time 91
  15:39,                                  !- Time 92 {hh:mm}
  0.168080808080807,                      !- Value Until Time 92
  15:49,                                  !- Time 93 {hh:mm}
  0.170707070707069,                      !- Value Until Time 93
  15:59,                                  !- Time 94 {hh:mm}
  0.173333333333332,                      !- Value Until Time 94
  16:09,                                  !- Time 95 {hh:mm}
  0.175959595959594,                      !- Value Until Time 95
  16:19,                                  !- Time 96 {hh:mm}
  0.178585858585857,                      !- Value Until Time 96
  16:29,                                  !- Time 97 {hh:mm}
  0.18121212121212,                       !- Value Until Time 97
  16:39,                                  !- Time 98 {hh:mm}
  0.183838383838382,                      !- Value Until Time 98
  16:49,                                  !- Time 99 {hh:mm}
  0.186464646464645,                      !- Value Until Time 99
  16:59,                                  !- Time 100 {hh:mm}
  0.189090909090907,                      !- Value Until Time 100
  17:09,                                  !- Time 101 {hh:mm}
  0.19171717171717,                       !- Value Until Time 101
  17:19,                                  !- Time 102 {hh:mm}
  0.194343434343433,                      !- Value Until Time 102
  17:29,                                  !- Time 103 {hh:mm}
  0.196969696969695,                      !- Value Until Time 103
  17:39,                                  !- Time 104 {hh:mm}
  0.199595959595958,                      !- Value Until Time 104
  17:49,                                  !- Time 105 {hh:mm}
  0.20222222222222,                       !- Value Until Time 105
  17:59,                                  !- Time 106 {hh:mm}
  0.204848484848483,                      !- Value Until Time 106
  18:09,                                  !- Time 107 {hh:mm}
  0.207474747474746,                      !- Value Until Time 107
  18:19,                                  !- Time 108 {hh:mm}
  0.210101010101008,                      !- Value Until Time 108
  18:29,                                  !- Time 109 {hh:mm}
  0.212727272727271,                      !- Value Until Time 109
  18:39,                                  !- Time 110 {hh:mm}
  0.215353535353533,                      !- Value Until Time 110
  18:49,                                  !- Time 111 {hh:mm}
  0.217979797979796,                      !- Value Until Time 111
  18:59,                                  !- Time 112 {hh:mm}
  0.220606060606058,                      !- Value Until Time 112
  19:09,                                  !- Time 113 {hh:mm}
  0.223232323232321,                      !- Value Until Time 113
  19:19,                                  !- Time 114 {hh:mm}
  0.225858585858584,                      !- Value Until Time 114
  19:29,                                  !- Time 115 {hh:mm}
  0.228484848484846,                      !- Value Until Time 115
  19:39,                                  !- Time 116 {hh:mm}
  0.231111111111109,                      !- Value Until Time 116
  19:49,                                  !- Time 117 {hh:mm}
  0.233737373737371,                      !- Value Until Time 117
  19:59,                                  !- Time 118 {hh:mm}
  0.236363636363634,                      !- Value Until Time 118
  20:09,                                  !- Time 119 {hh:mm}
  0.238989898989897,                      !- Value Until Time 119
  20:19,                                  !- Time 120 {hh:mm}
  0.241616161616159,                      !- Value Until Time 120
  20:29,                                  !- Time 121 {hh:mm}
  0.244242424242422,                      !- Value Until Time 121
  20:39,                                  !- Time 122 {hh:mm}
  0.246868686868684,                      !- Value Until Time 122
  20:49,                                  !- Time 123 {hh:mm}
  0.249494949494947,                      !- Value Until Time 123
  20:59,                                  !- Time 124 {hh:mm}
  0.25212121212121,                       !- Value Until Time 124
  21:09,                                  !- Time 125 {hh:mm}
  0.254747474747472,                      !- Value Until Time 125
  21:19,                                  !- Time 126 {hh:mm}
  0.257373737373735,                      !- Value Until Time 126
  21:29,                                  !- Time 127 {hh:mm}
  0.259999999999997,                      !- Value Until Time 127
  21:30,                                  !- Time 128 {hh:mm}
  0.26,                                   !- Value Until Time 128
  21:40,                                  !- Time 129 {hh:mm}
  0.251666666666667,                      !- Value Until Time 129
  21:50,                                  !- Time 130 {hh:mm}
  0.243333333333333,                      !- Value Until Time 130
  22:00,                                  !- Time 131 {hh:mm}
  0.235,                                  !- Value Until Time 131
  22:10,                                  !- Time 132 {hh:mm}
  0.226666666666666,                      !- Value Until Time 132
  22:20,                                  !- Time 133 {hh:mm}
  0.218333333333333,                      !- Value Until Time 133
  22:30,                                  !- Time 134 {hh:mm}
  0.21,                                   !- Value Until Time 134
  22:40,                                  !- Time 135 {hh:mm}
  0.2,                                    !- Value Until Time 135
  22:50,                                  !- Time 136 {hh:mm}
  0.19,                                   !- Value Until Time 136
  23:00,                                  !- Time 137 {hh:mm}
  0.18,                                   !- Value Until Time 137
  23:10,                                  !- Time 138 {hh:mm}
  0.17,                                   !- Value Until Time 138
  23:20,                                  !- Time 139 {hh:mm}
  0.16,                                   !- Value Until Time 139
  23:30,                                  !- Time 140 {hh:mm}
  0.15,                                   !- Value Until Time 140
  23:40,                                  !- Time 141 {hh:mm}
  0.153333333333333,                      !- Value Until Time 141
  23:50,                                  !- Time 142 {hh:mm}
  0.156666666666667,                      !- Value Until Time 142
  24:00,                                  !- Time 143 {hh:mm}
  0.16;                                   !- Value Until Time 143

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0;                                      !- Value Until Time 14

Schedule:Day:Interval,
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0116666666666667,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0233333333333334,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0350000000000001,                     !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0466666666666667,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.0766666666666667,                     !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.09,                                   !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.0966666666666667,                     !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.103333333333333,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.11,                                   !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.116666666666667,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.123333333333333,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.136666666666667,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.143333333333333,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  08:39,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  08:49,                                  !- Time 22 {hh:mm}
  0.17,                                   !- Value Until Time 22
  08:59,                                  !- Time 23 {hh:mm}
  0.18,                                   !- Value Until Time 23
  09:09,                                  !- Time 24 {hh:mm}
  0.19,                                   !- Value Until Time 24
  09:19,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  09:29,                                  !- Time 26 {hh:mm}
  0.21,                                   !- Value Until Time 26
  09:30,                                  !- Time 27 {hh:mm}
  0.21,                                   !- Value Until Time 27
  09:39,                                  !- Time 28 {hh:mm}
  0.206666666666667,                      !- Value Until Time 28
  09:49,                                  !- Time 29 {hh:mm}
  0.203333333333333,                      !- Value Until Time 29
  09:59,                                  !- Time 30 {hh:mm}
  0.2,                                    !- Value Until Time 30
  10:09,                                  !- Time 31 {hh:mm}
  0.196666666666667,                      !- Value Until Time 31
  10:19,                                  !- Time 32 {hh:mm}
  0.193333333333333,                      !- Value Until Time 32
  10:29,                                  !- Time 33 {hh:mm}
  0.19,                                   !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.19,                                   !- Value Until Time 34
  10:39,                                  !- Time 35 {hh:mm}
  0.196666666666667,                      !- Value Until Time 35
  10:49,                                  !- Time 36 {hh:mm}
  0.203333333333333,                      !- Value Until Time 36
  10:59,                                  !- Time 37 {hh:mm}
  0.21,                                   !- Value Until Time 37
  11:09,                                  !- Time 38 {hh:mm}
  0.216666666666667,                      !- Value Until Time 38
  11:19,                                  !- Time 39 {hh:mm}
  0.223333333333333,                      !- Value Until Time 39
  11:29,                                  !- Time 40 {hh:mm}
  0.23,                                   !- Value Until Time 40
  11:30,                                  !- Time 41 {hh:mm}
  0.23,                                   !- Value Until Time 41
  11:39,                                  !- Time 42 {hh:mm}
  0.225,                                  !- Value Until Time 42
  11:49,                                  !- Time 43 {hh:mm}
  0.22,                                   !- Value Until Time 43
  11:59,                                  !- Time 44 {hh:mm}
  0.215,                                  !- Value Until Time 44
  12:09,                                  !- Time 45 {hh:mm}
  0.21,                                   !- Value Until Time 45
  12:19,                                  !- Time 46 {hh:mm}
  0.205,                                  !- Value Until Time 46
  12:29,                                  !- Time 47 {hh:mm}
  0.2,                                    !- Value Until Time 47
  12:30,                                  !- Time 48 {hh:mm}
  0.2,                                    !- Value Until Time 48
  12:39,                                  !- Time 49 {hh:mm}
  0.198333333333333,                      !- Value Until Time 49
  12:49,                                  !- Time 50 {hh:mm}
  0.196666666666667,                      !- Value Until Time 50
  12:59,                                  !- Time 51 {hh:mm}
  0.195,                                  !- Value Until Time 51
  13:09,                                  !- Time 52 {hh:mm}
  0.193333333333333,                      !- Value Until Time 52
  13:19,                                  !- Time 53 {hh:mm}
  0.191666666666667,                      !- Value Until Time 53
  13:29,                                  !- Time 54 {hh:mm}
  0.19,                                   !- Value Until Time 54
  13:30,                                  !- Time 55 {hh:mm}
  0.19,                                   !- Value Until Time 55
  13:39,                                  !- Time 56 {hh:mm}
  0.183333333333333,                      !- Value Until Time 56
  13:49,                                  !- Time 57 {hh:mm}
  0.176666666666667,                      !- Value Until Time 57
  13:59,                                  !- Time 58 {hh:mm}
  0.17,                                   !- Value Until Time 58
  14:09,                                  !- Time 59 {hh:mm}
  0.163333333333333,                      !- Value Until Time 59
  14:19,                                  !- Time 60 {hh:mm}
  0.156666666666667,                      !- Value Until Time 60
  14:29,                                  !- Time 61 {hh:mm}
  0.15,                                   !- Value Until Time 61
  14:30,                                  !- Time 62 {hh:mm}
  0.15,                                   !- Value Until Time 62
  14:39,                                  !- Time 63 {hh:mm}
  0.146666666666667,                      !- Value Until Time 63
  14:49,                                  !- Time 64 {hh:mm}
  0.143333333333333,                      !- Value Until Time 64
  14:59,                                  !- Time 65 {hh:mm}
  0.14,                                   !- Value Until Time 65
  15:09,                                  !- Time 66 {hh:mm}
  0.136666666666667,                      !- Value Until Time 66
  15:19,                                  !- Time 67 {hh:mm}
  0.133333333333333,                      !- Value Until Time 67
  15:29,                                  !- Time 68 {hh:mm}
  0.13,                                   !- Value Until Time 68
  15:30,                                  !- Time 69 {hh:mm}
  0.13,                                   !- Value Until Time 69
  15:39,                                  !- Time 70 {hh:mm}
  0.131666666666667,                      !- Value Until Time 70
  15:49,                                  !- Time 71 {hh:mm}
  0.133333333333333,                      !- Value Until Time 71
  15:59,                                  !- Time 72 {hh:mm}
  0.135,                                  !- Value Until Time 72
  16:09,                                  !- Time 73 {hh:mm}
  0.136666666666667,                      !- Value Until Time 73
  16:19,                                  !- Time 74 {hh:mm}
  0.138333333333333,                      !- Value Until Time 74
  16:30,                                  !- Time 75 {hh:mm}
  0.14,                                   !- Value Until Time 75
  16:40,                                  !- Time 76 {hh:mm}
  0.128333333333333,                      !- Value Until Time 76
  16:50,                                  !- Time 77 {hh:mm}
  0.116666666666667,                      !- Value Until Time 77
  17:00,                                  !- Time 78 {hh:mm}
  0.105,                                  !- Value Until Time 78
  17:10,                                  !- Time 79 {hh:mm}
  0.093333333333333,                      !- Value Until Time 79
  17:20,                                  !- Time 80 {hh:mm}
  0.0816666666666662,                     !- Value Until Time 80
  17:30,                                  !- Time 81 {hh:mm}
  0.07,                                   !- Value Until Time 81
  18:00,                                  !- Time 82 {hh:mm}
  0.07,                                   !- Value Until Time 82
  18:10,                                  !- Time 83 {hh:mm}
  0.0641666666666666,                     !- Value Until Time 83
  18:20,                                  !- Time 84 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 84
  18:30,                                  !- Time 85 {hh:mm}
  0.0524999999999999,                     !- Value Until Time 85
  18:40,                                  !- Time 86 {hh:mm}
  0.0466666666666665,                     !- Value Until Time 86
  18:50,                                  !- Time 87 {hh:mm}
  0.0408333333333331,                     !- Value Until Time 87
  19:00,                                  !- Time 88 {hh:mm}
  0.0349999999999998,                     !- Value Until Time 88
  19:10,                                  !- Time 89 {hh:mm}
  0.0291666666666664,                     !- Value Until Time 89
  19:20,                                  !- Time 90 {hh:mm}
  0.023333333333333,                      !- Value Until Time 90
  19:30,                                  !- Time 91 {hh:mm}
  0.0174999999999996,                     !- Value Until Time 91
  19:40,                                  !- Time 92 {hh:mm}
  0.0116666666666663,                     !- Value Until Time 92
  19:50,                                  !- Time 93 {hh:mm}
  0.00583333333333288,                    !- Value Until Time 93
  20:00,                                  !- Time 94 {hh:mm}
  0,                                      !- Value Until Time 94
  24:00,                                  !- Time 95 {hh:mm}
  0;                                      !- Value Until Time 95

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.125,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0649999999999999,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0249999999999998,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.079050505050505,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0948080808080805,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.110565656565656,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.126323232323231,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.142080808080807,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.157838383838382,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.173595959595958,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.189353535353533,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.205111111111109,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.220868686868684,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.23662626262626,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.252383838383836,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.235,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.18,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.16;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.952440125338753,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.952440125338753,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.952440125338753,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.952440125338753,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.952440125338753,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.952440125338753,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.952440125338753,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.952440125338753,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.952440125338753,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.952440125338753,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.952440125338753,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.952440125338753,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.3,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.3,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  21.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
