<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> DOE Ref 1980-2004|Warehouse RUN PERIOD 1 ** Kodiak Airport AK USA TMY3 WMO#=703500
  2023-06-21
  17:47:12
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 22.2.0-aa78da9668, YMD=2023.06.21 17:47</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>DOE Ref 1980-2004|Warehouse</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Kodiak Airport AK USA TMY3 WMO#=703500</b></p>
<p>Simulation Timestamp: <b>2023-06-21
  17:47:12</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     5483.57</td>
    <td align="right">      661.12</td>
    <td align="right">      661.12</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     5483.57</td>
    <td align="right">      661.12</td>
    <td align="right">      661.12</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    17004.91</td>
    <td align="right">     2050.17</td>
    <td align="right">     2050.17</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    17004.91</td>
    <td align="right">     2050.17</td>
    <td align="right">     2050.17</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     8294.38</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     8294.38</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      537.91</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2252.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2468.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5309.99</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      537.91</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2252.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     2468.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">      537.91</td>
    <td align="right">      173.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     1492.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">      649.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">      110.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     2273.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">      195.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       21.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      271.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       70.97</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      297.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      640.19</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      271.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       70.97</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      297.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      640.19</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    5309.993</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    5309.993</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    5309.993</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    5309.993</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8092.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 22.2.0-aa78da9668, YMD=2023.06.21 17:47</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Kodiak Airport AK USA TMY3 WMO#=703500</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       57.75</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -152.5</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3686.16</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3686.16</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      552.92</td>
    <td align="right">      165.88</td>
    <td align="right">      110.58</td>
    <td align="right">      165.88</td>
    <td align="right">      110.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     3686.16</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3686.16</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
    <td align="right">     1105.85</td>
    <td align="right">      737.23</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      552.92</td>
    <td align="right">      165.88</td>
    <td align="right">      110.58</td>
    <td align="right">      165.88</td>
    <td align="right">      110.58</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4147.19</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       96.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      676.57</td>
    <td align="right">        1.00</td>
    <td align="right">      147.98</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">      318.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2234.89</td>
    <td align="right">        1.00</td>
    <td align="right">      488.82</td>
    <td align="right">        0.00</td>
    <td align="right">       73.32</td>
    <td align="right">       73.32</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">      916.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6427.88</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     3028.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    21233.07</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1392.23</td>
    <td align="right">        1.00</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">       45.68</td>
    <td align="right">       45.68</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1392.23</td>
    <td align="right">        1.00</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">       45.68</td>
    <td align="right">       45.68</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1392.23</td>
    <td align="right">        1.00</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">       45.68</td>
    <td align="right">       45.68</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       96.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      676.57</td>
    <td align="right">        1.00</td>
    <td align="right">      147.98</td>
    <td align="right">        0.00</td>
    <td align="right">       22.20</td>
    <td align="right">       22.20</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">      318.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2234.89</td>
    <td align="right">        1.00</td>
    <td align="right">      488.82</td>
    <td align="right">        0.00</td>
    <td align="right">       73.32</td>
    <td align="right">       73.32</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      186.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1310.58</td>
    <td align="right">        1.00</td>
    <td align="right">      286.65</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">       43.00</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     1776.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    12451.47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1392.23</td>
    <td align="right">        1.00</td>
    <td align="right">      304.51</td>
    <td align="right">        0.00</td>
    <td align="right">       45.68</td>
    <td align="right">       45.68</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">      186.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1310.58</td>
    <td align="right">        1.00</td>
    <td align="right">      286.65</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">       43.00</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      146.54</td>
    <td align="right">        1.00</td>
    <td align="right">       64.10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.62</td>
    <td align="right">        9.62</td>
    <td align="right">      8.6111</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       35.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      247.74</td>
    <td align="right">        1.00</td>
    <td align="right">       54.19</td>
    <td align="right">        0.00</td>
    <td align="right">        8.13</td>
    <td align="right">        8.13</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      335.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2353.72</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       35.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      247.74</td>
    <td align="right">        1.00</td>
    <td align="right">       54.19</td>
    <td align="right">        0.00</td>
    <td align="right">        8.13</td>
    <td align="right">        8.13</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8294.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58146.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3686.16</td>
    <td align="right">        0.00</td>
    <td align="right">      552.92</td>
    <td align="right">      552.92</td>
    <td align="right">      8.6111</td>
    <td align="right">      967.34</td>
    <td align="right">     11.1986</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8294.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58146.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3686.16</td>
    <td align="right">        0.00</td>
    <td align="right">      552.92</td>
    <td align="right">      552.92</td>
    <td align="right">      8.6111</td>
    <td align="right">      967.34</td>
    <td align="right">     11.1986</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       96.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">      318.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">      916.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     3028.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       96.51</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">      318.80</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      186.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     1776.14</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">      198.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">      186.95</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       35.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      335.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       35.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8294.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.6111</td>
    <td align="right">      483.67</td>
    <td align="right">     11.1986</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     8294.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.6111</td>
    <td align="right">      483.67</td>
    <td align="right">     11.1986</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     5497.52</td>
    <td align="right">     5497.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">     15.5600</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     2390.44</td>
    <td align="right">     2390.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">      406.42</td>
    <td align="right">      406.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       47.40</td>
    <td align="right">     18.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8294.38</td>
    <td align="right">     8294.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">05-DEC-08:00</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   100723.19</td>
    <td align="right">    54586.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    71424.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    92885.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     4023.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   269627.52</td>
    <td align="right">    54586.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   100723.19</td>
    <td align="right">    54586.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    71424.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    92885.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     4023.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1703.55</td>
    <td align="right">      188.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     7133.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7819.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       68.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    16816.75</td>
    <td align="right">      188.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      205.39</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      860.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      942.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2027.49</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      205.39</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      860.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      942.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        8.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2027.49</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">     5706.73</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">    18914.53</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">     2810.84</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">     3070.05</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">     3078.52</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">    11297.24</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">    12657.38</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">    13304.03</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">     5721.59</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">    18974.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">     2816.11</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">     3073.84</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">     3083.47</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.547770</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.117467</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.607549</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.549023</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.117658</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.293809</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">    0.249461</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.547770</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.117467</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.607549</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.549023</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.117658</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.293809</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.249461</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.047485</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.005309</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        2.61</td>
    <td align="right">    0.451140</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.050443</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.047485</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.005309</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.007037</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">        2.34</td>
    <td align="right">    0.066859</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.007037</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.547770</td>
    <td align="right">    0.000000</td>
    <td align="right">     9802.44</td>
    <td align="right">    24453.46</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.117467</td>
    <td align="right">    0.000000</td>
    <td align="right">     2104.01</td>
    <td align="right">     5076.58</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">    0.000000</td>
    <td align="right">    43770.70</td>
    <td align="right">   124215.70</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.607549</td>
    <td align="right">    0.000000</td>
    <td align="right">    10622.85</td>
    <td align="right">    27045.92</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.549023</td>
    <td align="right">    0.000000</td>
    <td align="right">     9528.26</td>
    <td align="right">    24505.69</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.117658</td>
    <td align="right">    0.000000</td>
    <td align="right">     2037.11</td>
    <td align="right">     5084.55</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.293809</td>
    <td align="right">    0.000000</td>
    <td align="right">     4863.59</td>
    <td align="right">    10705.31</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">        2.34</td>
    <td align="right">    0.000000</td>
    <td align="right">    38654.01</td>
    <td align="right">    85403.22</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.249461</td>
    <td align="right">    0.000000</td>
    <td align="right">     4129.46</td>
    <td align="right">     9132.43</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    0.000000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">    0.547770</td>
    <td align="right">     9802.44</td>
    <td align="right">    0.800091</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">    0.117467</td>
    <td align="right">     2104.01</td>
    <td align="right">    0.800782</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">        2.61</td>
    <td align="right">    43770.70</td>
    <td align="right">    0.800991</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">    0.607549</td>
    <td align="right">    10622.85</td>
    <td align="right">    0.800075</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">    0.549023</td>
    <td align="right">     9528.26</td>
    <td align="right">    0.800678</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">    0.117658</td>
    <td align="right">     2037.11</td>
    <td align="right">    0.800513</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">    0.293809</td>
    <td align="right">     4863.59</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">        2.34</td>
    <td align="right">    38654.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">    0.249461</td>
    <td align="right">     4129.46</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    24453.46</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     5076.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">   124215.70</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    27045.92</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    24505.69</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     5084.55</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    10705.31</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">    85403.22</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">     9132.43</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.547770</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.117467</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.607549</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.549023</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.117658</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.293809</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">        2.34</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">    0.249461</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">     2087.00</td>
    <td align="right">     1975.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">     2136.00</td>
    <td align="right">     2136.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">     1949.00</td>
    <td align="right">     1686.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:47:12</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">60</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-3.10</td>
    <td align="right">-17.70</td>
    <td align="right">-19.30</td>
    <td align="right">-17.60</td>
    <td align="right">-15.40</td>
    <td align="right">-10.30</td>
    <td align="right">0.70</td>
    <td align="right">10.60</td>
    <td align="right">16.00</td>
    <td align="right">16.90</td>
    <td align="right">14.20</td>
    <td align="right">6.70</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Kodiak Airport AK USA TMY3 WMO#=703500</td>
    <td align="right">57.75</td>
    <td align="right">-152.50</td>
    <td align="right">-9.00</td>
    <td align="right">5.00</td>
    <td align="right">101265</td>
    <td align="right">1.2036</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">-1.53</td>
    <td align="right">36.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE Ref 1980-2004|Warehouse</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24</td>
    <td align="right">187</td>
    <td align="right">28</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">13.76</td>
    <td align="right">-26.29</td>
    <td align="right">0.00</td>
    <td align="right">24.31</td>
    <td align="right">-24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.76</td>
    <td align="right">34.86</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">676.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">96.51</td>
    <td align="right">147.98</td>
    <td align="right">125.78</td>
    <td align="right">22.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">-26.29</td>
    <td align="right">7.01</td>
    <td align="right">8.40E-016</td>
    <td align="right">-24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">34.86</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">2234.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">318.80</td>
    <td align="right">488.82</td>
    <td align="right">415.50</td>
    <td align="right">73.32</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">-26.29</td>
    <td align="right">7.01</td>
    <td align="right">-37.15</td>
    <td align="right">-24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">-26.29</td>
    <td align="right">0.00</td>
    <td align="right">37.15</td>
    <td align="right">-24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">-26.29</td>
    <td align="right">7.01</td>
    <td align="right">37.15</td>
    <td align="right">-24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">13.76</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">24.31</td>
    <td align="right">-1.57E-014</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.76</td>
    <td align="right">34.86</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">6427.88</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">916.91</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">-5.45E-017</td>
    <td align="right">-1.61E-014</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">34.86</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">21233.07</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">3028.80</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">-37.15</td>
    <td align="right">-1.49E-014</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">1392.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">198.60</td>
    <td align="right">304.51</td>
    <td align="right">258.84</td>
    <td align="right">45.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">37.15</td>
    <td align="right">-1.50E-014</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">1392.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">198.60</td>
    <td align="right">304.51</td>
    <td align="right">258.84</td>
    <td align="right">45.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">-21.72</td>
    <td align="right">7.01</td>
    <td align="right">37.15</td>
    <td align="right">-1.50E-014</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">1392.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">198.60</td>
    <td align="right">304.51</td>
    <td align="right">258.84</td>
    <td align="right">45.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">13.76</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">24.31</td>
    <td align="right">24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">13.76</td>
    <td align="right">34.86</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">676.57</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">96.51</td>
    <td align="right">147.98</td>
    <td align="right">125.78</td>
    <td align="right">22.20</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">-8.46E-016</td>
    <td align="right">24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">34.86</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">2234.89</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">318.80</td>
    <td align="right">488.82</td>
    <td align="right">415.50</td>
    <td align="right">73.32</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">-37.15</td>
    <td align="right">24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">37.15</td>
    <td align="right">24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">34.86</td>
    <td align="right">21.72</td>
    <td align="right">7.01</td>
    <td align="right">37.15</td>
    <td align="right">24.00</td>
    <td align="right">10.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">34.86</td>
    <td align="right">39.44</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">7.01</td>
    <td align="right">14.02</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">-26.29</td>
    <td align="right">0.00</td>
    <td align="right">-14.42</td>
    <td align="right">-24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">6.03</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">1310.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">186.95</td>
    <td align="right">286.65</td>
    <td align="right">243.66</td>
    <td align="right">43.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">-26.29</td>
    <td align="right">0.00</td>
    <td align="right">-37.15</td>
    <td align="right">-24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">-14.42</td>
    <td align="right">-1.55E-014</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">6.03</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">12451.47</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1776.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">-37.15</td>
    <td align="right">-1.50E-014</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">1392.23</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">198.60</td>
    <td align="right">304.51</td>
    <td align="right">258.84</td>
    <td align="right">45.68</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-34.86</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">-14.42</td>
    <td align="right">24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-34.86</td>
    <td align="right">6.03</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">1310.58</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">186.95</td>
    <td align="right">286.65</td>
    <td align="right">243.66</td>
    <td align="right">43.00</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-39.44</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">-37.15</td>
    <td align="right">24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-39.44</td>
    <td align="right">-34.86</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">146.54</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">20.90</td>
    <td align="right">64.10</td>
    <td align="right">54.49</td>
    <td align="right">9.62</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">6.03</td>
    <td align="right">-26.29</td>
    <td align="right">0.00</td>
    <td align="right">9.89</td>
    <td align="right">-24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.03</td>
    <td align="right">13.76</td>
    <td align="right">-26.29</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">247.74</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">35.34</td>
    <td align="right">54.19</td>
    <td align="right">46.06</td>
    <td align="right">8.13</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">6.03</td>
    <td align="right">-21.72</td>
    <td align="right">0.00</td>
    <td align="right">9.89</td>
    <td align="right">-1.63E-014</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.03</td>
    <td align="right">13.76</td>
    <td align="right">-21.72</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">2353.72</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">335.75</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">6.03</td>
    <td align="right">21.72</td>
    <td align="right">0.00</td>
    <td align="right">9.89</td>
    <td align="right">24.00</td>
    <td align="right">3.51</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">6.03</td>
    <td align="right">13.76</td>
    <td align="right">21.72</td>
    <td align="right">26.29</td>
    <td align="right">0.00</td>
    <td align="right">7.01</td>
    <td align="right">7.01</td>
    <td align="right">247.74</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">35.34</td>
    <td align="right">54.19</td>
    <td align="right">46.06</td>
    <td align="right">8.13</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">916.91</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">3028.80</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">15.560</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">24.171</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">1776.14</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.611</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">47.400</td>
    <td align="right">2.110E-002</td>
    <td align="right">8.611</td>
    <td align="right">18.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">335.75</td>
    <td align="right">7.1</td>
    <td align="right">47.400</td>
    <td align="right">2.110E-002</td>
    <td align="right">8.611</td>
    <td align="right">18.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">47.400</td>
    <td align="right">2.110E-002</td>
    <td align="right">8.611</td>
    <td align="right">18.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.681</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">WAREHOUSE BLDG OCC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">2.110E-002</td>
    <td align="right">47.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">WAREHOUSE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">WAREHOUSE BLDG OCC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">335.75</td>
    <td align="right">7.1</td>
    <td align="right">7.1</td>
    <td align="right">2.110E-002</td>
    <td align="right">47.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">WAREHOUSE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE PEOPLE</td>
    <td align="right">WAREHOUSE BLDG OCC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">2.110E-002</td>
    <td align="right">47.400</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">WAREHOUSE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK EFFICIENCY SCHEDULE</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING SCHEDULE</td>
    <td align="right">AIR VELOCITY SCHEDULE</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">2745.196</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2745.196</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">831.052</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">831.052</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">916.91</td>
    <td align="right">0.0</td>
    <td align="right">7895.593</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">7895.593</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">3028.80</td>
    <td align="right">0.0</td>
    <td align="right">26081.348</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">26081.348</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">831.052</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">831.052</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">1710.130</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1710.130</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">1710.130</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1710.130</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">1710.130</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1710.130</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">2745.196</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2745.196</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">1609.835</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1609.835</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">1776.14</td>
    <td align="right">0.0</td>
    <td align="right">15294.597</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">15294.597</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">180.000</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">1710.130</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1710.130</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">1609.835</td>
    <td align="right">8.611</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1609.835</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">304.309</td>
    <td align="right">8.611</td>
    <td align="right">408.163</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">304.309</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">335.75</td>
    <td align="right">7.1</td>
    <td align="right">2891.158</td>
    <td align="right">8.611</td>
    <td align="right">408.163</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2891.158</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">304.309</td>
    <td align="right">8.611</td>
    <td align="right">408.163</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.200</td>
    <td align="right">0.300</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">304.309</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">4144.352</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">1036.088</td>
    <td align="right">4144.352</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">1254.617</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">313.654</td>
    <td align="right">1254.617</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">916.91</td>
    <td align="right">0.0</td>
    <td align="right">11919.775</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">2979.944</td>
    <td align="right">11919.775</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">3028.80</td>
    <td align="right">0.0</td>
    <td align="right">39374.343</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">9843.586</td>
    <td align="right">39374.343</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">1254.617</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">313.654</td>
    <td align="right">1254.617</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">2581.740</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">645.435</td>
    <td align="right">2581.740</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">2581.740</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">645.435</td>
    <td align="right">2581.740</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">2581.740</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">645.435</td>
    <td align="right">2581.740</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">4144.352</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">1036.088</td>
    <td align="right">4144.352</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP ELECTRIC EQUIPMENT 2</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">271.741</td>
    <td align="right">13.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">67.935</td>
    <td align="right">271.741</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">816.119</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.030</td>
    <td align="right">816.119</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">247.063</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">61.766</td>
    <td align="right">247.063</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">916.91</td>
    <td align="right">0.0</td>
    <td align="right">2347.279</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">586.820</td>
    <td align="right">2347.279</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">3028.80</td>
    <td align="right">0.0</td>
    <td align="right">7753.717</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">1938.429</td>
    <td align="right">7753.717</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">247.063</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">61.766</td>
    <td align="right">247.063</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">508.404</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">127.101</td>
    <td align="right">508.404</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">508.404</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">127.101</td>
    <td align="right">508.404</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">508.404</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">127.101</td>
    <td align="right">508.404</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">816.119</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">204.030</td>
    <td align="right">816.119</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP WAREHOUSE BULK ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">53.512</td>
    <td align="right">2.560</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">13.378</td>
    <td align="right">53.512</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND ELECTRIC EQUIPMENT 1</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">353.391</td>
    <td align="right">10.000</td>
    <td align="right">473.995</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">88.348</td>
    <td align="right">353.391</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND ELECTRIC EQUIPMENT 1</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">335.75</td>
    <td align="right">7.1</td>
    <td align="right">3357.467</td>
    <td align="right">10.000</td>
    <td align="right">473.995</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">839.367</td>
    <td align="right">3357.467</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND ELECTRIC EQUIPMENT 1</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">353.391</td>
    <td align="right">10.000</td>
    <td align="right">473.995</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.950</td>
    <td align="right">5.000E-002</td>
    <td align="right">General</td>
    <td align="right">88.348</td>
    <td align="right">353.391</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">285.186</td>
    <td align="right">8.070</td>
    <td align="right">382.514</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">71.297</td>
    <td align="right">285.186</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">335.75</td>
    <td align="right">7.1</td>
    <td align="right">2709.475</td>
    <td align="right">8.070</td>
    <td align="right">382.514</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">677.369</td>
    <td align="right">2709.475</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE ELEC EQUIP</td>
    <td align="right">WAREHOUSE BLDG EQUIP</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">285.186</td>
    <td align="right">8.070</td>
    <td align="right">382.514</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">71.297</td>
    <td align="right">285.186</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">3.752</td>
    <td align="right">0.4491</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">0.152</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">0.501</td>
    <td align="right">1.572E-003</td>
    <td align="right">6.205E-004</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">7.731E-004</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">7.731E-004</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">0.312</td>
    <td align="right">1.572E-003</td>
    <td align="right">6.205E-004</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">0.312</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">0.312</td>
    <td align="right">1.572E-003</td>
    <td align="right">6.205E-004</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">96.51</td>
    <td align="right">0.0</td>
    <td align="right">0.152</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">318.80</td>
    <td align="right">0.0</td>
    <td align="right">0.501</td>
    <td align="right">1.572E-003</td>
    <td align="right">6.205E-004</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">7.731E-004</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">7.731E-004</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">0.294</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">198.60</td>
    <td align="right">0.0</td>
    <td align="right">0.312</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">186.95</td>
    <td align="right">0.0</td>
    <td align="right">0.294</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">0.0</td>
    <td align="right">6.572E-002</td>
    <td align="right">3.144E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.615</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">5.555E-002</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND INFILTRATION</td>
    <td align="right">ALWAYS ON DISCRETE</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">35.34</td>
    <td align="right">0.7</td>
    <td align="right">5.555E-002</td>
    <td align="right">1.572E-003</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.807</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Zone ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Zone ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">23.87000</td>
    <td align="right">8.28442E-003</td>
    <td align="right">96.50904</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">4565.38224</td>
    <td align="right">5706.72780</td>
    <td align="right">0.11341</td>
    <td align="right">0.14176</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">96.50904</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">23.87000</td>
    <td align="right">8.28442E-003</td>
    <td align="right">318.79628</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">15131.62088</td>
    <td align="right">18914.52610</td>
    <td align="right">0.37588</td>
    <td align="right">0.46986</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">318.79628</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">22.88000</td>
    <td align="right">8.28289E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">2248.67039</td>
    <td align="right">2810.83798</td>
    <td align="right">5.58591E-002</td>
    <td align="right">6.98239E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">23.87000</td>
    <td align="right">8.28442E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2456.04171</td>
    <td align="right">3070.05213</td>
    <td align="right">6.10104E-002</td>
    <td align="right">7.62631E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">24.20000</td>
    <td align="right">8.28493E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">2462.81740</td>
    <td align="right">3078.52175</td>
    <td align="right">6.11788E-002</td>
    <td align="right">7.64734E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.23289</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">23.43000</td>
    <td align="right">8.28374E-003</td>
    <td align="right">916.90578</td>
    <td align="right">0.00000</td>
    <td align="right">0.23289</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.23289</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">916.90578</td>
    <td align="right">0.00000</td>
    <td align="right">0.23289</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.76931</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">23.43000</td>
    <td align="right">8.28374E-003</td>
    <td align="right">3028.79563</td>
    <td align="right">0.00000</td>
    <td align="right">0.76931</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.76931</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">3028.79563</td>
    <td align="right">0.00000</td>
    <td align="right">0.76931</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">22.05500</td>
    <td align="right">8.28162E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">9037.79288</td>
    <td align="right">11297.24110</td>
    <td align="right">0.22451</td>
    <td align="right">0.28063</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">23.48500</td>
    <td align="right">8.28382E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">10125.90000</td>
    <td align="right">12657.37501</td>
    <td align="right">0.25154</td>
    <td align="right">0.31442</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">23.48500</td>
    <td align="right">8.28382E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">10643.22060</td>
    <td align="right">13304.02575</td>
    <td align="right">0.26439</td>
    <td align="right">0.33048</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">23.87000</td>
    <td align="right">8.28442E-003</td>
    <td align="right">96.50904</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">4577.27135</td>
    <td align="right">5721.58919</td>
    <td align="right">0.11370</td>
    <td align="right">0.14213</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">96.50904</td>
    <td align="right">0.00000</td>
    <td align="right">2.45133E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">23.43000</td>
    <td align="right">8.28374E-003</td>
    <td align="right">318.79628</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">15179.80368</td>
    <td align="right">18974.75460</td>
    <td align="right">0.37708</td>
    <td align="right">0.47135</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">318.79628</td>
    <td align="right">0.00000</td>
    <td align="right">8.09743E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">21.45000</td>
    <td align="right">8.28069E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">2252.88725</td>
    <td align="right">2816.10906</td>
    <td align="right">5.59639E-002</td>
    <td align="right">6.99549E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">23.48500</td>
    <td align="right">8.28382E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">2459.07531</td>
    <td align="right">3073.84414</td>
    <td align="right">6.10858E-002</td>
    <td align="right">7.63572E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">23.48500</td>
    <td align="right">8.28382E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">2466.77312</td>
    <td align="right">3083.46640</td>
    <td align="right">6.12770E-002</td>
    <td align="right">7.65963E-002</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">7850.56983</td>
    <td align="right">9028.15531</td>
    <td align="right">0.45903</td>
    <td align="right">0.52789</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">22.60000</td>
    <td align="right">8.70767E-003</td>
    <td align="right">186.94818</td>
    <td align="right">0.00000</td>
    <td align="right">4.74848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">18530.34693</td>
    <td align="right">23162.93367</td>
    <td align="right">0.43822</td>
    <td align="right">0.54777</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">186.94818</td>
    <td align="right">0.00000</td>
    <td align="right">4.74848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">1151.32807</td>
    <td align="right">1324.02728</td>
    <td align="right">6.73177E-002</td>
    <td align="right">7.74154E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">23.43000</td>
    <td align="right">8.28374E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3973.51813</td>
    <td align="right">4966.89767</td>
    <td align="right">9.39738E-002</td>
    <td align="right">0.11747</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">38825.02025</td>
    <td align="right">44648.77329</td>
    <td align="right">2.27012</td>
    <td align="right">2.61064</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">20.95500</td>
    <td align="right">8.27993E-003</td>
    <td align="right">1776.14318</td>
    <td align="right">0.00000</td>
    <td align="right">0.45114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">17852.58222</td>
    <td align="right">22315.72778</td>
    <td align="right">0.42236</td>
    <td align="right">0.52795</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">1776.14318</td>
    <td align="right">0.00000</td>
    <td align="right">0.45114</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">9035.49549</td>
    <td align="right">10390.81982</td>
    <td align="right">0.52830</td>
    <td align="right">0.60755</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">21.45000</td>
    <td align="right">8.28069E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">19765.57762</td>
    <td align="right">24706.97202</td>
    <td align="right">0.46743</td>
    <td align="right">0.58428</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">198.59539</td>
    <td align="right">0.00000</td>
    <td align="right">5.04432E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2100.73658</td>
    <td align="right">2415.84707</td>
    <td align="right">0.12283</td>
    <td align="right">0.14126</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">24.20000</td>
    <td align="right">8.28493E-003</td>
    <td align="right">186.94818</td>
    <td align="right">0.00000</td>
    <td align="right">4.74848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">18572.74319</td>
    <td align="right">23215.92899</td>
    <td align="right">0.43922</td>
    <td align="right">0.54902</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">186.94818</td>
    <td align="right">0.00000</td>
    <td align="right">4.74848E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">670.58873</td>
    <td align="right">771.17704</td>
    <td align="right">3.92092E-002</td>
    <td align="right">4.50906E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">21.45000</td>
    <td align="right">8.28069E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3979.98179</td>
    <td align="right">4974.97724</td>
    <td align="right">9.41267E-002</td>
    <td align="right">0.11766</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">20.90318</td>
    <td align="right">0.00000</td>
    <td align="right">5.30941E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">3521.97093</td>
    <td align="right">4050.26656</td>
    <td align="right">0.25549</td>
    <td align="right">0.29381</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">22.60000</td>
    <td align="right">8.70767E-003</td>
    <td align="right">35.33906</td>
    <td align="right">0.74556</td>
    <td align="right">7.03728E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">7173.84683</td>
    <td align="right">8967.30854</td>
    <td align="right">0.19922</td>
    <td align="right">0.24903</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">35.33906</td>
    <td align="right">0.74556</td>
    <td align="right">7.03728E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">28015.56494</td>
    <td align="right">32217.89968</td>
    <td align="right">2.03051</td>
    <td align="right">2.33509</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.13000</td>
    <td align="right">8.27867E-003</td>
    <td align="right">335.74667</td>
    <td align="right">7.08334</td>
    <td align="right">6.68592E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">22990.39699</td>
    <td align="right">28737.99624</td>
    <td align="right">0.63845</td>
    <td align="right">0.79806</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">335.74667</td>
    <td align="right">7.08334</td>
    <td align="right">6.68592E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2233.69384</td>
    <td align="right">2568.74792</td>
    <td align="right">0.16197</td>
    <td align="right">0.18627</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">20.13000</td>
    <td align="right">8.27867E-003</td>
    <td align="right">35.33906</td>
    <td align="right">0.74556</td>
    <td align="right">7.03728E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">7186.32344</td>
    <td align="right">8982.90430</td>
    <td align="right">0.19957</td>
    <td align="right">0.24946</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">-12.80000</td>
    <td align="right">1.24844E-003</td>
    <td align="right">35.33906</td>
    <td align="right">0.74556</td>
    <td align="right">7.03728E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8653.10</td>
    <td align="right">0.52789</td>
    <td align="right">0.52789</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24453.46</td>
    <td align="right">0.54777</td>
    <td align="right">0.54777</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1282.55</td>
    <td align="right">7.74154E-002</td>
    <td align="right">7.74154E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5076.58</td>
    <td align="right">0.11747</td>
    <td align="right">0.11747</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">40823.72</td>
    <td align="right">2.61064</td>
    <td align="right">2.61064</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">37464.70</td>
    <td align="right">0.52795</td>
    <td align="right">0.52795</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9909.84</td>
    <td align="right">0.60755</td>
    <td align="right">0.60755</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">26076.43</td>
    <td align="right">0.58428</td>
    <td align="right">0.58428</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2234.91</td>
    <td align="right">0.14126</td>
    <td align="right">0.14126</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">24505.69</td>
    <td align="right">0.54902</td>
    <td align="right">0.54902</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">725.54</td>
    <td align="right">4.50906E-002</td>
    <td align="right">4.50906E-002</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5084.55</td>
    <td align="right">0.11766</td>
    <td align="right">0.11766</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3975.72</td>
    <td align="right">0.29381</td>
    <td align="right">0.29381</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9117.06</td>
    <td align="right">0.24903</td>
    <td align="right">0.24903</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">31402.99</td>
    <td align="right">2.33509</td>
    <td align="right">2.33509</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">30972.36</td>
    <td align="right">0.79806</td>
    <td align="right">0.79806</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2495.97</td>
    <td align="right">0.18627</td>
    <td align="right">0.18627</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">9132.43</td>
    <td align="right">0.24946</td>
    <td align="right">0.24946</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5706.72780</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">18914.52610</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2810.83798</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3070.05213</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3078.52175</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">11297.24110</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">12657.37501</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">13304.02575</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">5721.58919</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">18974.75460</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">2816.10906</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3073.84414</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP ELECTRIC BASEBOARD</td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
    <td align="right">3083.46640</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11766</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29381</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.33509</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24946</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.74848E-002</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9802.44407</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">24453.46397</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9802.44407</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24453.46397</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.54777</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.30941E-003</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2104.01275</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5076.58487</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2104.01275</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80078</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5076.58487</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11747</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.45114</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">43770.70275</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">124215.69824</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">43770.70275</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80099</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">124215.69824</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.61064</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.04432E-002</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">10622.84999</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">27045.92449</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10622.84999</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80007</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">27045.92449</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.60755</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.74848E-002</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9528.26396</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">24505.68683</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
