DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C end_a - Story Ground DSOA Space List, !- Name
  Warehouse Fine C end_a - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.02581846282133,                       !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office A  - Story Ground,     !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

SpaceList,
  Warehouse Office - DOE Ref 1980-2004,   !- Name
  Warehouse Office A  - Story Ground,     !- Space Name 1
  Warehouse Office B  - Story Ground,     !- Space Name 2
  Warehouse Office C  - Story Ground;     !- Space Name 3

Lights,
  Warehouse Office Lights,                !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112832,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Warehouse Office People,                !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Occ,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0210972644167511,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Activity,                     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger,                                 !- Thermal Comfort Model 1 Type
  AdaptiveASH55;                          !- Thermal Comfort Model 2 Type

Schedule:Day:Interval,
  Warehouse Bldg Occ Sat Day,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.537815577009937,                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.140263804200542,                      !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  0.758542174796748,                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.757322690831075;                      !- Value Until Time 4

Schedule:Day:Interval,
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.948781673441734,                      !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.102459801264679,                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.0975818654019875,                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.945123221544715;                      !- Value Until Time 4

Schedule:Week:Daily,
  Warehouse Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Warehouse Bldg Occ Sat Day,             !- Sunday Schedule:Day Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Monday Schedule:Day Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Tuesday Schedule:Day Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Wednesday Schedule:Day Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Thursday Schedule:Day Name
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Friday Schedule:Day Name
  Warehouse Bldg Occ Sat Day,             !- Saturday Schedule:Day Name
  Warehouse Bldg Occ Default,             !- Holiday Schedule:Day Name
  Warehouse Bldg Occ Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Occ Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Occ Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Occ Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Occ,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Default,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.241666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.333333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.425,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.516666666666666,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.608333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.833333333333334,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.766666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.700000000000001,                      !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.633333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.566666666666668,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.500000000000001,                      !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.5,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.558333333333333,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.616666666666666,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.674999999999999,                      !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.733333333333333,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.791666666666666,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.849999999999999,                      !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.85,                                   !- Value Until Time 36
  15:30,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  15:39,                                  !- Time 38 {hh:mm}
  0.741666666666667,                      !- Value Until Time 38
  15:49,                                  !- Time 39 {hh:mm}
  0.633333333333334,                      !- Value Until Time 39
  15:59,                                  !- Time 40 {hh:mm}
  0.525000000000001,                      !- Value Until Time 40
  16:09,                                  !- Time 41 {hh:mm}
  0.416666666666668,                      !- Value Until Time 41
  16:19,                                  !- Time 42 {hh:mm}
  0.308333333333334,                      !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.166666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.133333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.0666666666666657,                     !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.0333333333333321,                     !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0,                                      !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0;                                      !- Value Until Time 50

Schedule:Day:Interval,
  Warehouse Bldg Occ Summer Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Occ Winter Design Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Warehouse Activity Default,             !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Activity 0_day_sch,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Activity 1_day_sch,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Activity Week Rule - Jan1-Feb25, !- Name
  Warehouse Activity Default,             !- Sunday Schedule:Day Name
  autogen Warehouse Activity 0_day_sch,   !- Monday Schedule:Day Name
  Warehouse Activity Default,             !- Tuesday Schedule:Day Name
  Warehouse Activity Default,             !- Wednesday Schedule:Day Name
  autogen Warehouse Activity 1_day_sch,   !- Thursday Schedule:Day Name
  Warehouse Activity Default,             !- Friday Schedule:Day Name
  Warehouse Activity Default,             !- Saturday Schedule:Day Name
  Warehouse Activity Default,             !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Activity Week Rule - Feb26-Mar4, !- Name
  Warehouse Activity Default,             !- Sunday Schedule:Day Name
  autogen Warehouse Activity 0_day_sch,   !- Monday Schedule:Day Name
  Warehouse Activity Default,             !- Tuesday Schedule:Day Name
  autogen Warehouse Activity 1_day_sch,   !- Wednesday Schedule:Day Name
  Warehouse Activity Default,             !- Thursday Schedule:Day Name
  Warehouse Activity Default,             !- Friday Schedule:Day Name
  Warehouse Activity Default,             !- Saturday Schedule:Day Name
  Warehouse Activity Default,             !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Activity Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse Activity 0_day_sch,   !- Sunday Schedule:Day Name
  Warehouse Activity Default,             !- Monday Schedule:Day Name
  Warehouse Activity Default,             !- Tuesday Schedule:Day Name
  autogen Warehouse Activity 1_day_sch,   !- Wednesday Schedule:Day Name
  Warehouse Activity Default,             !- Thursday Schedule:Day Name
  Warehouse Activity Default,             !- Friday Schedule:Day Name
  Warehouse Activity Default,             !- Saturday Schedule:Day Name
  Warehouse Activity Default,             !- Holiday Schedule:Day Name
  Warehouse Activity Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  Warehouse Activity Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  Warehouse Activity Default,             !- CustomDay1 Schedule:Day Name
  Warehouse Activity Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Activity,                     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Warehouse Activity Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse Activity Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse Activity Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Activity Summer Design Day,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Activity Winter Design Day,   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Warehouse Office Elec Equip,            !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.06999964694374,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 773 Area 3534,   !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.72945300204827, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, -3.19744231092045e-14, 1.82051685141466, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  7.70405300204827, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  7.70405300204827, -3.19744231092045e-14, 1.82051685141466; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office A  - Story Ground,     !- Space or SpaceList Name
  70.6781182507295;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office A  - Story Ground Infiltration, !- Name
  Warehouse Office A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office A  - Story Ground Thermostat, !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Name
  Warehouse HtgSetp Default,              !- Sunday Schedule:Day Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Cooling Setpoint Week Rule - Jan1-Dec31, !- Name
  Warehouse Cooling Setpoint Default,     !- Sunday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Monday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Tuesday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Wednesday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Thursday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Friday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Saturday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Holiday Schedule:Day Name
  Warehouse Cooling Setpoint Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- WinterDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- CustomDay1 Schedule:Day Name
  Warehouse Cooling Setpoint Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Cooling Setpoint,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Cooling Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Zone Warehouse Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office A  - Story Ground Return Node List, !- Name
  Zone Warehouse Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Name
  Warehouse Office A  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.02581846282133,                       !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office B  - Story Ground,     !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 33575,    !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 43.4373129391042, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 43.4373129391042, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 43.4373129391042, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 43.4373129391042, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 43.4373129391042, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 43.4373129391042, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 43.4373129391042, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, 43.4373129391042, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.72945300204827, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office B  - Story Ground,     !- Space or SpaceList Name
  671.493337796139;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Warehouse Office B  - Story Ground Thermostat, !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Zone Warehouse Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office B  - Story Ground Return Node List, !- Name
  Zone Warehouse Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Name
  Warehouse Office B  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.02581846282133,                       !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office C  - Story Ground,     !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 773 Area 3534,   !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57200000000003, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.70405300204827, 4.57200000000003, 1.82051685141466, !- X,Y,Z Vertex 1 {m}
  7.70405300204827, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57200000000003, 1.82051685141466; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  7.72945300204827, 4.57200000000003, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  7.72945300204827, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.72945300204827, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72945300204827, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  7.72945300204827, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office C  - Story Ground,     !- Space or SpaceList Name
  70.6781182507294;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office C  - Story Ground Infiltration, !- Name
  Warehouse Office C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office C  - Story Ground Thermostat, !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Zone Warehouse Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground Return Node List, !- Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-20.92,             !- Name
  Smooth,                                 !- Roughness
  3.68445761826529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-31.48,             !- Name
  Smooth,                                 !- Roughness
  5.54359005605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-20.92,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.89,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Building Roof R-32.26, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-31.48;             !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-18.89;             !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-18.89;             !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49; !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 177614,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1776.14317618984,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 33575,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  335.74666889807,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 91691,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  916.905782724173,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 2111 Area 9651,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  96.5090369308044,                       !- Area {m2}
  21.1087132394585;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 4089 Area 18695, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  186.948180080207,                       !- Area {m2}
  40.8898031671494;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 4344 Area 1986,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  198.595394757585,                       !- Area {m2}
  43.4373129391042;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 773 Area 3534,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  35.3390591253647,                       !- Area {m2}
  7.72945300204827;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Office Bldg Light 2_day_sch,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  autogen Schedule Rule 38 2_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  autogen Small Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Bldg Equip 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  autogen Small Office Bldg Occ 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  autogen Warehouse Bldg Light 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.883333333333333,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.85,                                   !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.833333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.816666666666667,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.816666666666667,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.833333333333333,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.866666666666666,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.883333333333333,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.9,                                    !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.9,                                    !- Value Until Time 36
  16:30,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  16:40,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  16:50,                                  !- Time 39 {hh:mm}
  0.699999999999999,                      !- Value Until Time 39
  17:00,                                  !- Time 40 {hh:mm}
  0.599999999999998,                      !- Value Until Time 40
  17:10,                                  !- Time 41 {hh:mm}
  0.499999999999997,                      !- Value Until Time 41
  17:20,                                  !- Time 42 {hh:mm}
  0.399999999999996,                      !- Value Until Time 42
  17:30,                                  !- Time 43 {hh:mm}
  0.3,                                    !- Value Until Time 43
  17:40,                                  !- Time 44 {hh:mm}
  0.266666666666666,                      !- Value Until Time 44
  17:50,                                  !- Time 45 {hh:mm}
  0.233333333333333,                      !- Value Until Time 45
  18:00,                                  !- Time 46 {hh:mm}
  0.199999999999999,                      !- Value Until Time 46
  18:10,                                  !- Time 47 {hh:mm}
  0.166666666666666,                      !- Value Until Time 47
  18:20,                                  !- Time 48 {hh:mm}
  0.133333333333332,                      !- Value Until Time 48
  18:30,                                  !- Time 49 {hh:mm}
  0.1,                                    !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0.1;                                    !- Value Until Time 50

Schedule:Day:Interval,
  autogen Warehouse Bldg Occ 2_day_sch,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.241666666666667,                      !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.333333333333334,                      !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.425,                                  !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.516666666666666,                      !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.608333333333333,                      !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.833333333333334,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.766666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.700000000000001,                      !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.633333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.566666666666668,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.500000000000001,                      !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.5,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.558333333333333,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.616666666666666,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.674999999999999,                      !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.733333333333333,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.791666666666666,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.849999999999999,                      !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.85,                                   !- Value Until Time 36
  15:30,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  15:39,                                  !- Time 38 {hh:mm}
  0.741666666666667,                      !- Value Until Time 38
  15:49,                                  !- Time 39 {hh:mm}
  0.633333333333334,                      !- Value Until Time 39
  15:59,                                  !- Time 40 {hh:mm}
  0.525000000000001,                      !- Value Until Time 40
  16:09,                                  !- Time 41 {hh:mm}
  0.416666666666668,                      !- Value Until Time 41
  16:19,                                  !- Time 42 {hh:mm}
  0.308333333333334,                      !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.166666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.133333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.0999999999999993,                     !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.0666666666666657,                     !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.0333333333333321,                     !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0,                                      !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0;                                      !- Value Until Time 50

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp FineStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp FineStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.237500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.250000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.262500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.275000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.287500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.275,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.224999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.199999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.174999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.133333333333333,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.116666666666666,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.0999999999999997,                     !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0833333333333329,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0666666666666661,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.091666666666667,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.1,                                    !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.108333333333334,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.116666666666667,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.125000000000001,                      !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.133333333333334,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.141666666666667,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.15,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.1625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.175,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.1875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.2,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.2125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.225000000000001;                      !- Value Until Time 37

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  Small Office Bldg Equip Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.4375,                                 !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.450000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.462500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.475000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.487500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.475,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.424999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.399999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.374999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.333333333333333,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.325,                                  !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.316666666666666,                      !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.308333333333333,                      !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.304166666666667,                      !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.308333333333333,                      !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.3125,                                 !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.316666666666667,                      !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.320833333333333,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.325,                                  !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.329166666666667,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.333333333333334,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.3375,                                 !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.341666666666667,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.345833333333334,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.35,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.3625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.375,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.3875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.4,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.4125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.425;                                  !- Value Until Time 37

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Sun Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  Small Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  01:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  01:30,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  02:00,                                  !- Time 5 {hh:mm}
  0.778053918247516,                      !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0666666666666663,                     !- Value Until Time 6
  03:00,                                  !- Time 7 {hh:mm}
  0.0683142502258357,                     !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.133333333333332,                      !- Value Until Time 8
  08:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:10,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  1;                                      !- Value Until Time 14

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.386599565266486;                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  60,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  60,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  60;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Equip Sun|Hol Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Sat Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.24;                                   !- Value Until Time 2

Schedule:Day:Interval,
  Warehouse Bldg Light Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Sat Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  29.9583333333333,                       !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  29.9166666666667,                       !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  29.875,                                 !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  29.8333333333333,                       !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  29.7916666666667,                       !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  29.75,                                  !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  29.7083333333333,                       !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  29.6666666666667,                       !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  29.625,                                 !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  29.5833333333333,                       !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  29.5416666666667,                       !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  29.5,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  29.4583333333333,                       !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  29.4166666666667,                       !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  29.375,                                 !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  29.3333333333333,                       !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  29.2916666666667,                       !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  29.25,                                  !- Value Until Time 18
  03:10,                                  !- Time 19 {hh:mm}
  29.2083333333333,                       !- Value Until Time 19
  03:20,                                  !- Time 20 {hh:mm}
  29.1666666666667,                       !- Value Until Time 20
  03:30,                                  !- Time 21 {hh:mm}
  29.125,                                 !- Value Until Time 21
  03:40,                                  !- Time 22 {hh:mm}
  29.0833333333333,                       !- Value Until Time 22
  03:50,                                  !- Time 23 {hh:mm}
  29.0416666666667,                       !- Value Until Time 23
  04:00,                                  !- Time 24 {hh:mm}
  29,                                     !- Value Until Time 24
  04:10,                                  !- Time 25 {hh:mm}
  28.9583333333333,                       !- Value Until Time 25
  04:20,                                  !- Time 26 {hh:mm}
  28.9166666666667,                       !- Value Until Time 26
  04:30,                                  !- Time 27 {hh:mm}
  28.875,                                 !- Value Until Time 27
  04:40,                                  !- Time 28 {hh:mm}
  28.8333333333333,                       !- Value Until Time 28
  04:50,                                  !- Time 29 {hh:mm}
  28.7916666666667,                       !- Value Until Time 29
  05:00,                                  !- Time 30 {hh:mm}
  28.75,                                  !- Value Until Time 30
  05:10,                                  !- Time 31 {hh:mm}
  28.7083333333333,                       !- Value Until Time 31
  05:20,                                  !- Time 32 {hh:mm}
  28.6666666666667,                       !- Value Until Time 32
  05:30,                                  !- Time 33 {hh:mm}
  28.625,                                 !- Value Until Time 33
  05:40,                                  !- Time 34 {hh:mm}
  28.5833333333333,                       !- Value Until Time 34
  05:50,                                  !- Time 35 {hh:mm}
  28.5416666666667,                       !- Value Until Time 35
  06:00,                                  !- Time 36 {hh:mm}
  28.5,                                   !- Value Until Time 36
  06:10,                                  !- Time 37 {hh:mm}
  28.4583333333333,                       !- Value Until Time 37
  06:20,                                  !- Time 38 {hh:mm}
  28.4166666666667,                       !- Value Until Time 38
  06:30,                                  !- Time 39 {hh:mm}
  28.375,                                 !- Value Until Time 39
  06:40,                                  !- Time 40 {hh:mm}
  28.3333333333333,                       !- Value Until Time 40
  06:50,                                  !- Time 41 {hh:mm}
  28.2916666666667,                       !- Value Until Time 41
  07:00,                                  !- Time 42 {hh:mm}
  28.25,                                  !- Value Until Time 42
  07:10,                                  !- Time 43 {hh:mm}
  28.2083333333333,                       !- Value Until Time 43
  07:20,                                  !- Time 44 {hh:mm}
  28.1666666666667,                       !- Value Until Time 44
  07:30,                                  !- Time 45 {hh:mm}
  28.125,                                 !- Value Until Time 45
  07:40,                                  !- Time 46 {hh:mm}
  28.0833333333333,                       !- Value Until Time 46
  07:50,                                  !- Time 47 {hh:mm}
  28.0416666666667,                       !- Value Until Time 47
  08:00,                                  !- Time 48 {hh:mm}
  28,                                     !- Value Until Time 48
  08:10,                                  !- Time 49 {hh:mm}
  27.9583333333333,                       !- Value Until Time 49
  08:20,                                  !- Time 50 {hh:mm}
  27.9166666666667,                       !- Value Until Time 50
  08:30,                                  !- Time 51 {hh:mm}
  27.875,                                 !- Value Until Time 51
  08:40,                                  !- Time 52 {hh:mm}
  27.8333333333333,                       !- Value Until Time 52
  08:50,                                  !- Time 53 {hh:mm}
  27.7916666666667,                       !- Value Until Time 53
  09:00,                                  !- Time 54 {hh:mm}
  27.75,                                  !- Value Until Time 54
  09:10,                                  !- Time 55 {hh:mm}
  27.7083333333333,                       !- Value Until Time 55
  09:20,                                  !- Time 56 {hh:mm}
  27.6666666666667,                       !- Value Until Time 56
  09:30,                                  !- Time 57 {hh:mm}
  27.625,                                 !- Value Until Time 57
  09:40,                                  !- Time 58 {hh:mm}
  27.5833333333333,                       !- Value Until Time 58
  09:50,                                  !- Time 59 {hh:mm}
  27.5416666666667,                       !- Value Until Time 59
  10:00,                                  !- Time 60 {hh:mm}
  27.5,                                   !- Value Until Time 60
  10:10,                                  !- Time 61 {hh:mm}
  27.4583333333333,                       !- Value Until Time 61
  10:20,                                  !- Time 62 {hh:mm}
  27.4166666666667,                       !- Value Until Time 62
  10:30,                                  !- Time 63 {hh:mm}
  27.375,                                 !- Value Until Time 63
  10:40,                                  !- Time 64 {hh:mm}
  27.3333333333333,                       !- Value Until Time 64
  10:50,                                  !- Time 65 {hh:mm}
  27.2916666666667,                       !- Value Until Time 65
  11:00,                                  !- Time 66 {hh:mm}
  27.25,                                  !- Value Until Time 66
  11:10,                                  !- Time 67 {hh:mm}
  27.2083333333333,                       !- Value Until Time 67
  11:20,                                  !- Time 68 {hh:mm}
  27.1666666666667,                       !- Value Until Time 68
  11:30,                                  !- Time 69 {hh:mm}
  27.125,                                 !- Value Until Time 69
  11:40,                                  !- Time 70 {hh:mm}
  27.0833333333333,                       !- Value Until Time 70
  11:50,                                  !- Time 71 {hh:mm}
  27.0416666666667,                       !- Value Until Time 71
  12:00,                                  !- Time 72 {hh:mm}
  27,                                     !- Value Until Time 72
  12:09,                                  !- Time 73 {hh:mm}
  26.9583333333333,                       !- Value Until Time 73
  12:19,                                  !- Time 74 {hh:mm}
  26.9166666666667,                       !- Value Until Time 74
  12:29,                                  !- Time 75 {hh:mm}
  26.875,                                 !- Value Until Time 75
  12:39,                                  !- Time 76 {hh:mm}
  26.8333333333333,                       !- Value Until Time 76
  12:49,                                  !- Time 77 {hh:mm}
  26.7916666666667,                       !- Value Until Time 77
  12:59,                                  !- Time 78 {hh:mm}
  26.75,                                  !- Value Until Time 78
  13:09,                                  !- Time 79 {hh:mm}
  26.7083333333333,                       !- Value Until Time 79
  13:19,                                  !- Time 80 {hh:mm}
  26.6666666666667,                       !- Value Until Time 80
  13:29,                                  !- Time 81 {hh:mm}
  26.625,                                 !- Value Until Time 81
  13:39,                                  !- Time 82 {hh:mm}
  26.5833333333333,                       !- Value Until Time 82
  13:49,                                  !- Time 83 {hh:mm}
  26.5416666666667,                       !- Value Until Time 83
  13:59,                                  !- Time 84 {hh:mm}
  26.5,                                   !- Value Until Time 84
  14:09,                                  !- Time 85 {hh:mm}
  26.4583333333333,                       !- Value Until Time 85
  14:19,                                  !- Time 86 {hh:mm}
  26.4166666666667,                       !- Value Until Time 86
  14:29,                                  !- Time 87 {hh:mm}
  26.375,                                 !- Value Until Time 87
  14:39,                                  !- Time 88 {hh:mm}
  26.3333333333333,                       !- Value Until Time 88
  14:49,                                  !- Time 89 {hh:mm}
  26.2916666666667,                       !- Value Until Time 89
  14:59,                                  !- Time 90 {hh:mm}
  26.25,                                  !- Value Until Time 90
  15:09,                                  !- Time 91 {hh:mm}
  26.2083333333333,                       !- Value Until Time 91
  15:19,                                  !- Time 92 {hh:mm}
  26.1666666666667,                       !- Value Until Time 92
  15:29,                                  !- Time 93 {hh:mm}
  26.125,                                 !- Value Until Time 93
  15:39,                                  !- Time 94 {hh:mm}
  26.0833333333333,                       !- Value Until Time 94
  15:49,                                  !- Time 95 {hh:mm}
  26.0416666666667,                       !- Value Until Time 95
  15:59,                                  !- Time 96 {hh:mm}
  26,                                     !- Value Until Time 96
  16:09,                                  !- Time 97 {hh:mm}
  25.9583333333333,                       !- Value Until Time 97
  16:19,                                  !- Time 98 {hh:mm}
  25.9166666666667,                       !- Value Until Time 98
  16:29,                                  !- Time 99 {hh:mm}
  25.875,                                 !- Value Until Time 99
  16:39,                                  !- Time 100 {hh:mm}
  25.8333333333333,                       !- Value Until Time 100
  16:49,                                  !- Time 101 {hh:mm}
  25.7916666666667,                       !- Value Until Time 101
  16:59,                                  !- Time 102 {hh:mm}
  25.75,                                  !- Value Until Time 102
  17:09,                                  !- Time 103 {hh:mm}
  25.7083333333333,                       !- Value Until Time 103
  17:19,                                  !- Time 104 {hh:mm}
  25.6666666666667,                       !- Value Until Time 104
  17:29,                                  !- Time 105 {hh:mm}
  25.625,                                 !- Value Until Time 105
  17:39,                                  !- Time 106 {hh:mm}
  25.5833333333334,                       !- Value Until Time 106
  17:49,                                  !- Time 107 {hh:mm}
  25.5416666666667,                       !- Value Until Time 107
  17:59,                                  !- Time 108 {hh:mm}
  25.5,                                   !- Value Until Time 108
  18:09,                                  !- Time 109 {hh:mm}
  25.4583333333334,                       !- Value Until Time 109
  18:19,                                  !- Time 110 {hh:mm}
  25.4166666666667,                       !- Value Until Time 110
  18:29,                                  !- Time 111 {hh:mm}
  25.375,                                 !- Value Until Time 111
  18:39,                                  !- Time 112 {hh:mm}
  25.3333333333334,                       !- Value Until Time 112
  18:49,                                  !- Time 113 {hh:mm}
  25.2916666666667,                       !- Value Until Time 113
  18:59,                                  !- Time 114 {hh:mm}
  25.25,                                  !- Value Until Time 114
  19:09,                                  !- Time 115 {hh:mm}
  25.2083333333334,                       !- Value Until Time 115
  19:19,                                  !- Time 116 {hh:mm}
  25.1666666666667,                       !- Value Until Time 116
  19:29,                                  !- Time 117 {hh:mm}
  25.125,                                 !- Value Until Time 117
  19:39,                                  !- Time 118 {hh:mm}
  25.0833333333334,                       !- Value Until Time 118
  19:49,                                  !- Time 119 {hh:mm}
  25.0416666666667,                       !- Value Until Time 119
  19:59,                                  !- Time 120 {hh:mm}
  25,                                     !- Value Until Time 120
  20:09,                                  !- Time 121 {hh:mm}
  24.9583333333334,                       !- Value Until Time 121
  20:19,                                  !- Time 122 {hh:mm}
  24.9166666666667,                       !- Value Until Time 122
  20:29,                                  !- Time 123 {hh:mm}
  24.875,                                 !- Value Until Time 123
  20:39,                                  !- Time 124 {hh:mm}
  24.8333333333334,                       !- Value Until Time 124
  20:49,                                  !- Time 125 {hh:mm}
  24.7916666666667,                       !- Value Until Time 125
  20:59,                                  !- Time 126 {hh:mm}
  24.75,                                  !- Value Until Time 126
  21:09,                                  !- Time 127 {hh:mm}
  24.7083333333334,                       !- Value Until Time 127
  21:19,                                  !- Time 128 {hh:mm}
  24.6666666666667,                       !- Value Until Time 128
  21:29,                                  !- Time 129 {hh:mm}
  24.625,                                 !- Value Until Time 129
  21:39,                                  !- Time 130 {hh:mm}
  24.5833333333334,                       !- Value Until Time 130
  21:49,                                  !- Time 131 {hh:mm}
  24.5416666666667,                       !- Value Until Time 131
  21:59,                                  !- Time 132 {hh:mm}
  24.5,                                   !- Value Until Time 132
  22:09,                                  !- Time 133 {hh:mm}
  24.4583333333334,                       !- Value Until Time 133
  22:19,                                  !- Time 134 {hh:mm}
  24.4166666666667,                       !- Value Until Time 134
  22:29,                                  !- Time 135 {hh:mm}
  24.375,                                 !- Value Until Time 135
  22:39,                                  !- Time 136 {hh:mm}
  24.3333333333334,                       !- Value Until Time 136
  22:49,                                  !- Time 137 {hh:mm}
  24.2916666666667,                       !- Value Until Time 137
  22:59,                                  !- Time 138 {hh:mm}
  24.25,                                  !- Value Until Time 138
  23:09,                                  !- Time 139 {hh:mm}
  24.2083333333334,                       !- Value Until Time 139
  23:19,                                  !- Time 140 {hh:mm}
  24.1666666666667,                       !- Value Until Time 140
  23:29,                                  !- Time 141 {hh:mm}
  24.125,                                 !- Value Until Time 141
  23:39,                                  !- Time 142 {hh:mm}
  24.0833333333334,                       !- Value Until Time 142
  23:49,                                  !- Time 143 {hh:mm}
  24.0416666666667,                       !- Value Until Time 143
  23:59,                                  !- Time 144 {hh:mm}
  24,                                     !- Value Until Time 144
  24:00,                                  !- Time 145 {hh:mm}
  24;                                     !- Value Until Time 145

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sat Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  21.1,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Dec31, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Feb25, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  Small Office Activity Default,          !- Wednesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Feb26-Mar4, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Mar5-Dec31, !- Name
  autogen Small Office Activity 0_day_sch, !- Sunday Schedule:Day Name
  Small Office Activity Default,          !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Small Office Activity Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Small Office Activity Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  autogen Small Office Bldg Equip 2_day_sch, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Mar5-Dec31, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Small Office Bldg Equip Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Monday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Friday Schedule:Day Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Small Office ClgSetp Default,           !- Monday Schedule:Day Name
  Small Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Small Office ClgSetp Default,           !- Friday Schedule:Day Name
  Small Office ClgSetp Default,           !- Saturday Schedule:Day Name
  Small Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Small Office HtgSetp Default,           !- Monday Schedule:Day Name
  Small Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Small Office HtgSetp Default,           !- Friday Schedule:Day Name
  Small Office HtgSetp Default,           !- Saturday Schedule:Day Name
  Small Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C end_a - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  1,                                      !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  1,                                      !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  1,                                      !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  1,                                      !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  1,                                      !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  1,                                      !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  1,                                      !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  1,                                      !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  1,                                      !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  1,                                      !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 24:00,                           !- Field 163
  1,                                      !- Field 164
  Through: 02/11,                         !- Field 165
  For: AllDays,                           !- Field 166
  Until: 24:00,                           !- Field 167
  1,                                      !- Field 168
  Through: 02/12,                         !- Field 169
  For: AllDays,                           !- Field 170
  Until: 24:00,                           !- Field 171
  1,                                      !- Field 172
  Through: 02/13,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  1,                                      !- Field 176
  Through: 02/14,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  1,                                      !- Field 180
  Through: 02/15,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  1,                                      !- Field 184
  Through: 02/16,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  1,                                      !- Field 188
  Through: 02/17,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  1,                                      !- Field 192
  Through: 02/18,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  1,                                      !- Field 196
  Through: 02/19,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  1,                                      !- Field 200
  Through: 02/20,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  1,                                      !- Field 204
  Through: 02/21,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  1,                                      !- Field 208
  Through: 02/22,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  1,                                      !- Field 212
  Through: 02/23,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  1,                                      !- Field 216
  Through: 02/24,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  1,                                      !- Field 220
  Through: 02/25,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  1,                                      !- Field 224
  Through: 02/26,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  1,                                      !- Field 228
  Through: 02/27,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  1,                                      !- Field 232
  Through: 02/28,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  1,                                      !- Field 236
  Through: 03/01,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  1,                                      !- Field 240
  Through: 03/02,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  1,                                      !- Field 244
  Through: 03/03,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  1,                                      !- Field 248
  Through: 03/04,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  1,                                      !- Field 252
  Through: 03/05,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  1,                                      !- Field 256
  Through: 03/06,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  1,                                      !- Field 260
  Through: 03/07,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  1,                                      !- Field 264
  Through: 03/08,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  1,                                      !- Field 268
  Through: 03/09,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  1,                                      !- Field 272
  Through: 03/10,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  1,                                      !- Field 276
  Through: 03/11,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  1,                                      !- Field 280
  Through: 03/12,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  1,                                      !- Field 284
  Through: 03/13,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  1,                                      !- Field 288
  Through: 03/14,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  1,                                      !- Field 292
  Through: 03/15,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  1,                                      !- Field 296
  Through: 03/16,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  1,                                      !- Field 300
  Through: 03/17,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  1,                                      !- Field 304
  Through: 03/18,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  1,                                      !- Field 308
  Through: 03/19,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  1,                                      !- Field 312
  Through: 03/20,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  1,                                      !- Field 316
  Through: 03/21,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  1,                                      !- Field 320
  Through: 03/22,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  1,                                      !- Field 324
  Through: 03/23,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  1,                                      !- Field 328
  Through: 03/24,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  1,                                      !- Field 332
  Through: 03/25,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  1,                                      !- Field 336
  Through: 03/26,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  1,                                      !- Field 340
  Through: 03/27,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  1,                                      !- Field 344
  Through: 03/28,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  1,                                      !- Field 348
  Through: 03/29,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  1,                                      !- Field 352
  Through: 03/30,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  1,                                      !- Field 356
  Through: 03/31,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  1,                                      !- Field 360
  Through: 04/01,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  1,                                      !- Field 364
  Through: 04/02,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  1,                                      !- Field 368
  Through: 04/03,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  1,                                      !- Field 372
  Through: 04/04,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  1,                                      !- Field 376
  Through: 04/05,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  1,                                      !- Field 380
  Through: 04/06,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  1,                                      !- Field 384
  Through: 04/07,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  1,                                      !- Field 388
  Through: 04/08,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  1,                                      !- Field 392
  Through: 04/09,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  1,                                      !- Field 396
  Through: 04/10,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  1,                                      !- Field 400
  Through: 04/11,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  1,                                      !- Field 404
  Through: 04/12,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  1,                                      !- Field 408
  Through: 04/13,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  1,                                      !- Field 412
  Through: 04/14,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  1,                                      !- Field 416
  Through: 04/15,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  1,                                      !- Field 420
  Through: 04/16,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  1,                                      !- Field 424
  Through: 04/17,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  1,                                      !- Field 428
  Through: 04/18,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  1,                                      !- Field 432
  Through: 04/19,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  1,                                      !- Field 436
  Through: 04/20,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  1,                                      !- Field 440
  Through: 04/21,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  1,                                      !- Field 444
  Through: 04/22,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  1,                                      !- Field 448
  Through: 04/23,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  1,                                      !- Field 452
  Through: 04/24,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  1,                                      !- Field 456
  Through: 04/25,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  1,                                      !- Field 460
  Through: 04/26,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  1,                                      !- Field 464
  Through: 04/27,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  1,                                      !- Field 468
  Through: 04/28,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  1,                                      !- Field 472
  Through: 04/29,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  1,                                      !- Field 476
  Through: 04/30,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  1,                                      !- Field 480
  Through: 05/01,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  1,                                      !- Field 484
  Through: 05/02,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  1,                                      !- Field 488
  Through: 05/03,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  1,                                      !- Field 492
  Through: 05/04,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  1,                                      !- Field 496
  Through: 05/05,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  1,                                      !- Field 500
  Through: 05/06,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  1,                                      !- Field 504
  Through: 05/07,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  1,                                      !- Field 508
  Through: 05/08,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  1,                                      !- Field 512
  Through: 05/09,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  1,                                      !- Field 516
  Through: 05/10,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  1,                                      !- Field 520
  Through: 05/11,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  1,                                      !- Field 524
  Through: 05/12,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  1,                                      !- Field 528
  Through: 05/13,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  1,                                      !- Field 532
  Through: 05/14,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  1,                                      !- Field 536
  Through: 05/15,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  1,                                      !- Field 540
  Through: 05/16,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  1,                                      !- Field 544
  Through: 05/17,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  1,                                      !- Field 548
  Through: 05/18,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  1,                                      !- Field 552
  Through: 05/19,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  1,                                      !- Field 556
  Through: 05/20,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  1,                                      !- Field 560
  Through: 05/21,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  1,                                      !- Field 564
  Through: 05/22,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  1,                                      !- Field 568
  Through: 05/23,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  1,                                      !- Field 572
  Through: 05/24,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  1,                                      !- Field 576
  Through: 05/25,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  1,                                      !- Field 580
  Through: 05/26,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  1,                                      !- Field 584
  Through: 05/27,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  1,                                      !- Field 588
  Through: 05/28,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  1,                                      !- Field 592
  Through: 05/29,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  1,                                      !- Field 596
  Through: 05/30,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  1,                                      !- Field 600
  Through: 05/31,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  1,                                      !- Field 604
  Through: 06/01,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  1,                                      !- Field 608
  Through: 06/02,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  1,                                      !- Field 612
  Through: 06/03,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  1,                                      !- Field 616
  Through: 06/04,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  1,                                      !- Field 620
  Through: 06/05,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  1,                                      !- Field 624
  Through: 06/06,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  1,                                      !- Field 628
  Through: 06/07,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  1,                                      !- Field 632
  Through: 06/08,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  1,                                      !- Field 636
  Through: 06/09,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  1,                                      !- Field 640
  Through: 06/10,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  1,                                      !- Field 644
  Through: 06/11,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  1,                                      !- Field 648
  Through: 06/12,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  1,                                      !- Field 652
  Through: 06/13,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  1,                                      !- Field 656
  Through: 06/14,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  1,                                      !- Field 660
  Through: 06/15,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  1,                                      !- Field 664
  Through: 06/16,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  1,                                      !- Field 668
  Through: 06/17,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  1,                                      !- Field 672
  Through: 06/18,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  1,                                      !- Field 676
  Through: 06/19,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  1,                                      !- Field 680
  Through: 06/20,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  1,                                      !- Field 684
  Through: 06/21,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  1,                                      !- Field 688
  Through: 06/22,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  1,                                      !- Field 692
  Through: 06/23,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  1,                                      !- Field 696
  Through: 06/24,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  1,                                      !- Field 700
  Through: 06/25,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  1,                                      !- Field 704
  Through: 06/26,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  1,                                      !- Field 708
  Through: 06/27,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  1,                                      !- Field 712
  Through: 06/28,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  1,                                      !- Field 716
  Through: 06/29,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  1,                                      !- Field 720
  Through: 06/30,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  1,                                      !- Field 724
  Through: 07/01,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  1,                                      !- Field 728
  Through: 07/02,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  1,                                      !- Field 732
  Through: 07/03,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  1,                                      !- Field 736
  Through: 07/04,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  1,                                      !- Field 740
  Through: 07/05,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  1,                                      !- Field 744
  Through: 07/06,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  1,                                      !- Field 748
  Through: 07/07,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  1,                                      !- Field 752
  Through: 07/08,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  1,                                      !- Field 756
  Through: 07/09,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  1,                                      !- Field 760
  Through: 07/10,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  1,                                      !- Field 764
  Through: 07/11,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  1,                                      !- Field 768
  Through: 07/12,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  1,                                      !- Field 772
  Through: 07/13,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  1,                                      !- Field 776
  Through: 07/14,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  1,                                      !- Field 780
  Through: 07/15,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  1,                                      !- Field 784
  Through: 07/16,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  1,                                      !- Field 788
  Through: 07/17,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  1,                                      !- Field 792
  Through: 07/18,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  1,                                      !- Field 796
  Through: 07/19,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  1,                                      !- Field 800
  Through: 07/20,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  1,                                      !- Field 804
  Through: 07/21,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  1,                                      !- Field 808
  Through: 07/22,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  1,                                      !- Field 812
  Through: 07/23,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  1,                                      !- Field 816
  Through: 07/24,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  1,                                      !- Field 820
  Through: 07/25,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  1,                                      !- Field 824
  Through: 07/26,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  1,                                      !- Field 828
  Through: 07/27,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  1,                                      !- Field 832
  Through: 07/28,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  1,                                      !- Field 836
  Through: 07/29,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  1,                                      !- Field 840
  Through: 07/30,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  1,                                      !- Field 844
  Through: 07/31,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 08:00,                           !- Field 847
  1,                                      !- Field 848
  Until: 24:00,                           !- Field 849
  0,                                      !- Field 850
  Through: 08/01,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 24:00,                           !- Field 853
  0,                                      !- Field 854
  Through: 08/02,                         !- Field 855
  For: AllDays,                           !- Field 856
  Until: 24:00,                           !- Field 857
  0,                                      !- Field 858
  Through: 08/03,                         !- Field 859
  For: AllDays,                           !- Field 860
  Until: 24:00,                           !- Field 861
  0,                                      !- Field 862
  Through: 08/04,                         !- Field 863
  For: AllDays,                           !- Field 864
  Until: 24:00,                           !- Field 865
  0,                                      !- Field 866
  Through: 08/05,                         !- Field 867
  For: AllDays,                           !- Field 868
  Until: 24:00,                           !- Field 869
  0,                                      !- Field 870
  Through: 08/06,                         !- Field 871
  For: AllDays,                           !- Field 872
  Until: 24:00,                           !- Field 873
  0,                                      !- Field 874
  Through: 08/07,                         !- Field 875
  For: AllDays,                           !- Field 876
  Until: 24:00,                           !- Field 877
  0,                                      !- Field 878
  Through: 08/08,                         !- Field 879
  For: AllDays,                           !- Field 880
  Until: 24:00,                           !- Field 881
  0,                                      !- Field 882
  Through: 08/09,                         !- Field 883
  For: AllDays,                           !- Field 884
  Until: 24:00,                           !- Field 885
  0,                                      !- Field 886
  Through: 08/10,                         !- Field 887
  For: AllDays,                           !- Field 888
  Until: 24:00,                           !- Field 889
  0,                                      !- Field 890
  Through: 08/11,                         !- Field 891
  For: AllDays,                           !- Field 892
  Until: 24:00,                           !- Field 893
  0,                                      !- Field 894
  Through: 08/12,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 24:00,                           !- Field 897
  0,                                      !- Field 898
  Through: 08/13,                         !- Field 899
  For: AllDays,                           !- Field 900
  Until: 23:00,                           !- Field 901
  0,                                      !- Field 902
  Until: 24:00,                           !- Field 903
  1,                                      !- Field 904
  Through: 08/14,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  1,                                      !- Field 908
  Through: 08/15,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  1,                                      !- Field 912
  Through: 08/16,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  1,                                      !- Field 916
  Through: 08/17,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  1,                                      !- Field 920
  Through: 08/18,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  1,                                      !- Field 924
  Through: 08/19,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  1,                                      !- Field 928
  Through: 08/20,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  1,                                      !- Field 932
  Through: 08/21,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  1,                                      !- Field 936
  Through: 08/22,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  1,                                      !- Field 940
  Through: 08/23,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  1,                                      !- Field 944
  Through: 08/24,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  1,                                      !- Field 948
  Through: 08/25,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  1,                                      !- Field 952
  Through: 08/26,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  1,                                      !- Field 956
  Through: 08/27,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  1,                                      !- Field 960
  Through: 08/28,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  1,                                      !- Field 964
  Through: 08/29,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  1,                                      !- Field 968
  Through: 08/30,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  1,                                      !- Field 972
  Through: 08/31,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  1,                                      !- Field 976
  Through: 09/01,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  1,                                      !- Field 980
  Through: 09/02,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  1,                                      !- Field 984
  Through: 09/03,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  1,                                      !- Field 988
  Through: 09/04,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  1,                                      !- Field 992
  Through: 09/05,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  1,                                      !- Field 996
  Through: 09/06,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  1,                                      !- Field 1000
  Through: 09/07,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  1,                                      !- Field 1004
  Through: 09/08,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  1,                                      !- Field 1008
  Through: 09/09,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  1,                                      !- Field 1012
  Through: 09/10,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  1,                                      !- Field 1016
  Through: 09/11,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  1,                                      !- Field 1020
  Through: 09/12,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  1,                                      !- Field 1024
  Through: 09/13,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  1,                                      !- Field 1028
  Through: 09/14,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  1,                                      !- Field 1032
  Through: 09/15,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  1,                                      !- Field 1036
  Through: 09/16,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  1,                                      !- Field 1040
  Through: 09/17,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  1,                                      !- Field 1044
  Through: 09/18,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  1,                                      !- Field 1048
  Through: 09/19,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  1,                                      !- Field 1052
  Through: 09/20,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  1,                                      !- Field 1056
  Through: 09/21,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  1,                                      !- Field 1060
  Through: 09/22,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  1,                                      !- Field 1064
  Through: 09/23,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  1,                                      !- Field 1068
  Through: 09/24,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  1,                                      !- Field 1072
  Through: 09/25,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  1,                                      !- Field 1076
  Through: 09/26,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  1,                                      !- Field 1080
  Through: 09/27,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  1,                                      !- Field 1084
  Through: 09/28,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  1,                                      !- Field 1088
  Through: 09/29,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  1,                                      !- Field 1092
  Through: 09/30,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  1,                                      !- Field 1096
  Through: 10/01,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  1,                                      !- Field 1100
  Through: 10/02,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  1,                                      !- Field 1104
  Through: 10/03,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  1,                                      !- Field 1108
  Through: 10/04,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  1,                                      !- Field 1112
  Through: 10/05,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  1,                                      !- Field 1116
  Through: 10/06,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  1,                                      !- Field 1120
  Through: 10/07,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  1,                                      !- Field 1124
  Through: 10/08,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  1,                                      !- Field 1128
  Through: 10/09,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  1,                                      !- Field 1132
  Through: 10/10,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  1,                                      !- Field 1136
  Through: 10/11,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  1,                                      !- Field 1140
  Through: 10/12,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  1,                                      !- Field 1144
  Through: 10/13,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  1,                                      !- Field 1148
  Through: 10/14,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  1,                                      !- Field 1152
  Through: 10/15,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  1,                                      !- Field 1156
  Through: 10/16,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  1,                                      !- Field 1160
  Through: 10/17,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  1,                                      !- Field 1164
  Through: 10/18,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  1,                                      !- Field 1168
  Through: 10/19,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  1,                                      !- Field 1172
  Through: 10/20,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  1,                                      !- Field 1176
  Through: 10/21,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  1,                                      !- Field 1180
  Through: 10/22,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  1,                                      !- Field 1184
  Through: 10/23,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  1,                                      !- Field 1188
  Through: 10/24,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  1,                                      !- Field 1192
  Through: 10/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  1,                                      !- Field 1196
  Through: 10/26,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  1,                                      !- Field 1200
  Through: 10/27,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  1,                                      !- Field 1204
  Through: 10/28,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  1,                                      !- Field 1208
  Through: 10/29,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  1,                                      !- Field 1212
  Through: 10/30,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  1,                                      !- Field 1216
  Through: 10/31,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  1,                                      !- Field 1220
  Through: 11/01,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  1,                                      !- Field 1224
  Through: 11/02,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  1,                                      !- Field 1228
  Through: 11/03,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  1,                                      !- Field 1232
  Through: 11/04,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  1,                                      !- Field 1236
  Through: 11/05,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  1,                                      !- Field 1240
  Through: 11/06,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  1,                                      !- Field 1244
  Through: 11/07,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  1,                                      !- Field 1248
  Through: 11/08,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  1,                                      !- Field 1252
  Through: 11/09,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  1,                                      !- Field 1256
  Through: 11/10,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  1,                                      !- Field 1260
  Through: 11/11,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  1,                                      !- Field 1264
  Through: 11/12,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  1,                                      !- Field 1268
  Through: 11/13,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  1,                                      !- Field 1272
  Through: 11/14,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  1,                                      !- Field 1276
  Through: 11/15,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  1,                                      !- Field 1280
  Through: 11/16,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  1,                                      !- Field 1284
  Through: 11/17,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  1,                                      !- Field 1288
  Through: 11/18,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  1,                                      !- Field 1292
  Through: 11/19,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  1,                                      !- Field 1296
  Through: 11/20,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  1,                                      !- Field 1300
  Through: 11/21,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  1,                                      !- Field 1304
  Through: 11/22,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  1,                                      !- Field 1308
  Through: 11/23,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  1,                                      !- Field 1312
  Through: 11/24,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  1,                                      !- Field 1316
  Through: 11/25,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  1,                                      !- Field 1320
  Through: 11/26,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  1,                                      !- Field 1324
  Through: 11/27,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  1,                                      !- Field 1328
  Through: 11/28,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  1,                                      !- Field 1332
  Through: 11/29,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  1,                                      !- Field 1336
  Through: 11/30,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  1,                                      !- Field 1340
  Through: 12/01,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  1,                                      !- Field 1344
  Through: 12/02,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  1,                                      !- Field 1348
  Through: 12/03,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  1,                                      !- Field 1352
  Through: 12/04,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  1,                                      !- Field 1356
  Through: 12/05,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  1,                                      !- Field 1360
  Through: 12/06,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  1,                                      !- Field 1364
  Through: 12/07,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  1,                                      !- Field 1368
  Through: 12/08,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  1,                                      !- Field 1372
  Through: 12/09,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  1,                                      !- Field 1376
  Through: 12/10,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  1,                                      !- Field 1380
  Through: 12/11,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  1,                                      !- Field 1384
  Through: 12/12,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  1,                                      !- Field 1388
  Through: 12/13,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  1,                                      !- Field 1392
  Through: 12/14,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  1,                                      !- Field 1396
  Through: 12/15,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  1,                                      !- Field 1400
  Through: 12/16,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  1,                                      !- Field 1404
  Through: 12/17,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  1,                                      !- Field 1408
  Through: 12/18,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  1,                                      !- Field 1412
  Through: 12/19,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  1,                                      !- Field 1416
  Through: 12/20,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  1,                                      !- Field 1420
  Through: 12/21,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  1,                                      !- Field 1424
  Through: 12/22,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  1,                                      !- Field 1428
  Through: 12/23,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  1,                                      !- Field 1432
  Through: 12/24,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  1,                                      !- Field 1436
  Through: 12/25,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  1,                                      !- Field 1440
  Through: 12/26,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  1,                                      !- Field 1444
  Through: 12/27,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  1,                                      !- Field 1448
  Through: 12/28,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  1,                                      !- Field 1452
  Through: 12/29,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  1,                                      !- Field 1456
  Through: 12/30,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  1,                                      !- Field 1460
  Through: 12/31,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  1;                                      !- Field 1464

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine A  - Story Ground,  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 82kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Gas Htg Coil 82kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine A  - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine A  - Story Ground,  !- Control Zone Name
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine A end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC No Heat, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Gas Htg Coil 17kBtu/hr 0.8 Thermal Eff, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC No Heat, !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine A end_a - Story Ground, !- Control Zone Name
  Zone Warehouse Fine A end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
