    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.54932</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9525.96799</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80095</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24518.05871</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.54932</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.30941E-003</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2036.91919</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5085.02379</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2036.91919</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80058</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5085.02379</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11767</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.03728E-003</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4828.63196</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10630.44368</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4828.63196</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10630.44368</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.29170</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.68592E-002</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">38344.72098</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">84742.08754</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">38344.72098</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">84742.08754</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.31640</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.03728E-003</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4137.03669</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9148.69833</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4137.03669</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9148.69833</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24992</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">9382.5</td>
    <td align="right">2.65</td>
    <td align="right">9.04</td>
    <td align="right">10.40</td>
    <td align="right">9.51</td>
    <td align="right">9.93</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">9294.2</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">10.02</td>
    <td align="right">9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">2013.1</td>
    <td align="right">2.65</td>
    <td align="right">9.05</td>
    <td align="right">10.40</td>
    <td align="right">9.51</td>
    <td align="right">9.93</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1994.2</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">10.02</td>
    <td align="right">9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">41296.6</td>
    <td align="right">2.59</td>
    <td align="right">8.83</td>
    <td align="right">10.14</td>
    <td align="right">9.27</td>
    <td align="right">9.64</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">40880.3</td>
    <td align="right">2.50</td>
    <td align="right">8.51</td>
    <td align="right">9.75</td>
    <td align="right">9.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">10108.1</td>
    <td align="right">2.64</td>
    <td align="right">9.01</td>
    <td align="right">10.35</td>
    <td align="right">9.47</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">10010.7</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.97</td>
    <td align="right">9.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">9100.2</td>
    <td align="right">2.64</td>
    <td align="right">9.00</td>
    <td align="right">10.34</td>
    <td align="right">9.45</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">9011.7</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">9.95</td>
    <td align="right">9.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1945.7</td>
    <td align="right">2.64</td>
    <td align="right">8.99</td>
    <td align="right">10.33</td>
    <td align="right">9.45</td>
    <td align="right">9.84</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1926.8</td>
    <td align="right">2.54</td>
    <td align="right">8.68</td>
    <td align="right">9.94</td>
    <td align="right">9.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">4602.6</td>
    <td align="right">2.62</td>
    <td align="right">8.92</td>
    <td align="right">10.25</td>
    <td align="right">9.37</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">4555.6</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.84</td>
    <td align="right">9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">36549.6</td>
    <td align="right">2.58</td>
    <td align="right">8.81</td>
    <td align="right">10.11</td>
    <td align="right">9.25</td>
    <td align="right">9.61</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">36176.4</td>
    <td align="right">2.49</td>
    <td align="right">8.49</td>
    <td align="right">9.72</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">3943.4</td>
    <td align="right">2.62</td>
    <td align="right">8.92</td>
    <td align="right">10.25</td>
    <td align="right">9.37</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">3903.1</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.84</td>
    <td align="right">9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2901948770</td>
    <td align="right">0.2364252447</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4754711351</td>
    <td align="right">0.3750607893</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4795968888</td>
    <td align="right">0.3129231449</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3511658102</td>
    <td align="right">0.2866755513</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.5095116339</td>
    <td align="right">0.3680583292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4134701345E-002</td>
    <td align="right">1.5708972195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2693148533E-002</td>
    <td align="right">6.0443159325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2603242233</td>
    <td align="right">0.1698878582</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2081838882</td>
    <td align="right">0.1855456916</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3094673480</td>
    <td align="right">0.2375861233</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1756527492</td>
    <td align="right">0.1600048851</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2571696506</td>
    <td align="right">0.1680820261</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3121306270</td>
    <td align="right">0.2233214671</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2654960542</td>
    <td align="right">0.2433878615</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3496971985</td>
    <td align="right">0.2640845346</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2543263673</td>
    <td align="right">0.2176800772</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2955405609</td>
    <td align="right">0.2245470092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8331765439E-002</td>
    <td align="right">1.0277623464E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1516235977</td>
    <td align="right">0.1407869046</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1504264415</td>
    <td align="right">0.1450528558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2113079203</td>
    <td align="right">0.2081488742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2509399588</td>
    <td align="right">0.2061680477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.1416676144E-002</td>
    <td align="right">3.0897326187E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1459216542</td>
    <td align="right">0.1333890749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     4639.18</td>
    <td align="right">     1434.97</td>
    <td align="right">        0.00</td>
    <td align="right">      156.58</td>
    <td align="right">       32.56</td>
    <td align="right">     6263.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     8284.00</td>
    <td align="right">      466.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">     8095.00</td>
    <td align="right">      604.00</td>
    <td align="right">       61.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">     8542.00</td>
    <td align="right">      201.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">     8641.00</td>
    <td align="right">      119.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">     8527.00</td>
    <td align="right">      219.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     5529.00</td>
    <td align="right">     2875.00</td>
    <td align="right">      356.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     5421.00</td>
    <td align="right">     2939.00</td>
    <td align="right">      400.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">     8231.00</td>
    <td align="right">      492.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">     8338.00</td>
    <td align="right">      416.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">     8196.00</td>
    <td align="right">      528.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     8454.00</td>
    <td align="right">      306.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">     8375.00</td>
    <td align="right">      379.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">     8640.00</td>
    <td align="right">      117.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">     8713.00</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">     8648.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     8278.00</td>
    <td align="right">      474.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">     8658.00</td>
    <td align="right">      102.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     5597.00</td>
    <td align="right">     2845.00</td>
    <td align="right">      318.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">     8363.00</td>
    <td align="right">      394.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8446.00</td>
    <td align="right">      314.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     8734.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8108.00</td>
    <td align="right">      626.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     5285.00</td>
    <td align="right">     2313.00</td>
    <td align="right">      926.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8372.00</td>
    <td align="right">      388.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5285.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8734.00</td>
    <td align="right">     2939.00</td>
    <td align="right">      926.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7936.46</td>
    <td align="right">      720.92</td>
    <td align="right">       92.79</td>
    <td align="right">        9.58</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   190475.00</td>
    <td align="right">    17302.00</td>
    <td align="right">     2227.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     4345.14</td>
    <td align="right">      363.22</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    28433.95</td>
    <td align="right">    11306.28</td>
    <td align="right">     4194.50</td>
    <td align="right">      961.98</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4506.18</td>
    <td align="right">      220.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    28433.95</td>
    <td align="right">    11306.28</td>
    <td align="right">     4194.50</td>
    <td align="right">      961.98</td>
    <td align="right">       10.21</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1553.55</td>
    <td align="right">      495.42</td>
    <td align="right">      175.53</td>
    <td align="right">       40.08</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    37285.27</td>
    <td align="right">    11890.00</td>
    <td align="right">     4212.82</td>
    <td align="right">      961.98</td>
    <td align="right">       10.21</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8108.00</td>
    <td align="right">      626.00</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     5285.00</td>
    <td align="right">     2313.00</td>
    <td align="right">      926.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8372.00</td>
    <td align="right">      388.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8372.00</td>
    <td align="right">     2313.00</td>
    <td align="right">      926.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      906.88</td>
    <td align="right">      138.62</td>
    <td align="right">       39.67</td>
    <td align="right">        9.58</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21765.00</td>
    <td align="right">     3327.00</td>
    <td align="right">      952.00</td>
    <td align="right">      230.00</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     8393.00</td>
    <td align="right">      367.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">     8246.00</td>
    <td align="right">      508.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">     8571.00</td>
    <td align="right">      189.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">     8659.00</td>
    <td align="right">      101.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">     8563.00</td>
    <td align="right">      197.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     7508.00</td>
    <td align="right">     1252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     7188.00</td>
    <td align="right">     1572.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">     8343.00</td>
    <td align="right">      411.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">     8418.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">     8309.00</td>
    <td align="right">      451.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     8517.00</td>
    <td align="right">      243.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">     8444.00</td>
    <td align="right">      316.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">     8655.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">     8707.00</td>
    <td align="right">       53.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">     8673.00</td>
    <td align="right">       87.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     8384.00</td>
    <td align="right">      376.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">     8667.00</td>
    <td align="right">       93.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     7690.00</td>
    <td align="right">     1070.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">     8432.00</td>
    <td align="right">      328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8510.00</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     8718.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8259.00</td>
    <td align="right">      501.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     5714.00</td>
    <td align="right">     2467.00</td>
    <td align="right">      416.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8418.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5714.00</td>
    <td align="right">       42.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8718.00</td>
    <td align="right">     2467.00</td>
    <td align="right">      416.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8249.42</td>
    <td align="right">      485.96</td>
    <td align="right">       17.83</td>
    <td align="right">        5.88</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   197986.00</td>
    <td align="right">    11663.00</td>
    <td align="right">      428.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     4435.04</td>
    <td align="right">      291.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    30508.96</td>
    <td align="right">    11863.30</td>
    <td align="right">     1853.53</td>
    <td align="right">      579.63</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4529.34</td>
    <td align="right">      197.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    30508.96</td>
    <td align="right">    11863.30</td>
    <td align="right">     1853.53</td>
    <td align="right">      579.63</td>
    <td align="right">      101.48</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1644.72</td>
    <td align="right">      514.68</td>
    <td align="right">       77.23</td>
    <td align="right">       24.15</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    39473.35</td>
    <td align="right">    12352.28</td>
    <td align="right">     1853.53</td>
    <td align="right">      579.63</td>
    <td align="right">      101.48</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8259.00</td>
    <td align="right">      501.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     5714.00</td>
    <td align="right">     2467.00</td>
    <td align="right">      416.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8418.00</td>
    <td align="right">      342.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8418.00</td>
    <td align="right">     2467.00</td>
    <td align="right">      416.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      932.96</td>
    <td align="right">      137.92</td>
    <td align="right">       17.33</td>
    <td align="right">        5.88</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    22391.00</td>
    <td align="right">     3310.00</td>
    <td align="right">      416.00</td>
    <td align="right">      141.00</td>
    <td align="right">       22.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2258.00</td>
    <td align="right">     1217.78</td>
    <td align="right">     2258.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2256.00</td>
    <td align="right">    11568.33</td>
    <td align="right">     2256.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2259.00</td>
    <td align="right">     1219.75</td>
    <td align="right">     2259.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     2259.00</td>
    <td align="right">    11568.33</td>
    <td align="right">     2259.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">      282.21</td>
    <td align="right">      583.58</td>
    <td align="right">      282.21</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">     6773.00</td>
    <td align="right">    14005.85</td>
    <td align="right">     6773.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     3974.00</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">      247.00</td>
    <td align="right">      148.30</td>
    <td align="right">      247.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     2852.00</td>
    <td align="right">29-APR-20:00</td>
    <td align="right">     2376.00</td>
    <td align="right">    11070.60</td>
    <td align="right">     2376.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     5077.00</td>
    <td align="right">31-JUL-13:00</td>
    <td align="right">       48.00</td>
    <td align="right">       33.55</td>
    <td align="right">       48.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5077.00</td>
    <td align="right">-</td>
    <td align="right">     2376.00</td>
    <td align="right">    11070.60</td>
    <td align="right">     2376.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      495.96</td>
    <td align="right">-</td>
    <td align="right">      111.29</td>
    <td align="right">      468.85</td>
    <td align="right">      111.29</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    11903.00</td>
    <td align="right">-</td>
    <td align="right">     2671.00</td>
    <td align="right">    11252.45</td>
    <td align="right">     2671.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10960.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10706.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11294.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11754.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10907.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11947.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12029.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12605.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12640.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11961.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13825.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13142.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13148.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13824.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12663.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29731.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30925.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31019.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32181.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33150.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33739.10</td>
    <td align="right">    18505.42</td>
    <td align="right">    33739.10</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    34534.84</td>
    <td align="right">   181065.50</td>
    <td align="right">    34534.84</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36883.57</td>
    <td align="right">    20273.87</td>
    <td align="right">    36883.57</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10706.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36883.57</td>
    <td align="right">   181065.50</td>
    <td align="right">    36883.57</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19932.21</td>
    <td align="right">     9160.20</td>
    <td align="right">     4381.56</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   478372.98</td>
    <td align="right">   219844.78</td>
    <td align="right">   105157.51</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     1917.24</td>
    <td align="right">     5156.55</td>
    <td align="right">      496.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    19556.59</td>
    <td align="right">    46363.00</td>
    <td align="right">    23605.02</td>
    <td align="right">      678.27</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     2328.14</td>
    <td align="right">     5675.76</td>
    <td align="right">      244.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    19556.59</td>
    <td align="right">    46363.00</td>
    <td align="right">    23605.02</td>
    <td align="right">      678.27</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      991.75</td>
    <td align="right">     2383.14</td>
    <td align="right">     1014.41</td>
    <td align="right">       28.26</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    23801.96</td>
    <td align="right">    57195.30</td>
    <td align="right">    24345.87</td>
    <td align="right">      678.27</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     3619.59</td>
    <td align="right">     9775.32</td>
    <td align="right">      853.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     3830.99</td>
    <td align="right">     9065.82</td>
    <td align="right">     4979.78</td>
    <td align="right">      155.36</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4349.89</td>
    <td align="right">    10728.44</td>
    <td align="right">      424.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4349.89</td>
    <td align="right">    10728.44</td>
    <td align="right">     4979.78</td>
    <td align="right">      155.36</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      491.69</td>
    <td align="right">     1232.07</td>
    <td align="right">      260.77</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    11800.47</td>
    <td align="right">    29569.58</td>
    <td align="right">     6258.40</td>
    <td align="right">      155.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      43.00</td>
    <td align="right">          38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      75.00</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     109.00</td>
    <td align="right">          50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     147.98</td>
    <td align="right">     125.78</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">FOUNDATION F 126 PERIM 2111 AREA 9651</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     488.82</td>
    <td align="right">     415.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     318.80</td>
    <td align="right">     318.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 91691</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">    3028.80</td>
    <td align="right">    3028.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">FOUNDATION F 126 PERIM 4344 AREA 1986</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     147.98</td>
    <td align="right">     125.78</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">FOUNDATION F 126 PERIM 2111 AREA 9651</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     488.82</td>
    <td align="right">     415.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     318.80</td>
    <td align="right">     318.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     286.65</td>
    <td align="right">     243.66</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 126 PERIM 4089 AREA 18695</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 177614</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 126 PERIM 4344 AREA 1986</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     286.65</td>
    <td align="right">     243.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 126 PERIM 4089 AREA 18695</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      54.19</td>
    <td align="right">      46.06</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 126 PERIM 773 AREA 3534</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 33575</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      54.19</td>
    <td align="right">      46.06</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 126 PERIM 773 AREA 3534</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3552.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     397.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      70.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     671.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      70.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      73.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      73.32</td>
    <td align="right">      73.32</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 130</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 136</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      73.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      73.32</td>
    <td align="right">      73.32</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.00</td>
    <td align="right">      43.00</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.00</td>
    <td align="right">      43.00</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.13</td>
    <td align="right">       8.13</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.13</td>
    <td align="right">       8.13</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     552.92</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     165.88</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     387.05</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     318.80</td>
    <td align="right">    2745.20</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      64.28</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      96.51</td>
    <td align="right">     831.05</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.46</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     916.91</td>
    <td align="right">    7895.59</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     184.87</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">    3028.80</td>
    <td align="right">   26081.35</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     610.68</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      96.51</td>
    <td align="right">     831.05</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      19.46</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.04</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.04</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.04</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     318.80</td>
    <td align="right">    2745.20</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      64.28</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     186.95</td>
    <td align="right">    1609.83</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      37.69</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">    1776.14</td>
    <td align="right">   15294.60</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     358.11</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.21</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      40.04</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     186.95</td>
    <td align="right">    1609.83</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      37.69</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      35.34</td>
    <td align="right">     304.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.13</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     335.75</td>
    <td align="right">    2891.16</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      67.69</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      35.34</td>
    <td align="right">     304.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     124.25</td>
    <td align="right">     124.73</td>
    <td align="right">     124.73</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       7.13</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.6111</td>
    <td align="right">    8294.38</td>
    <td align="right">   71424.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1672.35</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9807.27</td>
    <td align="right">    7846.88</td>
    <td align="right">    1960.39</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2104.15</td>
    <td align="right">    1684.99</td>
    <td align="right">     419.16</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   43299.29</td>
    <td align="right">   34648.98</td>
    <td align="right">    8650.31</td>
    <td align="right">       0.80</td>
    <td align="right">       3.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10577.04</td>
    <td align="right">    8462.81</td>
    <td align="right">    2114.23</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9525.97</td>
    <td align="right">    7629.84</td>
    <td align="right">    1896.12</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2036.92</td>
    <td align="right">    1630.71</td>
    <td align="right">     406.20</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4828.63</td>
    <td align="right">    3866.07</td>
    <td align="right">     962.56</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   38344.72</td>
    <td align="right">   30700.90</td>
    <td align="right">    7643.82</td>
    <td align="right">       0.80</td>
    <td align="right">       3.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4137.04</td>
    <td align="right">    3312.34</td>
    <td align="right">     824.70</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9382.5</td>
    <td align="right">       2.65</td>
    <td align="right">       9.04</td>
    <td align="right">      10.40</td>
    <td align="right">       9.51</td>
    <td align="right">       9.93</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2013.1</td>
    <td align="right">       2.65</td>
    <td align="right">       9.05</td>
    <td align="right">      10.40</td>
    <td align="right">       9.51</td>
    <td align="right">       9.93</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    41296.6</td>
    <td align="right">       2.59</td>
    <td align="right">       8.83</td>
    <td align="right">      10.14</td>
    <td align="right">       9.27</td>
    <td align="right">       9.64</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10108.1</td>
    <td align="right">       2.64</td>
    <td align="right">       9.01</td>
    <td align="right">      10.35</td>
    <td align="right">       9.47</td>
    <td align="right">       9.87</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9100.2</td>
    <td align="right">       2.64</td>
    <td align="right">       9.00</td>
    <td align="right">      10.34</td>
    <td align="right">       9.45</td>
    <td align="right">       9.85</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1945.7</td>
    <td align="right">       2.64</td>
    <td align="right">       8.99</td>
    <td align="right">      10.33</td>
    <td align="right">       9.45</td>
    <td align="right">       9.84</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4602.6</td>
    <td align="right">       2.62</td>
    <td align="right">       8.92</td>
    <td align="right">      10.25</td>
    <td align="right">       9.37</td>
    <td align="right">       9.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36549.6</td>
    <td align="right">       2.58</td>
    <td align="right">       8.81</td>
    <td align="right">      10.11</td>
    <td align="right">       9.25</td>
    <td align="right">       9.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3943.4</td>
    <td align="right">       2.62</td>
    <td align="right">       8.92</td>
    <td align="right">      10.25</td>
    <td align="right">       9.37</td>
    <td align="right">       9.72</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9294.2</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">      10.02</td>
    <td align="right">       9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1994.2</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">      10.02</td>
    <td align="right">       9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    40880.3</td>
    <td align="right">       2.50</td>
    <td align="right">       8.51</td>
    <td align="right">       9.75</td>
    <td align="right">       9.17</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10010.7</td>
    <td align="right">       2.55</td>
    <td align="right">       8.70</td>
    <td align="right">       9.97</td>
    <td align="right">       9.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9011.7</td>
    <td align="right">       2.55</td>
    <td align="right">       8.69</td>
    <td align="right">       9.95</td>
    <td align="right">       9.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1926.8</td>
    <td align="right">       2.54</td>
    <td align="right">       8.68</td>
    <td align="right">       9.94</td>
    <td align="right">       9.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4555.6</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.84</td>
    <td align="right">       9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    36176.4</td>
    <td align="right">       2.49</td>
    <td align="right">       8.49</td>
    <td align="right">       9.72</td>
    <td align="right">       9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3903.1</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.84</td>
    <td align="right">       9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24465.84</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5077.06</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  123112.55</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26939.39</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24518.06</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5085.02</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10630.44</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   84742.09</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9148.70</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.55</td>
    <td align="right">     636.44</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.12</td>
    <td align="right">     136.42</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.86</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.58</td>
    <td align="right">    2829.39</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.60</td>
    <td align="right">     702.55</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.47</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.55</td>
    <td align="right">     637.90</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.12</td>
    <td align="right">     136.64</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.86</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.29</td>
    <td align="right">     338.73</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.32</td>
    <td align="right">    2536.22</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.25</td>
    <td align="right">     290.22</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.97</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       3.75</td>
    <td align="right">       0.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    3496.66</td>
    <td align="right">    4021.16</td>
    <td align="right">     113.79</td>
    <td align="right">      0.254</td>
    <td align="right">      0.292</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00858</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   27789.58</td>
    <td align="right">   31958.02</td>
    <td align="right">      95.18</td>
    <td align="right">      2.014</td>
    <td align="right">      2.316</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.01</td>
    <td align="right">    0.00874</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.067</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    2208.91</td>
    <td align="right">    2540.25</td>
    <td align="right">      71.88</td>
    <td align="right">      0.160</td>
    <td align="right">      0.184</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00852</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.36</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.41</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      35.56</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.88</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      32.69</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      35.78</td>
    <td align="right">    0.00828</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.08</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.233</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.769</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      37.51</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.769</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.55</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.05</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.83</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.49</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      30.57</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      32.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      30.58</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.04</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">    7814.43</td>
    <td align="right">    8986.59</td>
    <td align="right">      48.07</td>
    <td align="right">      0.457</td>
    <td align="right">      0.525</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00859</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">    1148.34</td>
    <td align="right">    1320.60</td>
    <td align="right">      63.18</td>
    <td align="right">      0.067</td>
    <td align="right">      0.077</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00839</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   38431.15</td>
    <td align="right">   44195.83</td>
    <td align="right">      24.88</td>
    <td align="right">      2.247</td>
    <td align="right">      2.584</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00850</td>
    <td align="right">      20.95</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.451</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">    8997.47</td>
    <td align="right">   10347.09</td>
    <td align="right">      52.10</td>
    <td align="right">      0.526</td>
    <td align="right">      0.605</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00842</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">    2069.05</td>
    <td align="right">    2379.41</td>
    <td align="right">      12.73</td>
    <td align="right">      0.121</td>
    <td align="right">      0.139</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00834</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     667.12</td>
    <td align="right">     767.19</td>
    <td align="right">      36.70</td>
    <td align="right">      0.039</td>
    <td align="right">      0.045</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00836</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    7187.04</td>
    <td align="right">    8983.80</td>
    <td align="right">     254.22</td>
    <td align="right">      0.200</td>
    <td align="right">      0.249</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.68</td>
    <td align="right">    0.00626</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   23213.65</td>
    <td align="right">   29017.06</td>
    <td align="right">      86.43</td>
    <td align="right">      0.645</td>
    <td align="right">      0.806</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.72</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.067</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    7199.52</td>
    <td align="right">    8999.41</td>
    <td align="right">     254.66</td>
    <td align="right">      0.200</td>
    <td align="right">      0.250</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.68</td>
    <td align="right">    0.00626</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">    4596.22</td>
    <td align="right">    5745.27</td>
    <td align="right">      59.53</td>
    <td align="right">      0.114</td>
    <td align="right">      0.143</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">   15209.47</td>
    <td align="right">   19011.84</td>
    <td align="right">      59.64</td>
    <td align="right">      0.378</td>
    <td align="right">      0.472</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">    2251.98</td>
    <td align="right">    2814.98</td>
    <td align="right">     134.67</td>
    <td align="right">      0.056</td>
    <td align="right">      0.070</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">    2460.19</td>
    <td align="right">    3075.24</td>
    <td align="right">     147.12</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">    2466.42</td>
    <td align="right">    3083.03</td>
    <td align="right">     147.49</td>
    <td align="right">      0.061</td>
    <td align="right">      0.077</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">      10.11</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.233</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.769</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       9.58</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.769</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">    9085.51</td>
    <td align="right">   11356.89</td>
    <td align="right">      57.19</td>
    <td align="right">      0.226</td>
    <td align="right">      0.282</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">   10189.07</td>
    <td align="right">   12736.34</td>
    <td align="right">      64.13</td>
    <td align="right">      0.253</td>
    <td align="right">      0.316</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">   10688.41</td>
    <td align="right">   13360.51</td>
    <td align="right">      67.28</td>
    <td align="right">      0.266</td>
    <td align="right">      0.332</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">    4608.08</td>
    <td align="right">    5760.10</td>
    <td align="right">      59.68</td>
    <td align="right">      0.114</td>
    <td align="right">      0.143</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">   15257.55</td>
    <td align="right">   19071.93</td>
    <td align="right">      59.82</td>
    <td align="right">      0.379</td>
    <td align="right">      0.474</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">    2256.20</td>
    <td align="right">    2820.25</td>
    <td align="right">     134.92</td>
    <td align="right">      0.056</td>
    <td align="right">      0.070</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">    2463.23</td>
    <td align="right">    3079.03</td>
    <td align="right">     147.30</td>
    <td align="right">      0.061</td>
    <td align="right">      0.076</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">    2470.38</td>
    <td align="right">    3087.97</td>
    <td align="right">     147.73</td>
    <td align="right">      0.061</td>
    <td align="right">      0.077</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">   18540.39</td>
    <td align="right">   23175.49</td>
    <td align="right">     123.97</td>
    <td align="right">      0.438</td>
    <td align="right">      0.548</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00510</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">    3973.91</td>
    <td align="right">    4967.38</td>
    <td align="right">     237.64</td>
    <td align="right">      0.094</td>
    <td align="right">      0.117</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00503</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   18099.06</td>
    <td align="right">   22623.82</td>
    <td align="right">      12.74</td>
    <td align="right">      0.428</td>
    <td align="right">      0.535</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.56</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.451</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">   19775.74</td>
    <td align="right">   24719.67</td>
    <td align="right">     124.47</td>
    <td align="right">      0.468</td>
    <td align="right">      0.585</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00511</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">   18582.79</td>
    <td align="right">   23228.48</td>
    <td align="right">     124.25</td>
    <td align="right">      0.439</td>
    <td align="right">      0.549</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00511</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">    3980.37</td>
    <td align="right">    4975.46</td>
    <td align="right">     238.02</td>
    <td align="right">      0.094</td>
    <td align="right">      0.118</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00504</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.53</td>
    <td align="right">       0.53</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">     0.5481</td>
    <td align="right">     0.5481</td>
    <td align="right">     0.5481</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1175</td>
    <td align="right">     0.1175</td>
    <td align="right">     0.1175</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.58</td>
    <td align="right">       2.58</td>
    <td align="right">       0.54</td>
    <td align="right">       0.54</td>
    <td align="right">     2.5842</td>
    <td align="right">     2.5842</td>
    <td align="right">     2.5842</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.60</td>
    <td align="right">       0.60</td>
    <td align="right">       0.58</td>
    <td align="right">       0.58</td>
    <td align="right">     0.6050</td>
    <td align="right">     0.6050</td>
    <td align="right">     0.6050</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.5493</td>
    <td align="right">     0.5493</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.04</td>
    <td align="right">       0.04</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.1177</td>
    <td align="right">     0.1177</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">     0.2917</td>
    <td align="right">     0.2917</td>
    <td align="right">     0.2917</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.32</td>
    <td align="right">       2.32</td>
    <td align="right">       0.81</td>
    <td align="right">       0.81</td>
    <td align="right">     2.3164</td>
    <td align="right">     2.3164</td>
    <td align="right">     2.3164</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.18</td>
    <td align="right">       0.18</td>
    <td align="right">       0.25</td>
    <td align="right">       0.25</td>
    <td align="right">     0.2499</td>
    <td align="right">     0.2499</td>
    <td align="right">     0.2499</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   9807.273</td>
    <td align="right">   7846.879</td>
    <td align="right">   0.548067</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    9929.35</td>
    <td align="right">    9762.95</td>
    <td align="right">   0.548067</td>
    <td align="right">      26.33</td>
    <td align="right">      17.28</td>
    <td align="right"> 0.00860055</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">     8.6641</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858991</td>
    <td align="right">    39.3584</td>
    <td align="right">    6867.37</td>
    <td align="right">       0.00</td>
    <td align="right">    9811.75</td>
    <td align="right">    7840.78</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  24465.838</td>
    <td align="right">  24465.838</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   24465.84</td>
    <td align="right">   24465.84</td>
    <td align="right">   0.548067</td>
    <td align="right">      13.09</td>
    <td align="right">       8.22</td>
    <td align="right"> 0.00476797</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6641</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510183</td>
    <td align="right">    46.6422</td>
    <td align="right">   18540.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.548067</td>
    <td align="right">      13.09</td>
    <td align="right">       8.22</td>
    <td align="right"> 0.00476797</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6641</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510183</td>
    <td align="right">    46.6422</td>
    <td align="right">   18540.39</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2104.153</td>
    <td align="right">   1684.990</td>
    <td align="right">   0.117479</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    2112.78</td>
    <td align="right">    2112.78</td>
    <td align="right">   0.117479</td>
    <td align="right">      26.48</td>
    <td align="right">      17.15</td>
    <td align="right"> 0.00838460</td>
    <td align="right">      11.83</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00838460</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00828374</td>
    <td align="right">      15.99</td>
    <td align="right">     4.5195</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00839205</td>
    <td align="right">    38.4629</td>
    <td align="right">    1148.34</td>
    <td align="right">       0.00</td>
    <td align="right">    2105.11</td>
    <td align="right">    1683.62</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5077.062</td>
    <td align="right">   5077.062</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">    5077.06</td>
    <td align="right">    5077.06</td>
    <td align="right">   0.117479</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00486170</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5195</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503273</td>
    <td align="right">    46.0092</td>
    <td align="right">    3973.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.117479</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00486170</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5195</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503273</td>
    <td align="right">    46.0092</td>
    <td align="right">    3973.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  43299.294</td>
    <td align="right">  34648.985</td>
    <td align="right">   2.584159</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">   43838.47</td>
    <td align="right">   43838.47</td>
    <td align="right">   2.584159</td>
    <td align="right">      25.70</td>
    <td align="right">      16.95</td>
    <td align="right"> 0.00846158</td>
    <td align="right">      11.89</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00846158</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00827993</td>
    <td align="right">      15.08</td>
    <td align="right">    17.4579</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    38.9515</td>
    <td align="right">   38431.15</td>
    <td align="right">       0.00</td>
    <td align="right">   43319.05</td>
    <td align="right">   34619.20</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 123112.547</td>
    <td align="right"> 123112.547</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">  123112.55</td>
    <td align="right">  123112.55</td>
    <td align="right">   2.584159</td>
    <td align="right">      10.61</td>
    <td align="right">       9.39</td>
    <td align="right"> 0.00682126</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    17.4579</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00799993</td>
    <td align="right">    72.7364</td>
    <td align="right">   18099.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.584159</td>
    <td align="right">      10.61</td>
    <td align="right">       9.39</td>
    <td align="right"> 0.00682126</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    17.4579</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00799993</td>
    <td align="right">    72.7364</td>
    <td align="right">   18099.06</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  10577.044</td>
    <td align="right">   8462.810</td>
    <td align="right">   0.604993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">   10722.56</td>
    <td align="right">   10722.56</td>
    <td align="right">   0.604993</td>
    <td align="right">      26.26</td>
    <td align="right">      17.09</td>
    <td align="right"> 0.00840408</td>
    <td align="right">      11.83</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00840408</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right">     8.3378</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00841531</td>
    <td align="right">    38.5682</td>
    <td align="right">    8997.47</td>
    <td align="right">       0.00</td>
    <td align="right">   10581.87</td>
    <td align="right">    8455.03</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  26939.390</td>
    <td align="right">  26939.390</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   26939.39</td>
    <td align="right">   26939.39</td>
    <td align="right">   0.604993</td>
    <td align="right">      13.18</td>
    <td align="right">       8.28</td>
    <td align="right"> 0.00478697</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.3378</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510885</td>
    <td align="right">    46.7059</td>
    <td align="right">   19775.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.604993</td>
    <td align="right">      13.18</td>
    <td align="right">       8.28</td>
    <td align="right"> 0.00478697</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.3378</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510885</td>
    <td align="right">    46.7059</td>
    <td align="right">   19775.74</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   9525.968</td>
    <td align="right">   7629.845</td>
    <td align="right">   0.549320</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    9454.08</td>
    <td align="right">    9454.08</td>
    <td align="right">   0.549320</td>
    <td align="right">      25.85</td>
    <td align="right">      16.88</td>
    <td align="right"> 0.00832214</td>
    <td align="right">      11.83</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00832214</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">     8.6443</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00834142</td>
    <td align="right">    38.2342</td>
    <td align="right">    2069.05</td>
    <td align="right">       0.00</td>
    <td align="right">    9530.31</td>
    <td align="right">    7622.93</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  24518.059</td>
    <td align="right">  24518.059</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   24518.06</td>
    <td align="right">   24518.06</td>
    <td align="right">   0.549320</td>
    <td align="right">      13.10</td>
    <td align="right">       8.23</td>
    <td align="right"> 0.00477219</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6443</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510561</td>
    <td align="right">    46.6766</td>
    <td align="right">   18582.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.549320</td>
    <td align="right">      13.10</td>
    <td align="right">       8.23</td>
    <td align="right"> 0.00477219</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6443</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00510561</td>
    <td align="right">    46.6766</td>
    <td align="right">   18582.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2036.919</td>
    <td align="right">   1630.715</td>
    <td align="right">   0.117670</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">    2058.78</td>
    <td align="right">    2058.78</td>
    <td align="right">   0.117670</td>
    <td align="right">      26.08</td>
    <td align="right">      16.99</td>
    <td align="right"> 0.00834979</td>
    <td align="right">      11.83</td>
    <td align="right">      11.54</td>
    <td align="right"> 0.00834979</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right">     4.5121</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00835907</td>
    <td align="right">    38.3138</td>
    <td align="right">     667.12</td>
    <td align="right">       0.00</td>
    <td align="right">    2037.85</td>
    <td align="right">    1629.28</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5085.024</td>
    <td align="right">   5085.024</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">    5085.02</td>
    <td align="right">    5085.02</td>
    <td align="right">   0.117670</td>
    <td align="right">      14.27</td>
    <td align="right">       8.88</td>
    <td align="right"> 0.00486456</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5121</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503543</td>
    <td align="right">    46.0337</td>
    <td align="right">    3980.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.117670</td>
    <td align="right">      14.27</td>
    <td align="right">       8.88</td>
    <td align="right"> 0.00486456</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5121</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503543</td>
    <td align="right">    46.0337</td>
    <td align="right">    3980.37</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   4828.632</td>
    <td align="right">   3866.070</td>
    <td align="right">   0.291698</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    4779.83</td>
    <td align="right">    4702.58</td>
    <td align="right">   0.291698</td>
    <td align="right">      23.97</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00858150</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">     2.4125</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857838</td>
    <td align="right">    46.1515</td>
    <td align="right">    3496.66</td>
    <td align="right">       0.00</td>
    <td align="right">    4830.83</td>
    <td align="right">    3862.25</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  10630.444</td>
    <td align="right">  10630.444</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   10630.44</td>
    <td align="right">   10630.44</td>
    <td align="right">   0.291698</td>
    <td align="right">      19.87</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00613528</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.4125</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00625609</td>
    <td align="right">    41.3549</td>
    <td align="right">    7187.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.291698</td>
    <td align="right">      19.87</td>
    <td align="right">      12.63</td>
    <td align="right"> 0.00613528</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.4125</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00625609</td>
    <td align="right">    41.3549</td>
    <td align="right">    7187.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  38344.721</td>
    <td align="right">  30700.903</td>
    <td align="right">   2.316405</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   38579.70</td>
    <td align="right">   36852.04</td>
    <td align="right">   2.316405</td>
    <td align="right">      23.90</td>
    <td align="right">      16.54</td>
    <td align="right"> 0.00873130</td>
    <td align="right">      11.89</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00827867</td>
    <td align="right">      14.77</td>
    <td align="right">     2.8863</td>
    <td align="right">      24.01</td>
    <td align="right"> 0.00874475</td>
    <td align="right">    47.0117</td>
    <td align="right">   27789.58</td>
    <td align="right">       0.00</td>
    <td align="right">   38362.21</td>
    <td align="right">   30670.60</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  84742.088</td>
    <td align="right">  84742.088</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   84742.09</td>
    <td align="right">   84742.09</td>
    <td align="right">   2.316405</td>
    <td align="right">      19.75</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00780513</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.8863</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52.5935</td>
    <td align="right">   23213.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.316405</td>
    <td align="right">      19.75</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00780513</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.8863</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52.5935</td>
    <td align="right">   23213.65</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   4137.037</td>
    <td align="right">   3312.340</td>
    <td align="right">   0.249918</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    4139.89</td>
    <td align="right">    4133.75</td>
    <td align="right">   0.249918</td>
    <td align="right">      23.86</td>
    <td align="right">      16.34</td>
    <td align="right"> 0.00850730</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00827867</td>
    <td align="right">      14.77</td>
    <td align="right">     2.8158</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00851638</td>
    <td align="right">    45.8116</td>
    <td align="right">    2208.91</td>
    <td align="right">       0.00</td>
    <td align="right">    4138.92</td>
    <td align="right">    3309.07</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   9148.698</td>
    <td align="right">   9148.698</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    9148.70</td>
    <td align="right">    9148.70</td>
    <td align="right">   0.249918</td>
    <td align="right">      19.73</td>
    <td align="right">      12.56</td>
    <td align="right"> 0.00611758</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.8158</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00625866</td>
    <td align="right">    41.3720</td>
    <td align="right">    7199.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.249918</td>
    <td align="right">      19.73</td>
    <td align="right">      12.56</td>
    <td align="right"> 0.00611758</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.8158</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00625866</td>
    <td align="right">    41.3720</td>
    <td align="right">    7199.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    12:07:16</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9807.273</td>
    <td align="right">   7846.879</td>
    <td align="right">   0.548067</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8280</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.548067</td>
    <td align="right"> 0.65965015</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9929.35</td>
    <td align="right">    9762.95</td>
    <td align="right">     1.0124</td>
    <td align="right"> 0.65965015</td>
    <td align="right">   0.548067</td>
    <td align="right">      26.33</td>
    <td align="right">      17.28</td>
    <td align="right"> 0.00860055</td>
    <td align="right">    48387.1</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33334.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    636.444</td>
    <td align="right">    9292.90</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.04748484</td>
    <td align="right">     8.6641</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858991</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858991</td>
    <td align="right">    39.3584</td>
    <td align="right">    6867.37</td>
    <td align="right">       0.00</td>
    <td align="right">    9811.75</td>
    <td align="right">    7840.78</td>
    <td align="right"> 0.63359896</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.57</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00996500</td>
    <td align="right">    39836.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24465.838</td>
    <td align="right">  24465.838</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
