    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      0.046</td>
    <td align="right">      0.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       4.09</td>
    <td align="right">       5.79</td>
    <td align="right">    5018.31</td>
    <td align="right">      0.163</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      0.046</td>
    <td align="right">      0.368</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5091.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   63139.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4740.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5091.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1997.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24774.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4740.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1997.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       4.09</td>
    <td align="right">       5.79</td>
    <td align="right">    5018.31</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5091.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   63139.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4740.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5091.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1997.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24774.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4740.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    1997.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     382.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0078</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       4.09</td>
    <td align="right">       5.79</td>
    <td align="right">    5018.31</td>
    <td align="right">     274.40</td>
    <td align="right">     0.0973</td>
    <td align="right">      0.084</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.33</td>
    <td align="right">       0.47</td>
    <td align="right">     404.65</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0078</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    5091.22</td>
    <td align="right">     278.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.085</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     382.28</td>
    <td align="right">      20.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.006</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   63139.45</td>
    <td align="right">    3452.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.052</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    4740.87</td>
    <td align="right">     259.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.079</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    5091.22</td>
    <td align="right">     278.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.085</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     382.28</td>
    <td align="right">      20.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.006</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1997.72</td>
    <td align="right">     109.24</td>
    <td align="right">     0.0333</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     382.28</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0064</td>
    <td align="right">      0.006</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   24774.98</td>
    <td align="right">    1354.71</td>
    <td align="right">     0.4129</td>
    <td align="right">      0.413</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    4740.87</td>
    <td align="right">     259.23</td>
    <td align="right">     0.0790</td>
    <td align="right">      0.079</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    1997.72</td>
    <td align="right">     109.24</td>
    <td align="right">     0.0333</td>
    <td align="right">      0.033</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     382.28</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0064</td>
    <td align="right">      0.006</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.75</td>
    <td align="right">       6.72</td>
    <td align="right">  118930.76</td>
    <td align="right">    6503.21</td>
    <td align="right">     0.6843</td>
    <td align="right">      1.982</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">   91822.80</td>
    <td align="right">       0.00</td>
    <td align="right">   91822.80</td>
    <td align="right"> 1254722.72</td>
    <td align="right"> 1346545.51</td>
    <td align="right">  225635.18</td>
    <td align="right">    5509.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    1625.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right"> 4021583.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 4021583.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 4021583.00</td>
    <td align="right"> 2798247.65</td>
    <td align="right">    5509.00</td>
    <td align="right">    1145.85</td>
    <td align="right">    2105.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">   91822.80</td>
    <td align="right">       0.00</td>
    <td align="right">   91822.80</td>
    <td align="right"> 1254722.72</td>
    <td align="right"> 1346545.51</td>
    <td align="right">  225635.18</td>
    <td align="right">    5509.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    1625.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">15786690.63</td>
    <td align="right">15786690.63</td>
    <td align="right"> 2675942.77</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2370709.21</td>
    <td align="right"> 2370709.21</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">33186094.94</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14700348.16</td>
    <td align="right">14700348.16</td>
    <td align="right"> 2491800.93</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">15786690.63</td>
    <td align="right">15786690.63</td>
    <td align="right"> 2675942.77</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2370709.21</td>
    <td align="right"> 2370709.21</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 6194463.50</td>
    <td align="right"> 6194463.50</td>
    <td align="right"> 1050000.29</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2370709.21</td>
    <td align="right"> 2370709.21</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">13021731.94</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">14700348.16</td>
    <td align="right">14700348.16</td>
    <td align="right"> 2491800.93</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 6194463.50</td>
    <td align="right"> 6194463.50</td>
    <td align="right"> 1050000.29</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2370709.21</td>
    <td align="right"> 2370709.21</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right"> 4205228.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 4205228.60</td>
    <td align="right">85355286.85</td>
    <td align="right">89560515.44</td>
    <td align="right">62696532.95</td>
    <td align="right">    8760.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    2105.15</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.0407</td>
    <td align="right">     0.0459</td>
    <td align="right">     0.0075</td>
    <td align="right">    1733.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    1625.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     0.2241</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2241</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2241</td>
    <td align="right">     0.0926</td>
    <td align="right">    1733.00</td>
    <td align="right">    1145.85</td>
    <td align="right">    2105.15</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0051</td>
    <td align="right">     0.0407</td>
    <td align="right">     0.0459</td>
    <td align="right">     0.0075</td>
    <td align="right">    1733.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    1625.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.2344</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2344</td>
    <td align="right">     0.0815</td>
    <td align="right">     0.3159</td>
    <td align="right">     0.1075</td>
    <td align="right">    4984.00</td>
    <td align="right">    1626.00</td>
    <td align="right">    2105.15</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050000.29</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">13021731.94</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 2491800.93</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1050000.29</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  200925.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  133018.26</td>
    <td align="right">       0.00</td>
    <td align="right">  133018.26</td>
    <td align="right">  225635.18</td>
    <td align="right">    5509.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 5825829.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 5825829.54</td>
    <td align="right"> 2798247.65</td>
    <td align="right">    5509.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  133018.26</td>
    <td align="right">       0.00</td>
    <td align="right">  133018.26</td>
    <td align="right">  225635.18</td>
    <td align="right">    5509.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0074</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0074</td>
    <td align="right">     0.0075</td>
    <td align="right">    1733.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.3247</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3247</td>
    <td align="right">     0.0926</td>
    <td align="right">    1733.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0074</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0074</td>
    <td align="right">     0.0075</td>
    <td align="right">    1733.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    2488.61</td>
    <td align="right">     762.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0114</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3574</td>
    <td align="right">     0.9569</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0114</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          60</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          15</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          15</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           9</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          16</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        3240</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         602</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4642</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         247</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         278</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         305</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         305</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-22:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1458.76</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">  122772.92</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       5.90</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     496.67</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">    1194.88</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">  102290.06</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     317.22</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   27104.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.87</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      66.94</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     158.94</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   13676.51</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     317.22</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   27104.74</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.87</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      66.94</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     158.94</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   13676.51</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      66.38</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    6151.98</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     822.54</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       4.08</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     822.54</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       5.90</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     496.67</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.87</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      66.94</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.87</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">      66.94</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      70.79</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    6606.60</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     883.32</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       3.88</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     883.32</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      71.63</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    6606.60</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       4.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     883.32</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       4.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     883.32</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     974.28</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   82033.91</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     144.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   11055.84</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     144.51</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   11055.84</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     131.53</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   11832.05</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     131.53</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   11832.05</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     131.53</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   11832.05</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       1.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     131.96</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       3.34</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       3.34</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       3.34</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">13-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     111.79</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    8552.35</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     111.79</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    8552.35</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     111.79</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    8552.35</td>
    <td align="right">02-JAN-11:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1636.55</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1636.55</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       8.72</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1636.55</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       4.23</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     689.61</td>
    <td align="right">07-DEC-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       9.19</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     608.20</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     132.35</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    8759.08</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       1.86</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     118.35</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">      26.75</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1704.45</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       1.86</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     118.35</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">      26.75</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1704.45</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       9.19</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     608.20</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       1.86</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     118.35</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       1.86</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     118.35</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     113.97</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    7542.68</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      23.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1467.75</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      23.04</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    1467.75</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    1141.54</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   95668.18</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       5.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     429.74</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">    1035.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   88613.55</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    1141.54</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">   95668.18</td>
    <td align="right">02-JAN-10:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       5.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     429.74</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">    1035.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   88613.55</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      62.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5329.44</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      62.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5329.44</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       5.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     429.74</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       5.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">     429.74</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      66.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5723.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      66.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5723.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      66.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5723.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      66.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    5723.28</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     829.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   70978.08</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     829.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   70978.08</td>
    <td align="right">02-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       7.33</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     489.85</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     105.60</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    7054.63</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       7.33</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     489.85</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     105.60</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    7054.63</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       7.33</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     489.85</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       7.33</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">     489.85</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      90.94</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    6074.93</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      90.94</td>
    <td align="right">       0.00</td>
    <td align="right">07-AUG-17:00</td>
    <td align="right">    6074.93</td>
    <td align="right">07-AUG-08:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    1572.99</td>
    <td align="right">     571.00</td>
    <td align="right">07-AUG-19:00</td>
    <td align="right">  131110.39</td>
    <td align="right">02-DEC-10:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      83.68</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">   17343.93</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       6.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-FEB-12:00</td>
    <td align="right">   10013.11</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       6.67</td>
    <td align="right">       0.00</td>
    <td align="right">04-FEB-12:00</td>
    <td align="right">   10013.11</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      77.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">    7330.82</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      77.01</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">    7330.82</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      10.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      10.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-11:00</td>
    <td align="right">     912.00</td>
    <td align="right">01-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">      19.95</td>
    <td align="right">     571.00</td>
    <td align="right">28-APR-22:00</td>
    <td align="right">   11052.81</td>
    <td align="right">24-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">      19.23</td>
    <td align="right">     571.00</td>
    <td align="right">03-JAN-19:00</td>
    <td align="right">   11051.40</td>
    <td align="right">24-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">      19.23</td>
    <td align="right">     571.00</td>
    <td align="right">03-JAN-19:00</td>
    <td align="right">   11051.40</td>
    <td align="right">24-SEP-17:00</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">     489.52</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">     489.52</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    2189.53</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  545601.64</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1126.24</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  274660.14</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      68.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">   34615.85</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    1106.55</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  272695.20</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      68.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">   34615.85</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    1106.55</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  272695.20</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">      68.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-12:00</td>
    <td align="right">   34615.85</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      19.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21906.44</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">      19.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21906.44</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">      17.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5650.02</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">      17.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5650.02</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">      17.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">    5650.02</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4725.17</td>
    <td align="right">08-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4725.17</td>
    <td align="right">08-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.21</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    4725.17</td>
    <td align="right">08-JAN-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      91.47</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">   34062.54</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      91.47</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">   34062.54</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">      91.47</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">   34062.54</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      94.31</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">   35609.97</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      94.31</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">   35609.97</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">      94.31</td>
    <td align="right">       0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">   35609.97</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">      20.99</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    5680.55</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">      20.99</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    5680.55</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">      20.99</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    5680.55</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      84.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">   21140.70</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      84.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">   21140.70</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      84.49</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-13:00</td>
    <td align="right">   21140.70</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">      37.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    8214.49</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">      37.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    8214.49</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">      37.31</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">    8214.49</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">      29.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">   11437.71</td>
    <td align="right">05-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">      29.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">   11437.71</td>
    <td align="right">05-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">      29.45</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">   11437.71</td>
    <td align="right">05-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     230.83</td>
    <td align="right">       0.00</td>
    <td align="right">04-FEB-12:00</td>
    <td align="right">   50225.83</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     230.83</td>
    <td align="right">       0.00</td>
    <td align="right">04-FEB-12:00</td>
    <td align="right">   50225.83</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     230.83</td>
    <td align="right">       0.00</td>
    <td align="right">04-FEB-12:00</td>
    <td align="right">   50225.83</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     106.60</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">   21494.79</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     106.60</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">   21494.79</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     106.60</td>
    <td align="right">       0.00</td>
    <td align="right">08-MAR-16:00</td>
    <td align="right">   21494.79</td>
    <td align="right">07-MAR-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">      42.79</td>
    <td align="right">       0.00</td>
    <td align="right">13-MAR-10:00</td>
    <td align="right">    8344.12</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">      42.79</td>
    <td align="right">       0.00</td>
    <td align="right">13-MAR-10:00</td>
    <td align="right">    8344.12</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">      42.79</td>
    <td align="right">       0.00</td>
    <td align="right">13-MAR-10:00</td>
    <td align="right">    8344.12</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      42.14</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9792.48</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      42.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9792.48</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      42.11</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9792.48</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      55.51</td>
    <td align="right">03-OCT-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      55.51</td>
    <td align="right">03-OCT-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     209.26</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">   50157.35</td>
    <td align="right">04-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     189.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">   48294.53</td>
    <td align="right">09-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     189.60</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">   48294.53</td>
    <td align="right">09-JAN-07:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      19.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21906.44</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      19.65</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">   21906.44</td>
    <td align="right">03-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      50.69</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9926.65</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      50.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9926.65</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      50.67</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-19:00</td>
    <td align="right">    9926.65</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      45.16</td>
    <td align="right">28-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">      45.16</td>
    <td align="right">28-SEP-06:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">    1053.81</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  259072.50</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Plant</td>
    <td align="right">    1053.81</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  259072.50</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">    1053.81</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  259072.50</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">    1053.81</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  259072.50</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1063.28</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  270941.50</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">     292.69</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">  115618.92</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    1056.61</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  260928.39</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    1056.61</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  260928.39</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">     292.69</td>
    <td align="right">       0.00</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">  115618.92</td>
    <td align="right">22-NOV-19:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     770.60</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  163225.13</td>
    <td align="right">12-DEC-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">     763.92</td>
    <td align="right">       0.00</td>
    <td align="right">14-APR-18:00</td>
    <td align="right">  153440.16</td>
    <td align="right">02-DEC-23:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-01:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.115</td>
    <td align="right">     -0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.478</td>
    <td align="right">      1.857</td>
    <td align="right">      2.804</td>
    <td align="right">     13.246</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.460</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.322</td>
    <td align="right">    -32.698</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    189.604</td>
    <td align="right">    -19.652</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.022</td>
    <td align="right">     23.036</td>
    <td align="right">     34.773</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -233.783</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     50.671</td>
    <td align="right">     -0.015</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.491</td>
    <td align="right">      1.857</td>
    <td align="right">      2.804</td>
    <td align="right">      3.011</td>
    <td align="right">      0.000</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.743</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.688</td>
    <td align="right">    -31.389</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     68.470</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.878</td>
    <td align="right">     11.256</td>
    <td align="right">    176.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.030</td>
    <td align="right">      0.000</td>
    <td align="right">    -60.449</td>
    <td align="right">      0.000</td>
    <td align="right">   -169.621</td>
    <td align="right">    -30.121</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">     17.239</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.875</td>
    <td align="right">      0.845</td>
    <td align="right">     20.430</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.382</td>
    <td align="right">      0.000</td>
    <td align="right">    -23.855</td>
    <td align="right">     -7.153</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">      0.206</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    144.509</td>
    <td align="right">    139.588</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -284.303</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">     91.475</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.081</td>
    <td align="right">     10.481</td>
    <td align="right">     89.141</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      8.499</td>
    <td align="right">      0.000</td>
    <td align="right">    -54.903</td>
    <td align="right">      0.000</td>
    <td align="right">   -148.778</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     94.309</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.725</td>
    <td align="right">     11.256</td>
    <td align="right">     44.257</td>
    <td align="right">      0.000</td>
    <td align="right">      0.017</td>
    <td align="right">     58.842</td>
    <td align="right">      0.000</td>
    <td align="right">    -58.406</td>
    <td align="right">      0.000</td>
    <td align="right">   -154.999</td>
    <td align="right">     -0.001</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">     20.989</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.875</td>
    <td align="right">      0.845</td>
    <td align="right">     10.839</td>
    <td align="right">      0.000</td>
    <td align="right">      0.002</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.052</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.305</td>
    <td align="right">     -3.193</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     84.489</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.335</td>
    <td align="right">      0.000</td>
    <td align="right">     67.259</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.113</td>
    <td align="right">      0.000</td>
    <td align="right">    -91.636</td>
    <td align="right">    -33.334</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     37.314</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.725</td>
    <td align="right">      0.000</td>
    <td align="right">     21.643</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.124</td>
    <td align="right">      0.000</td>
    <td align="right">    -34.625</td>
    <td align="right">    -14.933</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     29.451</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    111.787</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -141.238</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    230.827</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.720</td>
    <td align="right">      0.000</td>
    <td align="right">    113.125</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -71.256</td>
    <td align="right">      0.000</td>
    <td align="right">   -214.575</td>
    <td align="right">    -66.841</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    106.601</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.233</td>
    <td align="right">      0.000</td>
    <td align="right">     16.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.768</td>
    <td align="right">      0.000</td>
    <td align="right">    -88.131</td>
    <td align="right">     -7.987</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.794</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.725</td>
    <td align="right">      0.000</td>
    <td align="right">     12.148</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.085</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.607</td>
    <td align="right">    -11.975</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    292.688</td>
    <td align="right">      0.000</td>
    <td align="right">    813.867</td>
    <td align="right">    -19.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.991</td>
    <td align="right">    317.218</td>
    <td align="right">    214.651</td>
    <td align="right">    587.732</td>
    <td align="right">      0.000</td>
    <td align="right">      0.031</td>
    <td align="right">     67.371</td>
    <td align="right">      0.000</td>
    <td align="right">   -357.739</td>
    <td align="right">      0.000</td>
    <td align="right">  -1024.142</td>
    <td align="right">   -898.951</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">17-APR-05:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -745.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.79</td>
    <td align="right">      40.10</td>
    <td align="right">      61.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1853.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -430.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -784.43</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">16-OCT-05:14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29874.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      71.74</td>
    <td align="right">     497.25</td>
    <td align="right">     765.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28540.06</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">28-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -541.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       5.79</td>
    <td align="right">      40.10</td>
    <td align="right">      61.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     656.91</td>
    <td align="right">       0.00</td>
    <td align="right">    -222.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-OCT-05:09</td>
    <td align="right">  -20648.81</td>
    <td align="right">   21786.19</td>
    <td align="right">   20648.81</td>
    <td align="right">  -30681.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.32</td>
    <td align="right">    6106.52</td>
    <td align="right">    4616.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   55721.66</td>
    <td align="right">       0.00</td>
    <td align="right">  -25767.40</td>
    <td align="right">       0.00</td>
    <td align="right">  -31864.98</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">02-DEC-22:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26387.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.87</td>
    <td align="right">      47.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -430.75</td>
    <td align="right">       0.00</td>
    <td align="right">   -3780.05</td>
    <td align="right">  -22258.89</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">04-FEB-22:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  232743.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     420.01</td>
    <td align="right">     594.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -233758.19</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">02-DEC-22:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21660.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.87</td>
    <td align="right">      47.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -445.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -3606.22</td>
    <td align="right">  -17691.22</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">22-NOV-18:10</td>
    <td align="right">   34671.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.58</td>
    <td align="right">     240.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6421.82</td>
    <td align="right">       0.00</td>
    <td align="right">   -6459.79</td>
    <td align="right">       0.00</td>
    <td align="right">  -35022.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">22-NOV-19:00</td>
    <td align="right">    5655.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.16</td>
    <td align="right">      18.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     432.75</td>
    <td align="right">       0.00</td>
    <td align="right">    -947.60</td>
    <td align="right">       0.00</td>
    <td align="right">   -5169.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">08-JAN-19:00</td>
    <td align="right">    4725.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1300.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6025.86</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">22-NOV-19:00</td>
    <td align="right">   34104.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.36</td>
    <td align="right">     224.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3535.05</td>
    <td align="right">       0.00</td>
    <td align="right">   -5867.37</td>
    <td align="right">       0.00</td>
    <td align="right">  -32134.33</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">22-NOV-19:00</td>
    <td align="right">   35664.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     148.58</td>
    <td align="right">     240.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4543.40</td>
    <td align="right">       0.00</td>
    <td align="right">   -6213.89</td>
    <td align="right">       0.00</td>
    <td align="right">  -34383.10</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">22-NOV-19:00</td>
    <td align="right">    5689.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.16</td>
    <td align="right">      18.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     259.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -912.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -5065.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21140.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2084.03</td>
    <td align="right">       0.00</td>
    <td align="right">  -18191.74</td>
    <td align="right">    -946.22</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8214.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -786.50</td>
    <td align="right">       0.00</td>
    <td align="right">   -6962.24</td>
    <td align="right">    -481.67</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">05-DEC-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11437.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1006.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12443.87</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   50226.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     192.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4918.53</td>
    <td align="right">       0.00</td>
    <td align="right">  -43171.60</td>
    <td align="right">   -2328.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">07-MAR-06:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21495.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      81.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2105.69</td>
    <td align="right">       0.00</td>
    <td align="right">  -18191.73</td>
    <td align="right">   -1278.77</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">22-NOV-18:03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8344.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1144.44</td>
    <td align="right">       0.00</td>
    <td align="right">   -6762.69</td>
    <td align="right">    -459.01</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-DEC-06:04</td>
    <td align="right">  107892.69</td>
    <td align="right">       0.00</td>
    <td align="right">  379758.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      83.32</td>
    <td align="right">    6106.52</td>
    <td align="right">    4616.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -35812.33</td>
    <td align="right">       0.00</td>
    <td align="right"> -175524.53</td>
    <td align="right"> -287120.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0797</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0519</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.0896</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     1.3740</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.4129</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.3005</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     1.5305</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0790</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0516</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.4401</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0757</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.1682</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4668</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.0235</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0176</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     3.2332</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7892</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0973</td>
    <td align="right">     3.2332</td>
    <td align="right">     0.0824</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4668</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.2991</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.6417</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0519</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.2120</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     1.3740</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.4129</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.3005</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     1.5305</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0790</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0516</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.4401</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0757</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.1682</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4668</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.4447</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0176</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     3.2332</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7892</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0973</td>
    <td align="right">     3.2332</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4668</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.2991</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0262</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">     0.4668</td>
    <td align="right">   0.000305</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0078</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0078</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">     5.7892</td>
    <td align="right">   0.000305</td>
    <td align="right">     274.40</td>
    <td align="right">     0.0973</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0973</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0973</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">     0.4668</td>
    <td align="right">   0.000305</td>
    <td align="right">      22.13</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0078</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0078</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">     109.24</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0333</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0333</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0064</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0064</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">    1354.71</td>
    <td align="right">     0.4129</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.4129</td>
    <td align="right">      1.000</td>
    <td align="right">     0.4129</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">     259.23</td>
    <td align="right">     0.0790</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0790</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0790</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">     109.24</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0333</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0333</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      20.90</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0064</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0064</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">   109.2365</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0333</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0064</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">  1354.7126</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.4129</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">   259.2339</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0790</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">   109.2365</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0333</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">    20.9032</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0064</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">       0.47</td>
    <td align="right">   0.000305</td>
    <td align="right">    22.1265</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0078</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">       5.79</td>
    <td align="right">   0.000305</td>
    <td align="right">   274.4045</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0973</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   0.002360</td>
    <td align="right">       0.47</td>
    <td align="right">   0.000305</td>
    <td align="right">    22.1265</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0078</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">No</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">No</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">No</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">No</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">No</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">No</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">No</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">No</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">No</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     0.4129</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     0.0790</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     0.0973</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">No</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0271</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">No</td>
    <td align="right">     0.0973</td>
    <td align="right">     0.0631</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">No</td>
    <td align="right">     0.0078</td>
    <td align="right">     0.0271</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">No</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0758</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">No</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0379</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">No</td>
    <td align="right">     0.4129</td>
    <td align="right">     0.9276</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">No</td>
    <td align="right">     0.0790</td>
    <td align="right">     0.0764</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">No</td>
    <td align="right">     0.0333</td>
    <td align="right">     0.0757</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">No</td>
    <td align="right">     0.0064</td>
    <td align="right">     0.0379</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     0.4129</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     0.0790</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.0333</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.0064</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     0.0973</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.0078</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Kodiak Airport AK USA TMY3 WMO#=703500</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6503.21</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">District Heat</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">0.00</td>
    <td align="right">      95.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     274.40</td>
    <td align="right">     274.40</td>
    <td align="right">0.00</td>
    <td align="right">      95.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">0.00</td>
    <td align="right">      95.58</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">    3452.51</td>
    <td align="right">    3452.51</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">    1354.71</td>
    <td align="right">    1354.71</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    6503.21</td>
    <td align="right">    6503.21</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      401.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      401.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       6.67</td>
    <td align="right">   10013.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1053.81</td>
    <td align="right">  259072.50</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     317.22</td>
    <td align="right">   27104.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      10.60</td>
    <td align="right">     912.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    1141.54</td>
    <td align="right">   95668.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      77.01</td>
    <td align="right">    7330.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.72</td>
    <td align="right">     489.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">      19.23</td>
    <td align="right">   11051.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1141.54</td>
    <td align="right">    1572.99</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">    1053.81</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1141.54</td>
    <td align="right">    2626.80</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      48.78</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.03</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      11.84</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       2.96</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     175.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     241.88</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     241.88</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.08</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      40.37</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       2.93</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.73</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      43.46</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.43</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK STORAGE HEATING SETPOINT SCHEDULE</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      10.00</td>
    <td align="right">         365</td>
    <td align="right">      10.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE CLGSETP BULKSTORAGE</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      61.36</td>
    <td align="right">         365</td>
    <td align="right">      61.36</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE STORAGE HEATING SETPOINT SCHEDULE</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
    <td align="right">      15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE STORAGE COOLING SETPOINT SCHEDULE</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      67.33</td>
    <td align="right">         365</td>
    <td align="right">      67.33</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE HTGSETP</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2016 THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE CLGSETP</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2016 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      67.78</td>
    <td align="right">         365</td>
    <td align="right">      68.15</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">     1752.00</td>
    <td align="right">     1752.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">    26280.00</td>
    <td align="right">    26280.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296429E+11</td>
    <td align="right">0.152985E+10</td>
    <td align="right">0.109134E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.977162E+10</td>
    <td align="right">0.159499E+09</td>
    <td align="right">0.965057E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261983E+11</td>
    <td align="right">0.118216E+10</td>
    <td align="right">0.100640E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.830732E+10</td>
    <td align="right">0.101346E+09</td>
    <td align="right">0.880128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.313973E+11</td>
    <td align="right">0.105050E+10</td>
    <td align="right">0.113922E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.859941E+10</td>
    <td align="right"> 85247466.28</td>
    <td align="right">0.986363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297112E+11</td>
    <td align="right">0.784670E+09</td>
    <td align="right">0.105848E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.653623E+10</td>
    <td align="right"> 35248808.89</td>
    <td align="right">0.682310E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300776E+11</td>
    <td align="right">0.575548E+09</td>
    <td align="right">0.113842E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.590135E+10</td>
    <td align="right"> 11875493.72</td>
    <td align="right">0.319901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290674E+11</td>
    <td align="right">0.424067E+09</td>
    <td align="right">0.109676E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.487540E+10</td>
    <td align="right">   476891.46</td>
    <td align="right">  9181450.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302391E+11</td>
    <td align="right">0.497974E+09</td>
    <td align="right">0.110014E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.482749E+10</td>
    <td align="right">    34421.77</td>
    <td align="right">     5389.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.667637E+10</td>
    <td align="right">0.128388E+09</td>
    <td align="right">0.236309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.619225E+10</td>
    <td align="right">0.211636E+09</td>
    <td align="right">0.250528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.131164E+10</td>
    <td align="right">  2836637.42</td>
    <td align="right">0.140358E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319428E+11</td>
    <td align="right">0.119496E+10</td>
    <td align="right">0.110094E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.671003E+10</td>
    <td align="right"> 29175877.30</td>
    <td align="right">0.764326E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320181E+11</td>
    <td align="right">0.139534E+10</td>
    <td align="right">0.109676E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.918179E+10</td>
    <td align="right">0.129783E+09</td>
    <td align="right">0.960734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.340545E+11</td>
    <td align="right">0.162506E+10</td>
    <td align="right">0.110014E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.988876E+10</td>
    <td align="right">0.161891E+09</td>
    <td align="right">0.962193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164452E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.317218E+12</td>
    <td align="right">0.106001E+11</td>
    <td align="right">0.114154E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.770087E+11</td>
    <td align="right">0.717414E+09</td>
    <td align="right">0.667056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.619225E+10</td>
    <td align="right">0.128388E+09</td>
    <td align="right">0.236309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.109764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148650E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340545E+11</td>
    <td align="right">0.162506E+10</td>
    <td align="right">0.113922E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.988876E+10</td>
    <td align="right">0.161891E+09</td>
    <td align="right">0.986363E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.164577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATING::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATING []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATING []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATING []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATING []</td>
    <td align="right">FANS:DISTRICTHEATING []</td>
    <td align="right">PUMPS:DISTRICTHEATING []</td>
    <td align="right">HEATING:DISTRICTHEATING [J]</td>
    <td align="right">COOLING:DISTRICTHEATING []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATING []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATING []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATING []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATING []</td>
    <td align="right">COGENERATION:DISTRICTHEATING []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.209328E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151239E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140354E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.611353E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.244381E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389262E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.549074E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.183976E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219332E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105381E+13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219332E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   131090.00</td>
    <td align="right">17-JAN-09:00</td>
    <td align="right">    27104.74</td>
    <td align="right">      912.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6360.12</td>
    <td align="right">       81.51</td>
    <td align="right">       44.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      918.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   127506.35</td>
    <td align="right">02-FEB-08:00</td>
    <td align="right">    24439.11</td>
    <td align="right">      912.00</td>
    <td align="right">    95393.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6102.80</td>
    <td align="right">       64.64</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   127516.60</td>
    <td align="right">15-MAR-07:00</td>
    <td align="right">    24439.11</td>
    <td align="right">      912.00</td>
    <td align="right">    95393.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6120.92</td>
    <td align="right">       63.60</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   125776.55</td>
    <td align="right">07-APR-08:00</td>
    <td align="right">    23589.97</td>
    <td align="right">        0.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5881.54</td>
    <td align="right">       44.59</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   124206.49</td>
    <td align="right">09-MAY-10:00</td>
    <td align="right">    22355.38</td>
    <td align="right">        0.00</td>
    <td align="right">    95594.10</td>
    <td align="right">        0.00</td>
    <td align="right">     5311.60</td>
    <td align="right">       16.48</td>
    <td align="right">       10.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      918.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   123376.17</td>
    <td align="right">08-JUN-09:00</td>
    <td align="right">    22818.50</td>
    <td align="right">        0.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4318.29</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   123570.18</td>
    <td align="right">25-JUL-08:00</td>
    <td align="right">    22688.91</td>
    <td align="right">        0.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4294.37</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      918.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   123381.15</td>
    <td align="right">02-AUG-08:00</td>
    <td align="right">    22499.90</td>
    <td align="right">        0.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4294.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      918.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   125193.88</td>
    <td align="right">30-SEP-07:00</td>
    <td align="right">    24439.11</td>
    <td align="right">        0.00</td>
    <td align="right">    95393.83</td>
    <td align="right">        0.00</td>
    <td align="right">     4782.69</td>
    <td align="right">        4.20</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   129197.51</td>
    <td align="right">28-OCT-08:00</td>
    <td align="right">    27104.74</td>
    <td align="right">        0.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5803.46</td>
    <td align="right">       29.81</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   130258.47</td>
    <td align="right">04-NOV-08:00</td>
    <td align="right">    27104.74</td>
    <td align="right">      912.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     5935.26</td>
    <td align="right">       37.92</td>
    <td align="right">       29.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   131110.39</td>
    <td align="right">02-DEC-09:00</td>
    <td align="right">    27104.74</td>
    <td align="right">      912.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6720.86</td>
    <td align="right">      101.30</td>
    <td align="right">       32.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   123376.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22355.38</td>
    <td align="right">        0.00</td>
    <td align="right">    95393.83</td>
    <td align="right">        0.00</td>
    <td align="right">     4294.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   131110.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27104.74</td>
    <td align="right">      912.00</td>
    <td align="right">    95668.18</td>
    <td align="right">        0.00</td>
    <td align="right">     6720.86</td>
    <td align="right">      101.30</td>
    <td align="right">       44.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      918.70</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-DISTRICTHEATINGPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - DISTRICT HEATING PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DISTRICTHEATING:FACILITY {Maximum} [W]</td>
    <td align="right">DISTRICTHEATING:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:DISTRICTHEATING []</td>
    <td align="right">EXTERIORLIGHTS:DISTRICTHEATING []</td>
    <td align="right">INTERIOREQUIPMENT:DISTRICTHEATING []</td>
    <td align="right">EXTERIOREQUIPMENT:DISTRICTHEATING []</td>
    <td align="right">FANS:DISTRICTHEATING []</td>
    <td align="right">PUMPS:DISTRICTHEATING []</td>
    <td align="right">HEATING:DISTRICTHEATING {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:DISTRICTHEATING []</td>
    <td align="right">HEATREJECTION:DISTRICTHEATING []</td>
    <td align="right">HUMIDIFIER:DISTRICTHEATING []</td>
    <td align="right">HEATRECOVERY:DISTRICTHEATING []</td>
    <td align="right">WATERSYSTEMS:DISTRICTHEATING []</td>
    <td align="right">COGENERATION:DISTRICTHEATING []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   244742.74</td>
    <td align="right">05-JAN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   244742.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   162582.46</td>
    <td align="right">03-FEB-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   162582.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   225299.99</td>
    <td align="right">07-MAR-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   225299.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   114625.31</td>
    <td align="right">07-APR-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   114625.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    63284.30</td>
    <td align="right">09-MAY-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63284.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    17297.00</td>
    <td align="right">03-JUN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17297.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11267.42</td>
    <td align="right">22-JUL-21:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11267.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    50728.25</td>
    <td align="right">26-SEP-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50728.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    99397.58</td>
    <td align="right">30-OCT-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99397.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   242217.21</td>
    <td align="right">22-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   242217.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   259072.50</td>
    <td align="right">12-DEC-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   259072.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   259072.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   259072.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-21
    17:04:41</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
