
OS:Version,
  {281d53f5-020e-4cb8-a277-f60d3eede37c}, !- Handle
  3.6.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Handle
  Always On Discrete,                     !- Name
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:ScheduleTypeLimits,
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Handle
  Clothing Schedule,                      !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4095fe8-b4b1-4136-98b2-923514c27eba}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ef98389-838d-4578-a84d-c2f86dc9bcba}, !- Handle
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ClimateZones,
  {b6ed20fb-d597-4253-8852-4cccb51b4ce7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Default Day Schedule Name
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Summer Design Day Schedule Name
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:Schedule:Day,
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Default Day Schedule Name
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Summer Design Day Schedule Name
  {4d254daa-d036-479a-9cbc-e09e477eef0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d254daa-d036-479a-9cbc-e09e477eef0b}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {62995fe7-8640-4f80-a6d3-fd5140051a74}, !- Default Day Schedule Name
  {5280e70a-1bcb-4193-ab82-cc54d268010f}, !- Summer Design Day Schedule Name
  {9dd1827c-2f86-4d8a-ab2c-0a8e55c7db7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62995fe7-8640-4f80-a6d3-fd5140051a74}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5280e70a-1bcb-4193-ab82-cc54d268010f}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4f0715a-25e4-43c5-9a36-837173e48206}, !- Handle
  Schedule Rule 9,                        !- Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ba398264-824d-410f-90c1-60928428085d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba398264-824d-410f-90c1-60928428085d}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9dd1827c-2f86-4d8a-ab2c-0a8e55c7db7c}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c2b8be8-215d-4ffe-a26c-e9d462bed9ea}, !- Handle
  Schedule Rule 10,                       !- Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {fee27384-7d46-45c9-a9e7-2828fdfbcdd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fee27384-7d46-45c9-a9e7-2828fdfbcdd9}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Default Day Schedule Name
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Summer Design Day Schedule Name
  {bff5394c-c13f-43aa-a0c8-e254eebade08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:Schedule:Day,
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bff5394c-c13f-43aa-a0c8-e254eebade08}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Default Day Schedule Name
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Summer Design Day Schedule Name
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  69.3215141612201,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  70.4979575163399;                       !- Value Until Time 2

OS:Schedule:Day,
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {e1aadf8e-9cff-4283-bb74-f1fa31a01ef0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87127af1-9590-4b2e-9620-90937534994d}, !- Handle
  TARP;                                   !- Algorithm

OS:Site:WaterMainsTemperature,
  {0780c102-fb11-44fb-84df-386bc20298ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {ef069d9f-a860-4d47-90f0-e20466987aee}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Control Zone or Zone List Name
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Cooling Control Zone or Zone List Name
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Heating Control Zone or Zone List Name
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7dcd66ae-cda1-40b6-b023-c3d4ff41b4a2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b823304-7cde-4228-a5b4-185764642d8e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6acd02e3-1d08-4eae-9b20-f8f4f9b80931}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Control Zone or Zone List Name
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Cooling Control Zone or Zone List Name
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Heating Control Zone or Zone List Name
  {29c0f7c2-6381-4500-9702-48f169c95f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29c0f7c2-6381-4500-9702-48f169c95f64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f7f9b2bd-ad08-4b3f-9623-545b16f0fbaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f7683c-0705-4118-ad96-dac30f13ab06}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a07adbc4-bfd6-475a-9846-c8b179a93bee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Control Zone or Zone List Name
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Cooling Control Zone or Zone List Name
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Heating Control Zone or Zone List Name
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bcca9734-e379-4660-aed5-08c520a9fd90}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ac1673-cfb0-4aa2-a76d-335aeaa701fe}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {547ca268-238f-4164-8dfd-306beaf8c889}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Control Zone or Zone List Name
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Cooling Control Zone or Zone List Name
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Heating Control Zone or Zone List Name
  {ce51a78c-f765-418c-9420-bd96a455f845}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce51a78c-f765-418c-9420-bd96a455f845}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb26a062-dede-4dbd-83a7-cfdfa30596b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f115528a-a294-4384-8be3-3b1f3cbd27b6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a81649b-7b00-4260-8a70-e35d832a4985}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Control Zone or Zone List Name
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Cooling Control Zone or Zone List Name
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Heating Control Zone or Zone List Name
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b7d5c7ff-041c-4160-83ef-45de2d3ebc98}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0307d2-45ac-4ea6-8aef-240458f41ce9}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Handle
  Typical Interior Floor,                 !- Name
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Surface Rendering Name
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Layer 1
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a5f08c5-c38c-4c03-9601-12154183d6c2}, !- Handle
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Handle
  Typical Interior Wall,                  !- Name
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Surface Rendering Name
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Layer 1
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb86823-c52b-4be4-936b-70898ff3e6d1}, !- Handle
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Handle
  Typical Interior Ceiling,               !- Name
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Surface Rendering Name
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Layer 1
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed33d535-0354-41e2-b33c-1b5360e911d7}, !- Handle
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Surface Rendering Name
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Layer 1

OS:Material,
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46ab202f-88b8-4ebd-8671-95ce36bafd94}, !- Handle
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Handle
  Typical Interior Window,                !- Name
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Surface Rendering Name
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d2dc2ed1-8eaa-439b-add3-662fd3a5d5f9}, !- Handle
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Handle
  Typical Interior Door,                  !- Name
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:Material,
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab086e58-c8b4-4809-868e-84ee4208a361}, !- Handle
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Handle
  Typical Interior Partition,             !- Name
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {0423c87d-44a5-4e84-b5de-f7893231ff1e}, !- Handle
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:PlantLoop,
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Plant Side Inlet Node Name
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Demand Side Inlet Node Name
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Demand Mixer Name
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Demand Splitter Name
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Supply Mixer Name
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}; !- Supply Splitter Name

OS:Node,
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Inlet Port
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}; !- Outlet Port

OS:Node,
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Inlet Port
  {9aec882a-6065-43ff-923d-6886ef037edf}; !- Outlet Port

OS:Node,
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Inlet Port
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}; !- Outlet Port

OS:Connector:Mixer,
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Handle
  Connector Mixer 1,                      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Outlet Branch Name
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Inlet Branch Name 1
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Handle
  Connector Splitter 1,                   !- Name
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Inlet Branch Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Outlet Branch Name 1
  {af7a7c57-efca-4d39-8b96-f978d2663de3}; !- Outlet Branch Name 2

OS:Connection,
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  14,                                     !- Outlet Port
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  3,                                      !- Outlet Port
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Handle
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Inlet Port
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}; !- Outlet Port

OS:Node,
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Inlet Port
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}; !- Outlet Port

OS:Node,
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Inlet Port
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}; !- Outlet Port

OS:Connector:Mixer,
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Outlet Branch Name
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Inlet Branch Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  17,                                     !- Outlet Port
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Handle
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Source Object
  3,                                      !- Outlet Port
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Handle
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Source Object
  3,                                      !- Outlet Port
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Handle
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54266f6b-b311-4f2f-82ba-f8eda337da01}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1f8c8052-b981-4119-8dcd-ce4c5b9347f0}, !- Schedule Type Limits Name
  {c61c1129-e629-4879-ab6e-563fb41ed347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c1129-e629-4879-ab6e-563fb41ed347}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1f8c8052-b981-4119-8dcd-ce4c5b9347f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41aa645a-7bdd-4648-be9a-80337df721be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {3a227374-501c-45aa-92db-78b8e01cde1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Inlet Node Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Inlet Port
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}; !- Outlet Port

OS:Connection,
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Handle
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Handle
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Source Object
  3,                                      !- Outlet Port
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Handle
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Source Object
  3,                                      !- Outlet Port
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.20802284703933,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.20802284703933,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Use Side Inlet Node Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a94c8a4f-264a-4aa7-9555-ecd4ea0ee746}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Inlet Port
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}; !- Outlet Port

OS:Connection,
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Handle
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Source Object
  3,                                      !- Outlet Port
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Source Object
  32,                                     !- Outlet Port
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Handle
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Inlet Node Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}; !- Outlet Node Name

OS:Node,
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Inlet Port
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}; !- Outlet Port

OS:Connection,
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  4,                                      !- Outlet Port
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Inlet Port
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Outlet Port

OS:Connection,
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Handle
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Handle
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Source Object
  3,                                      !- Outlet Port
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b4077-d029-4a49-99f7-304bd305553f}, !- Handle
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Inlet Node Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}; !- Outlet Node Name

OS:Node,
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Inlet Port
  {a727470e-56e6-4229-93d9-2e17e4f206d4}; !- Outlet Port

OS:Connection,
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Handle
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Source Object
  3,                                      !- Outlet Port
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Handle
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Handle
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Source Object
  3,                                      !- Outlet Port
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Inlet Node Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}; !- Outlet Node Name

OS:Node,
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Inlet Port
  {d21821e2-7345-49b8-b207-0def0d27f0df}; !- Outlet Port

OS:Connection,
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Handle
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Source Object
  2,                                      !- Outlet Port
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Handle
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Source Object
  3,                                      !- Outlet Port
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Handle
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Inlet Node Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}; !- Outlet Node Name

OS:Node,
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Inlet Port
  {7df36cd0-3faa-433a-81ba-c547970dd905}; !- Outlet Port

OS:Connection,
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Handle
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Source Object
  2,                                      !- Outlet Port
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Handle
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Source Object
  3,                                      !- Outlet Port
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Handle
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Source Object
  3,                                      !- Outlet Port
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9b5a1a45-0c61-4448-b682-578180c4a572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5a1a45-0c61-4448-b682-578180c4a572}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Default Day Schedule Name
  {d5324d1b-ea72-4c31-9e75-1781ba2e755f}, !- Summer Design Day Schedule Name
  {d7e0791f-deb8-445d-9584-ba70aacd5e05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d7e0791f-deb8-445d-9584-ba70aacd5e05}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {d5324d1b-ea72-4c31-9e75-1781ba2e755f}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {06a36563-c86c-4aa6-8c2a-2c5a96a016f6}, !- Handle
  Schedule Rule 16,                       !- Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0450000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0900000000000002,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.316666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.363333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.456666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.503333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.565,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.58,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.595,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.61,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.64,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.64,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.67,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.76,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.79,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.819999999999999,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.88,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.91,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.94,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.97,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.999999999999999,                      !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.985,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.97,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.955,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.94,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.925,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.91,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.91,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.85,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.79,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.730000000000001,                      !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.670000000000001,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.610000000000001,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.550000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  0.58,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  0.61,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  0.67,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.73,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.67,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.609999999999999,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.549999999999999,                      !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.489999999999998,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.429999999999998,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.37,                                   !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.37,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  40,                                     !- Minute 65
  0.338333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  50,                                     !- Minute 66
  0.306666666666666,                      !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.274999999999999,                      !- Value Until Time 67
  19,                                     !- Hour 68
  10,                                     !- Minute 68
  0.243333333333332,                      !- Value Until Time 68
  19,                                     !- Hour 69
  20,                                     !- Minute 69
  0.211666666666666,                      !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  40,                                     !- Minute 71
  0.195,                                  !- Value Until Time 71
  19,                                     !- Hour 72
  50,                                     !- Minute 72
  0.21,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.225,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  10,                                     !- Minute 74
  0.24,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  20,                                     !- Minute 75
  0.255000000000001,                      !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.27,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  40,                                     !- Minute 77
  0.24,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  50,                                     !- Minute 78
  0.21,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.179999999999999,                      !- Value Until Time 79
  21,                                     !- Hour 80
  10,                                     !- Minute 80
  0.149999999999999,                      !- Value Until Time 80
  21,                                     !- Hour 81
  20,                                     !- Minute 81
  0.119999999999999,                      !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.09,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  40,                                     !- Minute 83
  0.0749999999999999,                     !- Value Until Time 83
  21,                                     !- Hour 84
  50,                                     !- Minute 84
  0.0599999999999998,                     !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0449999999999997,                     !- Value Until Time 85
  22,                                     !- Hour 86
  10,                                     !- Minute 86
  0.0299999999999996,                     !- Value Until Time 86
  22,                                     !- Hour 87
  20,                                     !- Minute 87
  0.0149999999999995,                     !- Value Until Time 87
  22,                                     !- Hour 88
  30,                                     !- Minute 88
  0,                                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0;                                      !- Value Until Time 89

OS:Exterior:Lights:Definition,
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Default Day Schedule Name
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Summer Design Day Schedule Name
  {669ed33d-f621-4b07-a449-28f410b1e571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {669ed33d-f621-4b07-a449-28f410b1e571}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01ba764-158f-412b-bf3c-46fd85205744}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Exterior Lights Definition Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Default Day Schedule Name
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Summer Design Day Schedule Name
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {27c8758e-82fa-4309-9f3e-a200fa77de92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Exterior Lights Definition Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5653bdf1-1490-4eef-8a6f-18c244df96a4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {d6c59ef0-3676-44e6-83cd-c9cb09618dd1}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:AdditionalProperties,
  {33931484-07c3-44d9-a314-b2d1745f7cfe}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}; !- Object Name

OS:LifeCycleCost:Parameters,
  {4f2b12b3-98f5-4bc6-98c8-deefdf703c8c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {9856b26c-11b7-4804-8fc8-b9031420af89}, !- Handle
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Material Name

OS:StandardsInformation:Material,
  {9d16e0c3-6c4e-4d39-bf01-b11ca154e8b0}, !- Handle
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Material Name

OS:StandardsInformation:Material,
  {81ad0bff-dead-4ddf-a513-9ebe0f9e5fc7}, !- Handle
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Material Name

OS:StandardsInformation:Material,
  {62633d30-7827-4501-9be4-16d3ca083d72}, !- Handle
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}; !- Material Name

OS:StandardsInformation:Material,
  {da591894-f1e2-4dc0-8718-b1cb03b66117}, !- Handle
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Material Name

OS:StandardsInformation:Material,
  {69b02901-dbf6-46df-8444-a80c00ebbb82}, !- Handle
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Material Name

OS:StandardsInformation:Material,
  {1038a070-33d6-46ae-bf99-ab78a85db299}, !- Handle
  {64807240-8e8d-4808-a9f5-71af268141bc}; !- Material Name

OS:StandardsInformation:Material,
  {b4a4a04c-c8c4-407f-ba57-1db3dab28bfa}, !- Handle
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Material Name

OS:StandardsInformation:Material,
  {80ea5071-c4a4-4925-8ef7-03e0a67231c4}, !- Handle
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Material Name

OS:StandardsInformation:Material,
  {d30e9cc8-e718-435a-8efb-f63b9c19d81f}, !- Handle
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Material Name

OS:SizingPeriod:DesignDay,
  {d1aec6bc-6cb1-4807-8f09-d1934ed3ae36}, !- Handle
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28bf5e54-1016-4fae-8089-a4d5ad73854a}, !- Handle
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84e0543f-adc4-48ee-8660-d11382c22ef8}, !- Handle
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f58ebf15-4c5b-4a3e-be2e-31d9f78b6d65}, !- Handle
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2f9273-893c-48fd-aedf-c34afe35f3f7}, !- Handle
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dc59f48-f482-49b3-afb0-c51663491d2d}, !- Handle
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43aeb0d7-0f49-4efc-8add-0148cd21c96c}, !- Handle
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6f3092a-e37a-4972-96fa-e212b448578e}, !- Handle
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7313b42b-5907-4fbc-a79c-e32d2eafadc4}, !- Handle
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2261a8bb-c030-4c65-ac59-d8d711e410e6}, !- Handle
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c08a468-6ba0-4d14-b50b-a23f8fa7e82c}, !- Handle
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0fabae2-dbd9-4358-b0aa-526165ca49f2}, !- Handle
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e607f0-6383-4845-8074-28cf0f5395d4}, !- Handle
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1efee964-b94d-4b60-98c5-5eab2a4e56c4}, !- Handle
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9db5543d-b74c-4430-a63f-2dd01a0d91e9}, !- Handle
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {463b5530-83ec-4922-a467-2cb8c1e72ccc}, !- Handle
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e02b106-9433-4214-a89f-fad5f7e6ea1e}, !- Handle
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {623cf309-0b05-45da-ae57-f0c7e1805ccc}, !- Handle
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe66ba02-9e76-4458-8273-6611ec770878}, !- Handle
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f086ca54-0c59-47db-a389-bf8e3a94cf0b}, !- Handle
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d44bda39-592d-45b8-afe9-645e2f97c00a}, !- Handle
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd152520-97bc-4d77-9b9d-3b6f74a1992d}, !- Handle
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93f02b3c-5616-413b-ae4b-46c259220b8e}, !- Handle
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bc73960-a4f0-4cb6-ad7c-3e0e4b90ffc3}, !- Handle
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33040bea-3d6d-4666-800d-4f5378c66ddb}, !- Handle
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {142b4548-0940-43c3-afc4-e6a8fa6ce8d9}, !- Handle
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22430541-72f1-467f-aafd-80e384091e94}, !- Handle
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Handle
  Rendering Color 15,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Handle
  Rendering Color 16,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Handle
  Rendering Color 17,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:RadianceParameters,
  {d95ba8f8-0575-4b55-85c6-271ad12dc400}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {40df8265-0906-4be8-bf6c-b06c6d103425}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e24f3dbe-2035-48d9-9c03-26b3fb029bcf}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {16979cf4-cd6e-46d4-a792-a994391a7cbd}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {610e01d7-070b-44b1-9733-30441855ef73}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0235c29c-ce5b-4d76-ab68-a4c108f67369}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {97875709-c750-40f1-a0dc-a2e7aee2cf44}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {0d2f6ce0-71dc-46f6-97e6-256999897caa}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {e69f6df4-55b6-4696-8f6e-dd494baa68a7}; !- Handle

OS:ScheduleTypeLimits,
  {850c145d-bad4-4b18-863a-364249f39316}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Building,
  {b13ed5fe-6cba-4800-babc-216fceb3e26c}, !- Handle
  90.1-2010|SmallOffice,                  !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c7ff805b-f6ae-4369-a5c5-af220578e011}, !- Default Construction Set Name
  {d7d3dbe4-579d-4853-85b2-d2849f889255}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2010, !- Name
  ,                                       !- Default Construction Set Name
  {f70917c8-5ac4-41fa-ae10-1fe2884decad}, !- Default Schedule Set Name
  {4cdf0c17-de5f-4295-89fc-f73070c5aa9d}, !- Group Rendering Name
  {38540e3f-e784-4bc9-8fd4-7de8538bb903}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {4cdf0c17-de5f-4295-89fc-f73070c5aa9d}, !- Handle
  Office WholeBuilding - Sm Office 2,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8045791231817,                      !- X Origin {m}
  -12.5363860821211,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}; !- Thermal Zone Name

OS:Surface,
  {6027d567-bcf8-450e-b853-5a81138a94c1}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {61722c89-94dd-418b-bc6b-f36ec809acf3}, !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5d17c8-8d63-455a-9164-e35159c73eb4}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052a4643-57ca-4fe0-850f-63b3d524099b}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e8372e-d905-42f6-bc69-38a9608717bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea59b44c-a3c6-45e7-90c1-23a96af9d2fd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c26e223-4431-41a8-9669-d868c56482f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aad0917-bd40-4dd7-aceb-e99deb0e6284}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c569249-1d16-42c1-9cf8-9c04a241f20b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8d484a2-90df-4819-971b-00a9b1594b1f}, !- Zone Air Inlet Port List
  {d84d7e0a-1925-4279-bc10-6efa0b0f93ae}, !- Zone Air Exhaust Port List
  {2434bd6a-ffc1-4ef2-ba9b-608dbc17adf1}, !- Zone Air Node Name
  {b1738c99-c7c7-4c2e-a353-124b348fc563}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d1ca7b7-afc6-42a9-85d7-74b9b85afe21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2c3f064-3c97-42ef-80fc-f833ffb65726}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone Air Node, !- Name
  {2434bd6a-ffc1-4ef2-ba9b-608dbc17adf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2434bd6a-ffc1-4ef2-ba9b-608dbc17adf1}, !- Handle
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- Source Object
  11,                                     !- Outlet Port
  {c2c3f064-3c97-42ef-80fc-f833ffb65726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8d484a2-90df-4819-971b-00a9b1594b1f}, !- Handle
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- HVAC Component
  {dec8e4a5-9487-4286-85b6-3cad02ec1801}; !- Port 1

OS:PortList,
  {d84d7e0a-1925-4279-bc10-6efa0b0f93ae}, !- Handle
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}; !- HVAC Component

OS:PortList,
  {b1738c99-c7c7-4c2e-a353-124b348fc563}, !- Handle
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- HVAC Component
  {7a1f0281-badd-4e0a-aa95-0326e6eda66b}; !- Port 1

OS:Sizing:Zone,
  {22617d00-014a-4639-a175-7c29f10089a1}, !- Handle
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6909eea-0e70-433d-9048-6156d17e766f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {e9fe3afb-be9f-472f-b5d8-2c83abcf6a6d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd170ba1-7efd-4896-bcf9-122567fd4d7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8045791231817,                      !- X Origin {m}
  -7.96438608212112,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {0d95c218-32f1-4049-9d09-e858cb0079b3}; !- Thermal Zone Name

OS:Surface,
  {5c40f2a9-0261-4bc4-83e0-f6f7f66bf3f1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {99b05b97-7dfb-498f-97a1-63dc41957ab0}, !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dbe4487-2b6b-49f2-b290-7514b7de4143}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6620407-3634-4b8c-88d5-37983a9ef819}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f3bd63-f092-4921-b760-1f9ae889940a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.9287721642422, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24956227-41f2-4314-8b98-e79a597bdcb1}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42e9332-d579-4630-882a-860943f8d16c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e8372e-d905-42f6-bc69-38a9608717bc}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052a4643-57ca-4fe0-850f-63b3d524099b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1ee0fb0-8112-4ceb-984e-db6b8ca27d3a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 15.9287721642422, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27bea828-fbe7-4c9d-8e08-f8fdca931100}, !- Zone Air Inlet Port List
  {cec090ba-1fc5-46c2-854e-1ddbf35f35ff}, !- Zone Air Exhaust Port List
  {e9a076a5-9d48-49f1-a738-ec342ea6e25e}, !- Zone Air Node Name
  {033e65eb-4b4e-40bc-8401-41ae06cd404b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44fd6be9-353f-45cd-b660-b47e0df376ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33d5218d-d25e-48e1-976e-cfe655649244}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Zone Air Node, !- Name
  {e9a076a5-9d48-49f1-a738-ec342ea6e25e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9a076a5-9d48-49f1-a738-ec342ea6e25e}, !- Handle
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- Source Object
  11,                                     !- Outlet Port
  {33d5218d-d25e-48e1-976e-cfe655649244}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27bea828-fbe7-4c9d-8e08-f8fdca931100}, !- Handle
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- HVAC Component
  {7c5a816d-928d-4643-a0a9-c5bed55d166f}; !- Port 1

OS:PortList,
  {cec090ba-1fc5-46c2-854e-1ddbf35f35ff}, !- Handle
  {0d95c218-32f1-4049-9d09-e858cb0079b3}; !- HVAC Component

OS:PortList,
  {033e65eb-4b4e-40bc-8401-41ae06cd404b}, !- Handle
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- HVAC Component
  {ddb4a584-3299-48bb-890c-00997c307de4}; !- Port 1

OS:Sizing:Zone,
  {854b2c60-1960-4266-ba31-ab4f082dac6c}, !- Handle
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6a75afc4-6e30-45b9-a87e-923edbfe0c73}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {0d95c218-32f1-4049-9d09-e858cb0079b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3473a697-3e82-4c85-987b-4a8666f8ee8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18.8045791231817,                      !- X Origin {m}
  7.96438608212112,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}; !- Thermal Zone Name

OS:Surface,
  {85c5defe-a823-4cff-a798-4b56a61f05e9}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {61722c89-94dd-418b-bc6b-f36ec809acf3}, !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04220026-8b9b-4a7d-830e-9284c721efb2}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45da83b6-0845-48b8-9d44-7d077faf1162}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d4b992-9b87-4048-81dd-872179ab0284}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c51e9453-29d4-482c-b6a6-240314f1616b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f3bd63-f092-4921-b760-1f9ae889940a}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6620407-3634-4b8c-88d5-37983a9ef819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {572efbe8-b8e8-49ad-95f2-6ac0aa3f8b68}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2be73ff1-62bb-41e6-8acc-59f033a5fa03}, !- Zone Air Inlet Port List
  {c6d3ada4-074d-492b-bae4-516e28192d34}, !- Zone Air Exhaust Port List
  {f3fc287a-b9e3-42db-b772-9159be8e4200}, !- Zone Air Node Name
  {8a3b058f-7875-4f44-95ba-0ade922e6140}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8419348-4dce-4ed2-8458-7d911faa3816}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0d62b49-d180-4b40-8a8a-0af21b64d41c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Zone Air Node, !- Name
  {f3fc287a-b9e3-42db-b772-9159be8e4200}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3fc287a-b9e3-42db-b772-9159be8e4200}, !- Handle
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- Source Object
  11,                                     !- Outlet Port
  {d0d62b49-d180-4b40-8a8a-0af21b64d41c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2be73ff1-62bb-41e6-8acc-59f033a5fa03}, !- Handle
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- HVAC Component
  {c1b1559b-e2cc-4546-8cee-3dca19d6654e}; !- Port 1

OS:PortList,
  {c6d3ada4-074d-492b-bae4-516e28192d34}, !- Handle
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}; !- HVAC Component

OS:PortList,
  {8a3b058f-7875-4f44-95ba-0ade922e6140}, !- Handle
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- HVAC Component
  {4fcaad2f-73a2-4dc9-9c78-85bd5b19882e}; !- Port 1

OS:Sizing:Zone,
  {65512426-2581-41d5-95da-3b3c28a1834e}, !- Handle
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb31205c-fa39-418e-9aec-92b777af48c7}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bcaa321d-8ffe-4331-9104-7fdfc9651cda}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c12e07b-a6c3-414a-8c61-108d94a86567}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Handle
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.2325791231817,                      !- X Origin {m}
  -12.5363860821211,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {7b2bfe8f-c230-4290-8349-cc0711a03642}; !- Thermal Zone Name

OS:Surface,
  {20a81750-b8fa-4490-a811-25d946885b49}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {ad5c42c9-2909-4dbc-aa5d-d41cdcb8e0df}, !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c26e223-4431-41a8-9669-d868c56482f5}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea59b44c-a3c6-45e7-90c1-23a96af9d2fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc12418-2632-4082-8721-07e76bfbd4fc}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240b2a2d-0c40-4e65-91f8-3962f50c519d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67561a4f-2ca9-48fe-b5e3-e5a5bb40d0c3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a91aa5-d45a-4d13-b0b5-e24e4584d775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae32883-886e-4349-aa12-b96236b00930}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba196fc-3cd2-45dd-b773-b860384d567b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4604db4c-2d22-4491-a45e-99c14131b894}, !- Zone Air Inlet Port List
  {4c88208e-2884-43bd-8e44-e3eaa0d4b933}, !- Zone Air Exhaust Port List
  {6ac7a30b-5302-4c03-94a6-25224a79db4b}, !- Zone Air Node Name
  {0e19be3a-2009-402d-86bc-e8eddf6cdf96}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eabb6a52-cd7c-48b1-91ad-df41248704ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {245c6e18-54e1-4334-a6d0-e36eafd71052}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone Air Node, !- Name
  {6ac7a30b-5302-4c03-94a6-25224a79db4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac7a30b-5302-4c03-94a6-25224a79db4b}, !- Handle
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- Source Object
  11,                                     !- Outlet Port
  {245c6e18-54e1-4334-a6d0-e36eafd71052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4604db4c-2d22-4491-a45e-99c14131b894}, !- Handle
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- HVAC Component
  {c158b93b-b986-44d5-8cc0-5ef7af628917}; !- Port 1

OS:PortList,
  {4c88208e-2884-43bd-8e44-e3eaa0d4b933}, !- Handle
  {7b2bfe8f-c230-4290-8349-cc0711a03642}; !- HVAC Component

OS:PortList,
  {0e19be3a-2009-402d-86bc-e8eddf6cdf96}, !- Handle
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- HVAC Component
  {428057cd-f4fe-486d-a04a-2b645054d69e}; !- Port 1

OS:Sizing:Zone,
  {e453744d-d226-42ae-a1a1-5b080d94f3cf}, !- Handle
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36b83f2f-d683-4fb5-8b12-2557794684c9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone HVAC Equipment List, !- Name
  {7b2bfe8f-c230-4290-8349-cc0711a03642}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce425f34-abc3-47ba-872e-ec616a27e0f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Handle
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.2325791231817,                      !- X Origin {m}
  -7.96438608212112,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}; !- Thermal Zone Name

OS:Surface,
  {4ecfb956-fd1d-40fa-a8ac-c61337f4bd17}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {bb33e910-1bbe-4d7f-9fb9-eb5019515c1c}, !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  28.4651582463634, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42e9332-d579-4630-882a-860943f8d16c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24956227-41f2-4314-8b98-e79a597bdcb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a62ed84b-fdfb-407d-8d58-78ada51a4ff6}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7acc473b-0d4e-4856-a23c-33b9b9349db0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 15.9287721642422, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f0585f-a2d0-42b5-b9bd-5fa892d682ab}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6e9036e-873a-4048-977a-4726be40aefc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240b2a2d-0c40-4e65-91f8-3962f50c519d}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc12418-2632-4082-8721-07e76bfbd4fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.4651582463634, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1297aad7-ef23-48d2-893e-802a705e38d0}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f376fc1-0980-43d3-8ed1-f7b9fc0e5c61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 15.9287721642422, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70738d91-7e1d-41e5-9223-cc55b4357820}, !- Zone Air Inlet Port List
  {6cd884dd-c07c-47ba-a336-210cc6e34b9c}, !- Zone Air Exhaust Port List
  {98a11b39-9aa0-4352-974c-fcaf16bf7473}, !- Zone Air Node Name
  {debeda72-4b4b-4120-9cde-d97db32fd8be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {086a5b02-6f0f-4c37-9063-e111970a4a0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa788431-3efa-4895-861d-6625badbb7d8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Zone Air Node, !- Name
  {98a11b39-9aa0-4352-974c-fcaf16bf7473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a11b39-9aa0-4352-974c-fcaf16bf7473}, !- Handle
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- Source Object
  11,                                     !- Outlet Port
  {aa788431-3efa-4895-861d-6625badbb7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70738d91-7e1d-41e5-9223-cc55b4357820}, !- Handle
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- HVAC Component
  {4e5bf1ab-dd7f-4205-898b-a889892a9cc6}; !- Port 1

OS:PortList,
  {6cd884dd-c07c-47ba-a336-210cc6e34b9c}, !- Handle
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}; !- HVAC Component

OS:PortList,
  {debeda72-4b4b-4120-9cde-d97db32fd8be}, !- Handle
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- HVAC Component
  {61ad8fa2-0b6e-4b68-a7e9-f4e991475a89}; !- Port 1

OS:Sizing:Zone,
  {08f1daac-8429-45c3-a90b-1fcde2b4c370}, !- Handle
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88ff843d-fac0-49d5-9398-636148693aca}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Zone HVAC Equipment List, !- Name
  {c55a6a4b-9221-4595-a617-868dbbcf0e5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c5ec2722-9155-4235-9f5e-9ce57e14e88d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Handle
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.2325791231817,                      !- X Origin {m}
  7.96438608212112,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {ffd77752-a0f5-4211-8466-9fc52b868173}; !- Thermal Zone Name

OS:Surface,
  {3ce72601-02ef-4457-ab0b-55da02574aa4}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {ad5c42c9-2909-4dbc-aa5d-d41cdcb8e0df}, !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51e9453-29d4-482c-b6a6-240314f1616b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d4b992-9b87-4048-81dd-872179ab0284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3090d6c-90fe-4fc1-8778-f1b256ba0b8b}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4041a43a-d811-4863-8d93-19ab3d651c1d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37748284-d97c-4c32-8ae3-984878c98796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7acc473b-0d4e-4856-a23c-33b9b9349db0}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62ed84b-fdfb-407d-8d58-78ada51a4ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  28.4651582463634, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  28.4651582463634, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4ad3f1c-2799-4209-b756-c5f4bff12ebf}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.4651582463634, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  28.4651582463634, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8da73463-62cb-4db5-9ea5-32573d59722f}, !- Zone Air Inlet Port List
  {b35c7468-8a17-4764-bbd0-299cf69ac527}, !- Zone Air Exhaust Port List
  {95bb555e-a011-4efb-b18a-acf28c9c3131}, !- Zone Air Node Name
  {bfc883f1-6e5b-4a14-a554-8fe0983318ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45a748ee-9b40-4eab-a72f-7ec9dc2336a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e2c9960-ef57-435e-bae1-6e57b92bccc8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Zone Air Node, !- Name
  {95bb555e-a011-4efb-b18a-acf28c9c3131}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95bb555e-a011-4efb-b18a-acf28c9c3131}, !- Handle
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- Source Object
  11,                                     !- Outlet Port
  {6e2c9960-ef57-435e-bae1-6e57b92bccc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8da73463-62cb-4db5-9ea5-32573d59722f}, !- Handle
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- HVAC Component
  {c4e1cf1a-bcec-40e3-a491-06e15ab4ce2e}; !- Port 1

OS:PortList,
  {b35c7468-8a17-4764-bbd0-299cf69ac527}, !- Handle
  {ffd77752-a0f5-4211-8466-9fc52b868173}; !- HVAC Component

OS:PortList,
  {bfc883f1-6e5b-4a14-a554-8fe0983318ce}, !- Handle
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- HVAC Component
  {1a20deab-c8cc-4102-896e-35ca94a5eab7}; !- Port 1

OS:Sizing:Zone,
  {2ff57601-119b-460f-8511-646caa5a169b}, !- Handle
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2ca7564a-543c-4fda-b362-8864b25fca20}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Zone HVAC Equipment List, !- Name
  {ffd77752-a0f5-4211-8466-9fc52b868173}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f21ac71-84d2-442a-aab8-76866c8cde39}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2325791231817,                       !- X Origin {m}
  -12.5363860821211,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {bac7b1cc-165d-495b-a259-3220d6571b80}; !- Thermal Zone Name

OS:Surface,
  {b3096b8f-86e5-4b37-a45f-38c16de69d6a}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {61722c89-94dd-418b-bc6b-f36ec809acf3}, !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.59872115546023e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a91aa5-d45a-4d13-b0b5-e24e4584d775}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67561a4f-2ca9-48fe-b5e3-e5a5bb40d0c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b11d0e55-1317-49ab-9570-6d5850beefed}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77c0a0e-44c9-4a7e-82fa-5a38e56bf5de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.572, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22a7c13-8348-42b4-bf7e-73c9522707d2}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b028a09-170b-46c1-9584-36716becf44c}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 1.59872115546023e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ad60cb-f6c0-420d-9c23-f62b6bf9c021}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 1.59872115546023e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 6.096,         !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.572, 6.096,     !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 1.59872115546023e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46cfadb7-cf1e-4c5c-80c8-2ad0febd488b}, !- Zone Air Inlet Port List
  {9b3fce13-73e4-4c15-b1db-fe86c2aaaad0}, !- Zone Air Exhaust Port List
  {a7d7a315-a586-4281-a3c4-0dfaaff85da1}, !- Zone Air Node Name
  {000a2f02-9268-438d-9dc1-560466077524}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f84d9be-c6aa-479c-aa81-7bc710b48130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e3f2927-a36f-49b8-a2c0-2a41269c192f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone Air Node, !- Name
  {a7d7a315-a586-4281-a3c4-0dfaaff85da1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7d7a315-a586-4281-a3c4-0dfaaff85da1}, !- Handle
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- Source Object
  11,                                     !- Outlet Port
  {5e3f2927-a36f-49b8-a2c0-2a41269c192f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46cfadb7-cf1e-4c5c-80c8-2ad0febd488b}, !- Handle
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- HVAC Component
  {634e830b-58da-4156-91fc-67b1a0d7cd04}; !- Port 1

OS:PortList,
  {9b3fce13-73e4-4c15-b1db-fe86c2aaaad0}, !- Handle
  {bac7b1cc-165d-495b-a259-3220d6571b80}; !- HVAC Component

OS:PortList,
  {000a2f02-9268-438d-9dc1-560466077524}, !- Handle
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- HVAC Component
  {0c5bab00-22b5-4250-aa57-5bc8aef0edde}; !- Port 1

OS:Sizing:Zone,
  {cf0240bd-d9ed-4328-a36e-9dbac0965109}, !- Handle
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1340c3be-4d51-4b25-8687-0322a3f8c3e8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {bac7b1cc-165d-495b-a259-3220d6571b80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bf11275-27b2-4d6f-aaab-8c480b3843be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2325791231817,                       !- X Origin {m}
  -7.96438608212112,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}; !- Thermal Zone Name

OS:Surface,
  {55b57800-5a6f-48eb-8457-6af9d0e5b7f3}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {99b05b97-7dfb-498f-97a1-63dc41957ab0}, !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e9036e-873a-4048-977a-4726be40aefc}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f0585f-a2d0-42b5-b9bd-5fa892d682ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {303d436e-3d22-4fd0-91e9-b2f1fc849e71}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17512261-af3e-436c-b8ca-c812004843db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 15.9287721642422, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 15.9287721642422, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 15.9287721642422, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6777a58f-3bf8-4aab-99d6-06f670917188}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 15.9287721642422, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 15.9287721642422, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77c0a0e-44c9-4a7e-82fa-5a38e56bf5de}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b11d0e55-1317-49ab-9570-6d5850beefed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd02faa2-f3ac-4350-8683-b8cb3b7a7d1a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 15.9287721642422, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 15.9287721642422, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {170cc904-a710-443d-aa1c-b3c52b6d57c2}, !- Zone Air Inlet Port List
  {79b0c42d-aac2-46e4-9a6a-d9fc651fa7b5}, !- Zone Air Exhaust Port List
  {537a0c25-2103-40af-b536-f65361b01127}, !- Zone Air Node Name
  {d975610a-a77d-44cd-b2e7-cae1b76be292}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d481f30-27e3-4012-b594-6d6dc1e67cf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65319849-406e-438f-b0ff-afb3ce66053d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Zone Air Node, !- Name
  {537a0c25-2103-40af-b536-f65361b01127}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {537a0c25-2103-40af-b536-f65361b01127}, !- Handle
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- Source Object
  11,                                     !- Outlet Port
  {65319849-406e-438f-b0ff-afb3ce66053d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {170cc904-a710-443d-aa1c-b3c52b6d57c2}, !- Handle
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- HVAC Component
  {219941be-2829-460f-92b7-933e25c2249c}; !- Port 1

OS:PortList,
  {79b0c42d-aac2-46e4-9a6a-d9fc651fa7b5}, !- Handle
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}; !- HVAC Component

OS:PortList,
  {d975610a-a77d-44cd-b2e7-cae1b76be292}, !- Handle
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- HVAC Component
  {4398b538-b194-4c39-8558-55c751d9fc7c}; !- Port 1

OS:Sizing:Zone,
  {0a83b484-9efe-4622-8a47-aeffd09fa4e0}, !- Handle
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ef3337e0-d36d-4352-988d-8b56b29542d1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8f14d538-2c5d-477d-81f0-49d76a7f94aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {099d8abe-4bbb-4eb6-85b9-d4d0dc746732}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.2325791231817,                       !- X Origin {m}
  7.96438608212112,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5d6c7bcc-cf40-45fb-97c7-793b56ffd481}, !- Building Story Name
  {05cc9800-a6ec-4137-b911-74486bdc8895}; !- Thermal Zone Name

OS:Surface,
  {e7262d1e-7d9f-4f46-8993-951c55f5c928}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {61722c89-94dd-418b-bc6b-f36ec809acf3}, !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.44089209850063e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37748284-d97c-4c32-8ae3-984878c98796}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4041a43a-d811-4863-8d93-19ab3d651c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0453c8b1-013f-41b5-a63a-4f150929efb4}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849bb2e6-f181-4e87-a7d0-3474f2aa203a}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999998, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999998, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17512261-af3e-436c-b8ca-c812004843db}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {303d436e-3d22-4fd0-91e9-b2f1fc849e71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.44089209850063e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dbf6d64-5e7f-4760-baec-cc2ba15686e6}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.44089209850063e-15, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999998, 6.096, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 4.57199999999998, 6.096, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 4.44089209850063e-15, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba0498bb-af05-428b-9b4a-a801f7950145}, !- Zone Air Inlet Port List
  {56f97788-7c97-462b-a1e9-f834cc641ac7}, !- Zone Air Exhaust Port List
  {fc7e8876-36c2-4122-a1a8-c1776d8f3e54}, !- Zone Air Node Name
  {12e299f7-7d39-40c6-88c7-b3e2f80915dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {376d99af-58b7-4327-a6a8-4cf089d7cb4f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2eee9789-8e41-421b-a588-223c476e59e5}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Zone Air Node, !- Name
  {fc7e8876-36c2-4122-a1a8-c1776d8f3e54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc7e8876-36c2-4122-a1a8-c1776d8f3e54}, !- Handle
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- Source Object
  11,                                     !- Outlet Port
  {2eee9789-8e41-421b-a588-223c476e59e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba0498bb-af05-428b-9b4a-a801f7950145}, !- Handle
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- HVAC Component
  {97e17555-22b4-447c-931b-c7600cba70b7}; !- Port 1

OS:PortList,
  {56f97788-7c97-462b-a1e9-f834cc641ac7}, !- Handle
  {05cc9800-a6ec-4137-b911-74486bdc8895}; !- HVAC Component

OS:PortList,
  {12e299f7-7d39-40c6-88c7-b3e2f80915dc}, !- Handle
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- HVAC Component
  {baae9ce7-cebf-4d88-b735-3b388322b9a3}; !- Port 1

OS:Sizing:Zone,
  {b1534953-e7ce-4d7e-8aac-914bd30aab5b}, !- Handle
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5114f0e6-2081-48d6-b19b-652a445ddefb}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {05cc9800-a6ec-4137-b911-74486bdc8895}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b0e1028b-be0a-4af2-9f40-87c1d223d31f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {5b48c47e-2c98-49fe-822c-2fbaff711503}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da5d17c8-8d63-455a-9164-e35159c73eb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.5466, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0254000000000154, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0254000000000154, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d03ce75-5d70-40ae-99b6-2085f6911398}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2aad0917-bd40-4dd7-aceb-e99deb0e6284}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 1.59872115546023e-14, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 1.59872115546023e-14, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807e6a5d-467c-4ac0-afea-993dd50c0363}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0dbe4487-2b6b-49f2-b290-7514b7de4143}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 15.9033721642422, 1.06777517742441, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 15.9033721642422, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0253999999999959, 1.06777517742441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53f62294-e825-4467-96c3-e5516853b094}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04220026-8b9b-4a7d-830e-9284c721efb2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.54659999999998, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.54659999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 0.0254000000000039, 0.762, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 0.0254000000000039, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbd9015d-c2fb-44a6-9316-6a74a22e4eec}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45da83b6-0845-48b8-9d44-7d077faf1162}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999998, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57199999999998, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8918897c-f568-44f9-b4bd-3be04477671c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fae32883-886e-4349-aa12-b96236b00930}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 1.59872115546023e-14, 1.06734493013236, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  28.4397582463634, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  28.4397582463634, 1.59872115546023e-14, 1.06734493013236; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {479e391d-a32c-49d8-abb7-d3c5242b4176}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3090d6c-90fe-4fc1-8778-f1b256ba0b8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.4397582463634, 4.57199999999998, 1.06734493013236, !- X,Y,Z Vertex 1 {m}
  28.4397582463634, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999692, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999692, 4.57199999999998, 1.06734493013236; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9da0722-c477-40ad-8429-5180df0eb9ae}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f22a7c13-8348-42b4-bf7e-73c9522707d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000016, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000016, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d86fd37-515e-4113-9278-f23560bfd0c1}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b028a09-170b-46c1-9584-36716becf44c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.025400000000032, 1.59872115546023e-14, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  0.025400000000032, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 1.59872115546023e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 1.59872115546023e-14, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e7f6acd-f377-46f2-864c-60aec9aa2c77}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6777a58f-3bf8-4aab-99d6-06f670917188}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0253999999999956, 1.06777517742441, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0253999999999956, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 15.9033721642422, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 15.9033721642422, 1.06777517742441; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33246028-cd7b-4622-b805-a51742f69203}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0453c8b1-013f-41b5-a63a-4f150929efb4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999998, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999998, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000314, 4.57199999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000314, 4.57199999999998, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec6223f0-6b28-4882-97ba-57ffada93933}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {849bb2e6-f181-4e87-a7d0-3474f2aa203a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000044, 1.07022471910112, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000044, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999998, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999998, 1.07022471910112; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ddf13e9b-8af4-4df8-8ecf-afc2b39034c0}, !- Handle
  Office WholeBuilding - Sm Office People Definition 1, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  AdaptiveASH55;                          !- Thermal Comfort Model Type 2

OS:Lights:Definition,
  {c4e570e3-f850-48ea-8c29-596bb2ca65d4}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ed144ceb-3be1-4f5f-a79f-2c4c50dd6939}, !- Handle
  {c4e570e3-f850-48ea-8c29-596bb2ca65d4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6c59494b-d517-43ab-89b8-3b2ad8afdce0}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {6f930644-1795-4c04-9c03-14fff85a64a5}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2010,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a065b6a9-cd59-4242-91fd-8c98a0b73965}, !- Default Day Schedule Name
  {c282d07d-abbd-4614-a259-c27e4a1fc505}, !- Summer Design Day Schedule Name
  {09ac3324-549f-4642-94f5-073503b7df45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a065b6a9-cd59-4242-91fd-8c98a0b73965}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2010 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  40,                                     !- Minute 2
  0.188333333333333,                      !- Value Until Time 2
  4,                                      !- Hour 3
  50,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.213333333333333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.221666666666667,                      !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.222843166666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.215686333333333,                      !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2085295,                              !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.201372666666667,                      !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.194215833333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.187059,                               !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.2128135,                              !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.238568,                               !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.2643225,                              !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.290077,                               !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.3158315,                              !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.341586,                               !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.40665,                                !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.471714,                               !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.536778,                               !- Value Until Time 22
  8,                                      !- Hour 23
  9,                                      !- Minute 23
  0.601842,                               !- Value Until Time 23
  8,                                      !- Hour 24
  19,                                     !- Minute 24
  0.666906,                               !- Value Until Time 24
  8,                                      !- Hour 25
  29,                                     !- Minute 25
  0.731969999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  30,                                     !- Minute 26
  0.73197,                                !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.73197,                                !- Value Until Time 27
  11,                                     !- Hour 28
  39,                                     !- Minute 28
  0.718415,                               !- Value Until Time 28
  11,                                     !- Hour 29
  49,                                     !- Minute 29
  0.70486,                                !- Value Until Time 29
  11,                                     !- Hour 30
  59,                                     !- Minute 30
  0.691305,                               !- Value Until Time 30
  12,                                     !- Hour 31
  9,                                      !- Minute 31
  0.67775,                                !- Value Until Time 31
  12,                                     !- Hour 32
  19,                                     !- Minute 32
  0.664195,                               !- Value Until Time 32
  12,                                     !- Hour 33
  29,                                     !- Minute 33
  0.65064,                                !- Value Until Time 33
  12,                                     !- Hour 34
  30,                                     !- Minute 34
  0.65064,                                !- Value Until Time 34
  12,                                     !- Hour 35
  39,                                     !- Minute 35
  0.664195,                               !- Value Until Time 35
  12,                                     !- Hour 36
  49,                                     !- Minute 36
  0.67775,                                !- Value Until Time 36
  12,                                     !- Hour 37
  59,                                     !- Minute 37
  0.691305,                               !- Value Until Time 37
  13,                                     !- Hour 38
  9,                                      !- Minute 38
  0.70486,                                !- Value Until Time 38
  13,                                     !- Hour 39
  19,                                     !- Minute 39
  0.718415,                               !- Value Until Time 39
  13,                                     !- Hour 40
  29,                                     !- Minute 40
  0.73197,                                !- Value Until Time 40
  13,                                     !- Hour 41
  30,                                     !- Minute 41
  0.73197,                                !- Value Until Time 41
  16,                                     !- Hour 42
  30,                                     !- Minute 42
  0.73197,                                !- Value Until Time 42
  16,                                     !- Hour 43
  40,                                     !- Minute 43
  0.6926605,                              !- Value Until Time 43
  16,                                     !- Hour 44
  50,                                     !- Minute 44
  0.653350999999999,                      !- Value Until Time 44
  17,                                     !- Hour 45
  0,                                      !- Minute 45
  0.614041499999999,                      !- Value Until Time 45
  17,                                     !- Hour 46
  10,                                     !- Minute 46
  0.574731999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  20,                                     !- Minute 47
  0.535422499999999,                      !- Value Until Time 47
  17,                                     !- Hour 48
  30,                                     !- Minute 48
  0.496113,                               !- Value Until Time 48
  17,                                     !- Hour 49
  40,                                     !- Minute 49
  0.4703585,                              !- Value Until Time 49
  17,                                     !- Hour 50
  50,                                     !- Minute 50
  0.444604,                               !- Value Until Time 50
  18,                                     !- Hour 51
  0,                                      !- Minute 51
  0.418849499999999,                      !- Value Until Time 51
  18,                                     !- Hour 52
  10,                                     !- Minute 52
  0.393094999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  20,                                     !- Minute 53
  0.367340499999999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  30,                                     !- Minute 54
  0.341586,                               !- Value Until Time 54
  19,                                     !- Hour 55
  0,                                      !- Minute 55
  0.341586,                               !- Value Until Time 55
  19,                                     !- Hour 56
  10,                                     !- Minute 56
  0.3348085,                              !- Value Until Time 56
  19,                                     !- Hour 57
  20,                                     !- Minute 57
  0.328031,                               !- Value Until Time 57
  19,                                     !- Hour 58
  30,                                     !- Minute 58
  0.3212535,                              !- Value Until Time 58
  19,                                     !- Hour 59
  40,                                     !- Minute 59
  0.314476,                               !- Value Until Time 59
  19,                                     !- Hour 60
  50,                                     !- Minute 60
  0.3076985,                              !- Value Until Time 60
  20,                                     !- Hour 61
  0,                                      !- Minute 61
  0.300921,                               !- Value Until Time 61
  20,                                     !- Hour 62
  10,                                     !- Minute 62
  0.2941435,                              !- Value Until Time 62
  20,                                     !- Hour 63
  20,                                     !- Minute 63
  0.287366,                               !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.2805885,                              !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.273811,                               !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.267033499999999,                      !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.260256,                               !- Value Until Time 67
  21,                                     !- Hour 68
  30,                                     !- Minute 68
  0.260256,                               !- Value Until Time 68
  21,                                     !- Hour 69
  40,                                     !- Minute 69
  0.2480565,                              !- Value Until Time 69
  21,                                     !- Hour 70
  50,                                     !- Minute 70
  0.235857,                               !- Value Until Time 70
  22,                                     !- Hour 71
  0,                                      !- Minute 71
  0.2236575,                              !- Value Until Time 71
  22,                                     !- Hour 72
  10,                                     !- Minute 72
  0.211458,                               !- Value Until Time 72
  22,                                     !- Hour 73
  20,                                     !- Minute 73
  0.1992585,                              !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.187059,                               !- Value Until Time 74
  22,                                     !- Hour 75
  40,                                     !- Minute 75
  0.1858825,                              !- Value Until Time 75
  22,                                     !- Hour 76
  50,                                     !- Minute 76
  0.184706,                               !- Value Until Time 76
  23,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1835295,                              !- Value Until Time 77
  23,                                     !- Hour 78
  10,                                     !- Minute 78
  0.182353,                               !- Value Until Time 78
  23,                                     !- Hour 79
  20,                                     !- Minute 79
  0.1811765,                              !- Value Until Time 79
  23,                                     !- Hour 80
  30,                                     !- Minute 80
  0.18,                                   !- Value Until Time 80
  24,                                     !- Hour 81
  0,                                      !- Minute 81
  0.18;                                   !- Value Until Time 81

OS:Schedule:Day,
  {c282d07d-abbd-4614-a259-c27e4a1fc505}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5796605-25db-4851-9cc7-526d925b8471}, !- Handle
  Schedule Rule 18,                       !- Name
  {6f930644-1795-4c04-9c03-14fff85a64a5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {11d0d78a-b9fa-458a-a314-05e76dc66d6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11d0d78a-b9fa-458a-a314-05e76dc66d6e}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2010 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.18;                                   !- Value Until Time 2

OS:Schedule:Day,
  {09ac3324-549f-4642-94f5-073503b7df45}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c4ba6ee-0d61-46bb-9bee-b871277a0b6f}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2010,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {9a96b796-eabe-4f84-b001-60911a651b01}, !- Default Day Schedule Name
  {dee8009b-f112-409a-a619-667ff5293530}, !- Summer Design Day Schedule Name
  {ec841841-ad83-478b-95e8-bc72ae7cff5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a96b796-eabe-4f84-b001-60911a651b01}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2010 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.340600000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.383175000000002,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.42575,                                !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.42575,                                !- Value Until Time 4
  5,                                      !- Hour 5
  10,                                     !- Minute 5
  0.430660625,                            !- Value Until Time 5
  5,                                      !- Hour 6
  20,                                     !- Minute 6
  0.43557125,                             !- Value Until Time 6
  5,                                      !- Hour 7
  30,                                     !- Minute 7
  0.440481875,                            !- Value Until Time 7
  5,                                      !- Hour 8
  40,                                     !- Minute 8
  0.4453925,                              !- Value Until Time 8
  5,                                      !- Hour 9
  50,                                     !- Minute 9
  0.450303125,                            !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.45521375,                             !- Value Until Time 10
  6,                                      !- Hour 11
  10,                                     !- Minute 11
  0.460124375,                            !- Value Until Time 11
  6,                                      !- Hour 12
  20,                                     !- Minute 12
  0.465035,                               !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.469945625,                            !- Value Until Time 13
  6,                                      !- Hour 14
  40,                                     !- Minute 14
  0.47485625,                             !- Value Until Time 14
  6,                                      !- Hour 15
  50,                                     !- Minute 15
  0.479766875,                            !- Value Until Time 15
  7,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4846775,                              !- Value Until Time 16
  7,                                      !- Hour 17
  10,                                     !- Minute 17
  0.525067291666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  20,                                     !- Minute 18
  0.565457083333334,                      !- Value Until Time 18
  7,                                      !- Hour 19
  30,                                     !- Minute 19
  0.605846875,                            !- Value Until Time 19
  7,                                      !- Hour 20
  40,                                     !- Minute 20
  0.646236666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  50,                                     !- Minute 21
  0.686626458333334,                      !- Value Until Time 21
  8,                                      !- Hour 22
  0,                                      !- Minute 22
  0.72701625,                             !- Value Until Time 22
  8,                                      !- Hour 23
  10,                                     !- Minute 23
  0.767406041666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  20,                                     !- Minute 24
  0.807795833333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  30,                                     !- Minute 25
  0.848185625,                            !- Value Until Time 25
  8,                                      !- Hour 26
  39,                                     !- Minute 26
  0.888575416666667,                      !- Value Until Time 26
  8,                                      !- Hour 27
  49,                                     !- Minute 27
  0.928965208333333,                      !- Value Until Time 27
  8,                                      !- Hour 28
  59,                                     !- Minute 28
  0.969355,                               !- Value Until Time 28
  9,                                      !- Hour 29
  0,                                      !- Minute 29
  0.969355,                               !- Value Until Time 29
  11,                                     !- Hour 30
  30,                                     !- Minute 30
  0.969355,                               !- Value Until Time 30
  11,                                     !- Hour 31
  39,                                     !- Minute 31
  0.95966145,                             !- Value Until Time 31
  11,                                     !- Hour 32
  49,                                     !- Minute 32
  0.9499679,                              !- Value Until Time 32
  11,                                     !- Hour 33
  59,                                     !- Minute 33
  0.94027435,                             !- Value Until Time 33
  12,                                     !- Hour 34
  9,                                      !- Minute 34
  0.9305808,                              !- Value Until Time 34
  12,                                     !- Hour 35
  19,                                     !- Minute 35
  0.92088725,                             !- Value Until Time 35
  12,                                     !- Hour 36
  29,                                     !- Minute 36
  0.9111937,                              !- Value Until Time 36
  12,                                     !- Hour 37
  30,                                     !- Minute 37
  0.9111937,                              !- Value Until Time 37
  12,                                     !- Hour 38
  39,                                     !- Minute 38
  0.92088725,                             !- Value Until Time 38
  12,                                     !- Hour 39
  49,                                     !- Minute 39
  0.9305808,                              !- Value Until Time 39
  12,                                     !- Hour 40
  59,                                     !- Minute 40
  0.94027435,                             !- Value Until Time 40
  13,                                     !- Hour 41
  9,                                      !- Minute 41
  0.9499679,                              !- Value Until Time 41
  13,                                     !- Hour 42
  19,                                     !- Minute 42
  0.95966145,                             !- Value Until Time 42
  13,                                     !- Hour 43
  29,                                     !- Minute 43
  0.969355,                               !- Value Until Time 43
  13,                                     !- Hour 44
  30,                                     !- Minute 44
  0.969355,                               !- Value Until Time 44
  16,                                     !- Hour 45
  30,                                     !- Minute 45
  0.969355,                               !- Value Until Time 45
  16,                                     !- Hour 46
  40,                                     !- Minute 46
  0.888575416666666,                      !- Value Until Time 46
  16,                                     !- Hour 47
  50,                                     !- Minute 47
  0.807795833333332,                      !- Value Until Time 47
  17,                                     !- Hour 48
  0,                                      !- Minute 48
  0.727016249999998,                      !- Value Until Time 48
  17,                                     !- Hour 49
  10,                                     !- Minute 49
  0.646236666666664,                      !- Value Until Time 49
  17,                                     !- Hour 50
  20,                                     !- Minute 50
  0.56545708333333,                       !- Value Until Time 50
  17,                                     !- Hour 51
  30,                                     !- Minute 51
  0.4846775,                              !- Value Until Time 51
  17,                                     !- Hour 52
  40,                                     !- Minute 52
  0.43620975,                             !- Value Until Time 52
  17,                                     !- Hour 53
  50,                                     !- Minute 53
  0.387741999999999,                      !- Value Until Time 53
  18,                                     !- Hour 54
  0,                                      !- Minute 54
  0.339274249999999,                      !- Value Until Time 54
  18,                                     !- Hour 55
  10,                                     !- Minute 55
  0.290806499999999,                      !- Value Until Time 55
  18,                                     !- Hour 56
  20,                                     !- Minute 56
  0.242338749999998,                      !- Value Until Time 56
  18,                                     !- Hour 57
  30,                                     !- Minute 57
  0.193871,                               !- Value Until Time 57
  22,                                     !- Hour 58
  30,                                     !- Minute 58
  0.193871,                               !- Value Until Time 58
  22,                                     !- Hour 59
  40,                                     !- Minute 59
  0.1899425,                              !- Value Until Time 59
  22,                                     !- Hour 60
  50,                                     !- Minute 60
  0.186014,                               !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.1820855,                              !- Value Until Time 61
  23,                                     !- Hour 62
  10,                                     !- Minute 62
  0.178157,                               !- Value Until Time 62
  23,                                     !- Hour 63
  20,                                     !- Minute 63
  0.1742285,                              !- Value Until Time 63
  23,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1703,                                 !- Value Until Time 64
  23,                                     !- Hour 65
  40,                                     !- Minute 65
  0.212875,                               !- Value Until Time 65
  23,                                     !- Hour 66
  50,                                     !- Minute 66
  0.255450000000001,                      !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.298025000000001;                      !- Value Until Time 67

OS:Schedule:Day,
  {dee8009b-f112-409a-a619-667ff5293530}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {629393f2-9919-4974-b331-e58121add087}, !- Handle
  Schedule Rule 20,                       !- Name
  {2c4ba6ee-0d61-46bb-9bee-b871277a0b6f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3342a21d-871e-489d-b6c2-dd73eb6d6d51}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3342a21d-871e-489d-b6c2-dd73eb6d6d51}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2010 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1703,                                 !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1703;                                 !- Value Until Time 2

OS:Schedule:Day,
  {ec841841-ad83-478b-95e8-bc72ae7cff5c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2010 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {251c60f2-6495-4ead-be18-d7569e6e6494}, !- Handle
  Office WholeBuilding - Sm Office 2 People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  2,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  AdaptiveASH55;                          !- Thermal Comfort Model Type 2

OS:People,
  {eee87703-c17e-4a47-9f04-86c3f3bfb8b2}, !- Handle
  Office WholeBuilding - Sm Office 2 People, !- Name
  {251c60f2-6495-4ead-be18-d7569e6e6494}, !- People Definition Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fab96071-548c-4ee4-bfcf-7c8513ba8817}, !- Handle
  Office WholeBuilding - Sm Office 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6ae7c5ca-f382-42e3-8dff-8e434d67de8a}, !- Handle
  Office WholeBuilding - Sm Office 2 Lights, !- Name
  {fab96071-548c-4ee4-bfcf-7c8513ba8817}, !- Lights Definition Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5c0c21dd-3f30-45ae-a703-69c48181ea7b}, !- Handle
  {fab96071-548c-4ee4-bfcf-7c8513ba8817}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a44905a1-156e-4291-8961-0df2eccd34db}, !- Handle
  Office WholeBuilding - Sm Office 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {129ecb3e-fd16-45a8-9df8-48438d5156c4}, !- Handle
  Office WholeBuilding - Sm Office 2 Elec Equip, !- Name
  {a44905a1-156e-4291-8961-0df2eccd34db}, !- Electric Equipment Definition Name
  {6d479942-a0f3-49a9-81ec-d1caa2885d10}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38540e3f-e784-4bc9-8fd4-7de8538bb903}, !- Handle
  Office WholeBuilding - Sm Office 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f70917c8-5ac4-41fa-ae10-1fe2884decad}, !- Handle
  Office WholeBuilding - Sm Office 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Number of People Schedule Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- People Activity Level Schedule Name
  {6f930644-1795-4c04-9c03-14fff85a64a5}, !- Lighting Schedule Name
  {2c4ba6ee-0d61-46bb-9bee-b871277a0b6f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {64c711d5-a9b8-42b5-b9d7-038161e690ef}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {61722c89-94dd-418b-bc6b-f36ec809acf3}, !- Handle
  Foundation F 09 Perim 914 Area 209,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999997;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {99b05b97-7dfb-498f-97a1-63dc41957ab0}, !- Handle
  Foundation F 09 Perim 1593 Area 7283,   !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  72.8263463349153,                       !- Area {m2}
  15.9287721642422;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ad5c42c9-2909-4dbc-aa5d-d41cdcb8e0df}, !- Handle
  Foundation F 09 Perim 2847 Area 13014,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  130.142703502373,                       !- Area {m2}
  28.4651582463634;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bb33e910-1bbe-4d7f-9fb9-eb5019515c1c}, !- Handle
  Foundation F 09 Perim 0 Area 45342,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  453.415020325423,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c7ff805b-f6ae-4369-a5c5-af220578e011}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2013-8A, !- Name
  {6d139af9-bac5-4ad9-b15c-731f7e809d62}, !- Default Exterior Surface Constructions Name
  {d277080e-a31a-4107-a698-c33ae3d3f487}, !- Default Interior Surface Constructions Name
  {10105ddc-3a56-4d87-931f-442d4857ddf4}, !- Default Ground Contact Surface Constructions Name
  {c0c5ab47-cf4c-4089-8c3a-a4d00c07d39c}, !- Default Exterior SubSurface Constructions Name
  {9f21de9a-3cbc-45fc-9c24-1a6b098f02e7}, !- Default Interior SubSurface Constructions Name
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6d139af9-bac5-4ad9-b15c-731f7e809d62}, !- Handle
  Default Surface Constructions 7,        !- Name
  {e9c88f40-b33d-4489-96ed-3ab921ca20a6}, !- Floor Construction Name
  {50e03e4e-f8a2-4f1d-901f-1df9c5609fbd}, !- Wall Construction Name
  {d327a8af-c499-40f4-822f-2469b3e3e60d}; !- Roof Ceiling Construction Name

OS:Construction,
  {e9c88f40-b33d-4489-96ed-3ab921ca20a6}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {bad43b45-8ddc-40cf-a3a1-95d000de6614}, !- Layer 1
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Layer 2
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 3

OS:Material:NoMass,
  {bad43b45-8ddc-40cf-a3a1-95d000de6614}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c37fb86b-10e3-4c61-a08a-d366515351c4}, !- Handle
  {e9c88f40-b33d-4489-96ed-3ab921ca20a6}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {50e03e4e-f8a2-4f1d-901f-1df9c5609fbd}, !- Handle
  Typical Insulated Exterior Mass Wall R-14.08, !- Name
  ,                                       !- Surface Rendering Name
  {4d2eb77d-5f04-46fb-9ace-48152ac305e9}, !- Layer 1
  {22e7d53a-cc5e-400a-961d-a7d2a91d9e1e}, !- Layer 2
  {4e60f031-e6ef-4cb8-86d6-22e9aa28d5dd}, !- Layer 3
  {3c7a6352-170e-4b27-9d48-5cbb23f6c896}; !- Layer 4

OS:Material,
  {4d2eb77d-5f04-46fb-9ace-48152ac305e9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {22e7d53a-cc5e-400a-961d-a7d2a91d9e1e}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {4e60f031-e6ef-4cb8-86d6-22e9aa28d5dd}, !- Handle
  Typical Insulation R-11.7,              !- Name
  Smooth,                                 !- Roughness
  2.05978901666765,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3c7a6352-170e-4b27-9d48-5cbb23f6c896}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9546cba0-485b-42d3-b0e2-96ccb4533bde}, !- Handle
  {50e03e4e-f8a2-4f1d-901f-1df9c5609fbd}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d327a8af-c499-40f4-822f-2469b3e3e60d}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {eb48474b-b05a-48d2-abd9-7c281cccc025}, !- Layer 1
  {154ac484-1e10-4ad1-a0aa-cb510e7a719c}, !- Layer 2
  {34f4676b-414e-422a-bd23-74eb54fa0ff5}; !- Layer 3

OS:Material,
  {eb48474b-b05a-48d2-abd9-7c281cccc025}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {154ac484-1e10-4ad1-a0aa-cb510e7a719c}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {34f4676b-414e-422a-bd23-74eb54fa0ff5}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {96c3776e-c5bb-4f54-b33d-27415657db99}, !- Handle
  {d327a8af-c499-40f4-822f-2469b3e3e60d}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d277080e-a31a-4107-a698-c33ae3d3f487}, !- Handle
  Default Surface Constructions 8,        !- Name
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Floor Construction Name
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Wall Construction Name
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10105ddc-3a56-4d87-931f-442d4857ddf4}, !- Handle
  Default Surface Constructions 9,        !- Name
  {54cef464-ed49-4ae2-b769-3ad3388467eb}, !- Floor Construction Name
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {54cef464-ed49-4ae2-b769-3ad3388467eb}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {30b9b3ad-a111-4cbd-8898-87bf3f99cf57}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material:NoMass,
  {f5fff12d-749a-4d19-b0ab-62228ba9a68a}, !- Handle
  Typical Insulation R-1.15 2,            !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {30b9b3ad-a111-4cbd-8898-87bf3f99cf57}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8970e1b0-9f30-4a50-af77-1c29467f2d91}, !- Handle
  {54cef464-ed49-4ae2-b769-3ad3388467eb}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {c0c5ab47-cf4c-4089-8c3a-a4d00c07d39c}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {879263d0-8053-4fc4-9303-f00aff99e399}, !- Fixed Window Construction Name
  {879263d0-8053-4fc4-9303-f00aff99e399}, !- Operable Window Construction Name
  {14e92145-0c39-4b93-b341-42416095afc9}, !- Door Construction Name
  {3efe6ae3-a412-4009-827d-ffbf8e666dc0}, !- Glass Door Construction Name
  {9c7c8cd7-e813-4a8b-b5bd-b4f44459ebb1}, !- Overhead Door Construction Name
  {ac35d0b4-2212-4c5a-b5ce-20ce2963d4e0}, !- Skylight Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Tubular Daylight Dome Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {879263d0-8053-4fc4-9303-f00aff99e399}, !- Handle
  U 0.42 SHGC 0.45 Dbl Ref-D Clr 6mm/13mm Arg, !- Name
  ,                                       !- Surface Rendering Name
  {b5c50c57-add4-4c7f-ae6d-9ff705dbf1c2}, !- Layer 1
  {a1bff131-6ca8-4c37-952a-5921a85fab7a}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {b5c50c57-add4-4c7f-ae6d-9ff705dbf1c2}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a1bff131-6ca8-4c37-952a-5921a85fab7a}, !- Handle
  ARGON 13MM,                             !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:StandardsInformation:Construction,
  {f319356f-cb4e-4cfe-899a-1ac1f3805a7c}, !- Handle
  {879263d0-8053-4fc4-9303-f00aff99e399}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {14e92145-0c39-4b93-b341-42416095afc9}, !- Handle
  Typical Insulated Metal Door R-2.0 1,   !- Name
  ,                                       !- Surface Rendering Name
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Layer 1
  {f5fff12d-749a-4d19-b0ab-62228ba9a68a}; !- Layer 2

OS:StandardsInformation:Construction,
  {b4c8065b-9264-4d6a-8d13-fe883c667c72}, !- Handle
  {14e92145-0c39-4b93-b341-42416095afc9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3efe6ae3-a412-4009-827d-ffbf8e666dc0}, !- Handle
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  ,                                       !- Surface Rendering Name
  {0ec3de54-0f5a-4321-a36e-f396bc5feece}; !- Layer 1

OS:WindowMaterial:Glazing,
  {0ec3de54-0f5a-4321-a36e-f396bc5feece}, !- Handle
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e96a6393-0308-4eec-9aa4-12cdc383674d}, !- Handle
  {3efe6ae3-a412-4009-827d-ffbf8e666dc0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9c7c8cd7-e813-4a8b-b5bd-b4f44459ebb1}, !- Handle
  Typical Overhead Door R-2.0 1,          !- Name
  ,                                       !- Surface Rendering Name
  {de3a4d0b-52af-435f-b61a-5c8f15aea3b5}; !- Layer 1

OS:Material:NoMass,
  {de3a4d0b-52af-435f-b61a-5c8f15aea3b5}, !- Handle
  Typical Insulation R-1.15 3,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1d51bde2-95ba-484f-abd6-ee4463f3776b}, !- Handle
  {9c7c8cd7-e813-4a8b-b5bd-b4f44459ebb1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ac35d0b4-2212-4c5a-b5ce-20ce2963d4e0}, !- Handle
  U 0.98 SHGC 0.45 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {85ecd17e-0266-4f31-8523-2037768ce653}; !- Layer 1

OS:WindowMaterial:Glazing,
  {85ecd17e-0266-4f31-8523-2037768ce653}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {673052ab-056a-480d-8f03-771ecf93a930}, !- Handle
  {ac35d0b4-2212-4c5a-b5ce-20ce2963d4e0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:DefaultSubSurfaceConstructions,
  {9f21de9a-3cbc-45fc-9c24-1a6b098f02e7}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Fixed Window Construction Name
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Operable Window Construction Name
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {ebb3d03e-8b0f-496d-9405-31821b53eb54}, !- Handle
  Office WholeBuilding - Sm Office 2 A  - Story Ground Infiltration, !- Name
  {c9912491-ee2e-4918-9387-65356ce1927a}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b91c55b4-5744-4b29-9ad9-97d7b7e995cb}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Infiltration, !- Name
  {b325cf8e-3475-4dd4-a7bc-99e45e558a17}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9601b08f-26d0-4710-af5a-8336d77f3bd4}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Infiltration, !- Name
  {491870cd-6b3f-4785-9bf4-48d7769e8024}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {98058bff-14ae-4177-9d82-b7cc379806d1}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Infiltration, !- Name
  {1428cfba-e85a-44a6-ad23-4e798fb7e563}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7f1e701-2d99-4f2a-a39d-8a3436fefdea}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Infiltration, !- Name
  {0d5ab9a3-60ae-4137-8bba-7c0217264d06}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e90438c4-b2a7-4cfe-91b2-e20a78547dd4}, !- Handle
  Office WholeBuilding - Sm Office 2 C  - Story Ground Infiltration, !- Name
  {4f7723f2-eb9f-4da3-94f7-5ef381b0a2ba}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003254705083,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe90db14-d9d5-4875-a689-c4ad7e2af425}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Infiltration, !- Name
  {099dade7-5f5e-4295-85f7-1ccf24bef958}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9a5f02a-57fc-4958-9bda-52110f364c88}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground Infiltration, !- Name
  {a052a0e2-a524-40a8-a9a6-c6eb64af31c8}, !- Space or SpaceType Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004142351924,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:WaterUse:Connections,
  {15239176-9b0b-4dd7-90bd-4c0d22c619de}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2010 WUC 0.09gpm at 140F, !- Name
  {ea474195-afa0-475e-ad8d-3595140b29ea}, !- Inlet Node Name
  {1c106f58-0035-4add-9070-fe8892dff6fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa619eba-5d5c-48e5-8822-be119950f834}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa1e4f4c-fe52-440f-9891-6f434ea231fa}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2010 Service Water Use Def 0.09gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.81938834423457e-06,                   !- Peak Flow Rate {m3/s}
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Target Temperature Schedule Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Sensible Fraction Schedule Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aa619eba-5d5c-48e5-8822-be119950f834}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2010 Service Water Use 0.09gpm at 140F, !- Name
  {aa1e4f4c-fe52-440f-9891-6f434ea231fa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ebd28301-1d8d-440e-9f66-f4e16dd010c2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a536e1c8-0c14-4375-9593-f26028499751}, !- Plant Side Inlet Node Name
  {7851a0a2-73f0-4b45-b2da-e25444a75767}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {45d69c7c-ee3f-49ee-b0d1-1fb8ff1e21dc}, !- Demand Side Inlet Node Name
  {9a0da341-7258-4fa7-b956-23a143c7cb16}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {82e87dd0-ba7a-47db-a0c5-41a56aeb41cd}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6bbf5376-a6dc-418d-89ec-9a1e1d8a416c}, !- Demand Mixer Name
  {22904da7-93cd-4573-a1b9-ee64878f9e50}, !- Demand Splitter Name
  {b26d808d-d075-4402-8775-472689a30bf9}, !- Supply Mixer Name
  {08e4d451-bc10-4eff-8644-e612c25339db}; !- Supply Splitter Name

OS:Node,
  {336fa12d-eedf-4407-8094-916b797a941a}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {a536e1c8-0c14-4375-9593-f26028499751}, !- Inlet Port
  {82ab1c3e-37f3-409a-87fa-912544d34e64}; !- Outlet Port

OS:Node,
  {ebd28301-1d8d-440e-9f66-f4e16dd010c2}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {7855f694-2bf5-4c5b-bfdf-c9d582179e71}, !- Inlet Port
  {7851a0a2-73f0-4b45-b2da-e25444a75767}; !- Outlet Port

OS:Node,
  {159ceb3c-4ede-47d6-9f72-21f12c8b86b9}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Inlet Water Node, !- Name
  {0e0f4ddd-92b4-4496-afc9-d9a47e719add}, !- Inlet Port
  {2d5dccd2-a550-4fa4-9132-e0356419ad44}; !- Outlet Port

OS:Connector:Mixer,
  {b26d808d-d075-4402-8775-472689a30bf9}, !- Handle
  Connector Mixer 3,                      !- Name
  {0cacb37f-a174-4540-b5fa-fa34bf2154b9}, !- Outlet Branch Name
  {2aea2ebe-90b2-454a-85e0-3df4cc0bec89}, !- Inlet Branch Name 1
  {e8b00193-9d4a-49d3-92d5-cb69bd4d26b5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {08e4d451-bc10-4eff-8644-e612c25339db}, !- Handle
  Connector Splitter 3,                   !- Name
  {defe362f-40b5-4779-b1c5-347b51aaa8ce}, !- Inlet Branch Name
  {0e0f4ddd-92b4-4496-afc9-d9a47e719add}, !- Outlet Branch Name 1
  {4ed187bf-b512-454d-8c6c-4066078c02b1}; !- Outlet Branch Name 2

OS:Connection,
  {a536e1c8-0c14-4375-9593-f26028499751}, !- Handle
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Source Object
  14,                                     !- Outlet Port
  {336fa12d-eedf-4407-8094-916b797a941a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0f4ddd-92b4-4496-afc9-d9a47e719add}, !- Handle
  {08e4d451-bc10-4eff-8644-e612c25339db}, !- Source Object
  3,                                      !- Outlet Port
  {159ceb3c-4ede-47d6-9f72-21f12c8b86b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7851a0a2-73f0-4b45-b2da-e25444a75767}, !- Handle
  {ebd28301-1d8d-440e-9f66-f4e16dd010c2}, !- Source Object
  3,                                      !- Outlet Port
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {41928634-4a0f-4c85-a5df-73cac286b1bb}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {45d69c7c-ee3f-49ee-b0d1-1fb8ff1e21dc}, !- Inlet Port
  {50e48c20-240c-4bb7-ac7d-e5851910b94a}; !- Outlet Port

OS:Node,
  {7236697e-6b79-491f-9852-85d1ac9998bb}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {3d7ad6a4-d306-4c50-94ce-1c1a3e0c7565}, !- Inlet Port
  {9a0da341-7258-4fa7-b956-23a143c7cb16}; !- Outlet Port

OS:Node,
  {99bb2b17-dc12-4592-803b-078ea04747ab}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {68b8ad8f-3adf-4918-b71d-32445650d5bf}, !- Inlet Port
  {b199cf75-1eac-46d5-85f3-676a2417a9ce}; !- Outlet Port

OS:Connector:Mixer,
  {6bbf5376-a6dc-418d-89ec-9a1e1d8a416c}, !- Handle
  Connector Mixer 4,                      !- Name
  {69dedd76-4d9d-45bd-bbcb-ae972b9fe9fb}, !- Outlet Branch Name
  {d74173a2-ac1b-4e61-b60d-af195fa19d6a}, !- Inlet Branch Name 1
  {94e95823-e51e-4960-b3e9-191a8732b17c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {22904da7-93cd-4573-a1b9-ee64878f9e50}, !- Handle
  Connector Splitter 4,                   !- Name
  {22e4ac15-27fe-4df1-9214-a0dcd2f7832b}, !- Inlet Branch Name
  {68b8ad8f-3adf-4918-b71d-32445650d5bf}, !- Outlet Branch Name 1
  {85c3da4f-9087-4e56-9a90-e11a7e5c7500}; !- Outlet Branch Name 2

OS:Connection,
  {45d69c7c-ee3f-49ee-b0d1-1fb8ff1e21dc}, !- Handle
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Source Object
  17,                                     !- Outlet Port
  {41928634-4a0f-4c85-a5df-73cac286b1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b8ad8f-3adf-4918-b71d-32445650d5bf}, !- Handle
  {22904da7-93cd-4573-a1b9-ee64878f9e50}, !- Source Object
  3,                                      !- Outlet Port
  {99bb2b17-dc12-4592-803b-078ea04747ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a0da341-7258-4fa7-b956-23a143c7cb16}, !- Handle
  {7236697e-6b79-491f-9852-85d1ac9998bb}, !- Source Object
  3,                                      !- Outlet Port
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {27f224e8-f061-4298-a17a-8810e69a1fef}, !- Handle
  {5f9519ff-90b9-4e6a-a831-1338674e2836}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {82e87dd0-ba7a-47db-a0c5-41a56aeb41cd}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {1f8c8052-b981-4119-8dcd-ce4c5b9347f0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {237de094-8df1-4d6d-96bd-091ac9d70c78}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {ebd28301-1d8d-440e-9f66-f4e16dd010c2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {dfa4c417-03b6-4390-91a1-3481c9a3b5e0}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {82ab1c3e-37f3-409a-87fa-912544d34e64}, !- Inlet Node Name
  {23716c7d-ddd2-4fa1-8478-f8bac7b87925}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {92e2c8b4-f51e-425e-8a3f-e9902ce927ca}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {23716c7d-ddd2-4fa1-8478-f8bac7b87925}, !- Inlet Port
  {defe362f-40b5-4779-b1c5-347b51aaa8ce}; !- Outlet Port

OS:Connection,
  {82ab1c3e-37f3-409a-87fa-912544d34e64}, !- Handle
  {336fa12d-eedf-4407-8094-916b797a941a}, !- Source Object
  3,                                      !- Outlet Port
  {dfa4c417-03b6-4390-91a1-3481c9a3b5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23716c7d-ddd2-4fa1-8478-f8bac7b87925}, !- Handle
  {dfa4c417-03b6-4390-91a1-3481c9a3b5e0}, !- Source Object
  3,                                      !- Outlet Port
  {92e2c8b4-f51e-425e-8a3f-e9902ce927ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defe362f-40b5-4779-b1c5-347b51aaa8ce}, !- Handle
  {92e2c8b4-f51e-425e-8a3f-e9902ce927ca}, !- Source Object
  3,                                      !- Outlet Port
  {08e4d451-bc10-4eff-8644-e612c25339db}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6985b9ac-0161-49a0-bb08-13d9c47706b1}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {bdf25050-d277-49af-9e97-b75ac0ec2a2c}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1703.05612327732,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {efdc9af7-5be6-4b08-b761-6c07bf494823}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.595822881668501,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.595822881668501,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2d5dccd2-a550-4fa4-9132-e0356419ad44}, !- Use Side Inlet Node Name
  {5b27d989-3288-4f8c-8343-b6a60e934865}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {116faddd-c8bb-4e7e-aa40-8f3427847266}, !- Handle
  {bdf25050-d277-49af-9e97-b75ac0ec2a2c}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {efdc9af7-5be6-4b08-b761-6c07bf494823}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {6985b9ac-0161-49a0-bb08-13d9c47706b1}, !- Schedule Type Limits Name
  {d4e80f51-404b-4821-9ed2-ccc4eea9ab8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4e80f51-404b-4821-9ed2-ccc4eea9ab8c}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {6985b9ac-0161-49a0-bb08-13d9c47706b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {913f5e9a-98b4-4f0c-a1a8-4a364338056f}, !- Handle
  40gal NaturalGas Water Heater - 6kBtu/hr Supply Outlet Water Node, !- Name
  {5b27d989-3288-4f8c-8343-b6a60e934865}, !- Inlet Port
  {2aea2ebe-90b2-454a-85e0-3df4cc0bec89}; !- Outlet Port

OS:Connection,
  {2d5dccd2-a550-4fa4-9132-e0356419ad44}, !- Handle
  {159ceb3c-4ede-47d6-9f72-21f12c8b86b9}, !- Source Object
  3,                                      !- Outlet Port
  {bdf25050-d277-49af-9e97-b75ac0ec2a2c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5b27d989-3288-4f8c-8343-b6a60e934865}, !- Handle
  {bdf25050-d277-49af-9e97-b75ac0ec2a2c}, !- Source Object
  32,                                     !- Outlet Port
  {913f5e9a-98b4-4f0c-a1a8-4a364338056f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aea2ebe-90b2-454a-85e0-3df4cc0bec89}, !- Handle
  {913f5e9a-98b4-4f0c-a1a8-4a364338056f}, !- Source Object
  3,                                      !- Outlet Port
  {b26d808d-d075-4402-8775-472689a30bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {46d280c8-b04b-42f6-902d-d3231ad7436a}, !- Handle
  {bdf25050-d277-49af-9e97-b75ac0ec2a2c}; !- Object Name

OS:Schedule:Ruleset,
  {37102229-6ed2-4a36-84f0-b8ac53211954}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {a93ff862-60c3-4222-bfd9-36dc255eeb7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a93ff862-60c3-4222-bfd9-36dc255eeb7e}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {d006e85c-ce3b-4f7c-b6c9-0056d5663a85}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1539af7c-0abd-4b01-bcba-244cd0f9d3b7}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {1989b3f1-243d-482e-a87f-e8406c20ee69}, !- Layer 1
  {d006e85c-ce3b-4f7c-b6c9-0056d5663a85}; !- Layer 2

OS:Material,
  {1989b3f1-243d-482e-a87f-e8406c20ee69}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {efd41997-9cff-4ee2-bd6a-8c2ecd80e1d5}, !- Handle
  Office Shared Service Water Loop Pipe 201.49441679609882ft, !- Name
  {1539af7c-0abd-4b01-bcba-244cd0f9d3b7}, !- Construction
  {50e48c20-240c-4bb7-ac7d-e5851910b94a}, !- Fluid Inlet Node
  {cc3aacad-7502-49ce-9218-5ee898e2dcfd}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {611dc261-5b5e-4658-8891-ca653b17d813}, !- Ambient Temperature Schedule
  {37102229-6ed2-4a36-84f0-b8ac53211954}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  61.4154982394509;                       !- Pipe Length {m}

OS:Node,
  {e19e112a-64fc-43ed-adea-633d1a41a72b}, !- Handle
  Office Shared Service Water Loop Pipe 201.49441679609882ft Outlet Water Node, !- Name
  {cc3aacad-7502-49ce-9218-5ee898e2dcfd}, !- Inlet Port
  {22e4ac15-27fe-4df1-9214-a0dcd2f7832b}; !- Outlet Port

OS:Connection,
  {50e48c20-240c-4bb7-ac7d-e5851910b94a}, !- Handle
  {41928634-4a0f-4c85-a5df-73cac286b1bb}, !- Source Object
  3,                                      !- Outlet Port
  {efd41997-9cff-4ee2-bd6a-8c2ecd80e1d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc3aacad-7502-49ce-9218-5ee898e2dcfd}, !- Handle
  {efd41997-9cff-4ee2-bd6a-8c2ecd80e1d5}, !- Source Object
  4,                                      !- Outlet Port
  {e19e112a-64fc-43ed-adea-633d1a41a72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e4ac15-27fe-4df1-9214-a0dcd2f7832b}, !- Handle
  {e19e112a-64fc-43ed-adea-633d1a41a72b}, !- Source Object
  3,                                      !- Outlet Port
  {22904da7-93cd-4573-a1b9-ee64878f9e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14216927-d813-4c6f-9840-dac44f8770eb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {9a26509f-c5ba-4ebc-b64a-9d50d1e27318}, !- Inlet Node Name
  {fd1f37f5-3657-4510-b97b-b9bef04fa448}; !- Outlet Node Name

OS:Node,
  {615ec273-5abc-4b77-8a16-1dbacbf93fe7}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {4ed187bf-b512-454d-8c6c-4066078c02b1}, !- Inlet Port
  {9a26509f-c5ba-4ebc-b64a-9d50d1e27318}; !- Outlet Port

OS:Connection,
  {4ed187bf-b512-454d-8c6c-4066078c02b1}, !- Handle
  {08e4d451-bc10-4eff-8644-e612c25339db}, !- Source Object
  4,                                      !- Outlet Port
  {615ec273-5abc-4b77-8a16-1dbacbf93fe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bea43a4-b456-4952-8cff-a49e6b48ed41}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {fd1f37f5-3657-4510-b97b-b9bef04fa448}, !- Inlet Port
  {e8b00193-9d4a-49d3-92d5-cb69bd4d26b5}; !- Outlet Port

OS:Connection,
  {9a26509f-c5ba-4ebc-b64a-9d50d1e27318}, !- Handle
  {615ec273-5abc-4b77-8a16-1dbacbf93fe7}, !- Source Object
  3,                                      !- Outlet Port
  {14216927-d813-4c6f-9840-dac44f8770eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1f37f5-3657-4510-b97b-b9bef04fa448}, !- Handle
  {14216927-d813-4c6f-9840-dac44f8770eb}, !- Source Object
  3,                                      !- Outlet Port
  {1bea43a4-b456-4952-8cff-a49e6b48ed41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b00193-9d4a-49d3-92d5-cb69bd4d26b5}, !- Handle
  {1bea43a4-b456-4952-8cff-a49e6b48ed41}, !- Source Object
  3,                                      !- Outlet Port
  {b26d808d-d075-4402-8775-472689a30bf9}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aa824eb2-fed2-40f4-b27a-a0caaf2bbac1}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b199cf75-1eac-46d5-85f3-676a2417a9ce}, !- Inlet Node Name
  {e4474d3d-e0f0-41e6-a51c-22086f5ce55e}; !- Outlet Node Name

OS:Node,
  {94af9125-93ed-497c-8ca8-dbe3a59fa384}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {e4474d3d-e0f0-41e6-a51c-22086f5ce55e}, !- Inlet Port
  {d74173a2-ac1b-4e61-b60d-af195fa19d6a}; !- Outlet Port

OS:Connection,
  {b199cf75-1eac-46d5-85f3-676a2417a9ce}, !- Handle
  {99bb2b17-dc12-4592-803b-078ea04747ab}, !- Source Object
  3,                                      !- Outlet Port
  {aa824eb2-fed2-40f4-b27a-a0caaf2bbac1}, !- Target Object
  2;                                      !- Inlet Port

