    <td align="right">10.09</td>
    <td align="right">10.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">7187.5</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.18</td>
    <td align="right">11.18</td>
    <td align="right">11.07</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">7116.6</td>
    <td align="right">3.18</td>
    <td align="right">10.83</td>
    <td align="right">10.70</td>
    <td align="right">11.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">2856.7</td>
    <td align="right">3.34</td>
    <td align="right">11.38</td>
    <td align="right">11.27</td>
    <td align="right">11.27</td>
    <td align="right">11.20</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">2829.6</td>
    <td align="right">3.20</td>
    <td align="right">10.93</td>
    <td align="right">10.80</td>
    <td align="right">11.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">7013.3</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">6941.6</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">10.61</td>
    <td align="right">10.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">50986.8</td>
    <td align="right">3.03</td>
    <td align="right">10.33</td>
    <td align="right">10.23</td>
    <td align="right">10.23</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">50466.0</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">9.80</td>
    <td align="right">10.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">4717.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">4668.8</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
    <td align="right">10.61</td>
    <td align="right">10.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1373108555</td>
    <td align="right">0.2406517442</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2297234202</td>
    <td align="right">0.2106263077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0540682390E-002</td>
    <td align="right">8.1363341803E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4244954821</td>
    <td align="right">1.0161128786</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.2222822499E-002</td>
    <td align="right">3.9491848362E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6385686141</td>
    <td align="right">1.8379297227</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6375329182E-004</td>
    <td align="right">4.9901910905E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1626281042</td>
    <td align="right">0.1100675771</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3185984331E-004</td>
    <td align="right">3.0256834793E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1557816691</td>
    <td align="right">0.1201690996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7686453939E-004</td>
    <td align="right">7.0743857300E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1426654177</td>
    <td align="right">9.9000347739E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1486897194E-005</td>
    <td align="right">3.7565246196E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2881172011</td>
    <td align="right">0.2376842093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2077262311E-004</td>
    <td align="right">2.9502469281E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1758871009</td>
    <td align="right">0.1154333581</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">1.6747652893E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5607589898E-002</td>
    <td align="right">0.1291511777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9984014443E-015</td>
    <td align="right">1.7993378315E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1424693269</td>
    <td align="right">0.1041862759</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3684757859E-015</td>
    <td align="right">2.0296814897E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1302777676</td>
    <td align="right">9.4922836869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.0190002771E-004</td>
    <td align="right">3.1207037398E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1272022004</td>
    <td align="right">0.1058761800</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8825506926E-004</td>
    <td align="right">2.9553887539E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2009352942</td>
    <td align="right">0.1995683392</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1842378929E-015</td>
    <td align="right">1.3240182151E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0324835951E-002</td>
    <td align="right">1.8128198119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.4211389670E-004</td>
    <td align="right">3.0562797053E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2085126912E-002</td>
    <td align="right">5.9883394500E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     7347.67</td>
    <td align="right">     1047.78</td>
    <td align="right">        0.00</td>
    <td align="right">       73.85</td>
    <td align="right">        0.00</td>
    <td align="right">     8469.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     8591.00</td>
    <td align="right">      165.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">     8573.00</td>
    <td align="right">      173.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     8680.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">     8625.00</td>
    <td align="right">      131.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     8716.00</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">     8693.00</td>
    <td align="right">       67.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     8608.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">     8607.00</td>
    <td align="right">      146.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     8713.00</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     8655.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8721.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">     8702.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8553.00</td>
    <td align="right">      201.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     8666.00</td>
    <td align="right">       94.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8694.00</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8553.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8721.00</td>
    <td align="right">      201.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8653.13</td>
    <td align="right">      104.33</td>
    <td align="right">        2.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   129797.00</td>
    <td align="right">     1565.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     1482.29</td>
    <td align="right">       40.73</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    18840.79</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     1508.24</td>
    <td align="right">       16.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    18840.79</td>
    <td align="right">       67.17</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1455.42</td>
    <td align="right">        8.29</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21831.32</td>
    <td align="right">      124.29</td>
    <td align="right">        1.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (â¤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, â¤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, â¤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, â¤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     4850.00</td>
    <td align="right">      128.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     4954.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4938.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4954.00</td>
    <td align="right">      128.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      982.80</td>
    <td align="right">       13.60</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    14742.00</td>
    <td align="right">      204.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     8608.00</td>
    <td align="right">      152.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">     8593.00</td>
    <td align="right">      166.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">     8636.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     8698.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">     8689.00</td>
    <td align="right">       71.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     8616.00</td>
    <td align="right">      144.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">     8618.00</td>
    <td align="right">      142.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">     8653.00</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8703.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">     8699.00</td>
    <td align="right">       61.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     8578.00</td>
    <td align="right">      182.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     8649.00</td>
    <td align="right">      111.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8670.00</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8578.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      182.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8662.00</td>
    <td align="right">       97.93</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   129930.00</td>
    <td align="right">     1469.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     1488.41</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    18749.12</td>
    <td align="right">      158.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     1504.78</td>
    <td align="right">       19.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    18749.12</td>
    <td align="right">      158.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1449.49</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    21742.31</td>
    <td align="right">      214.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (â¤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, â¤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, â¤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, â¤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     4870.00</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     4933.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4927.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4933.00</td>
    <td align="right">      114.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      982.00</td>
    <td align="right">       14.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    14730.00</td>
    <td align="right">      222.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">      832.00</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.58</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">      831.00</td>
    <td align="right">04-FEB-15:00</td>
    <td align="right">        7.00</td>
    <td align="right">       12.95</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">      831.00</td>
    <td align="right">04-FEB-15:00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.04</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      832.00</td>
    <td align="right">-</td>
    <td align="right">        7.00</td>
    <td align="right">       12.95</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      166.27</td>
    <td align="right">-</td>
    <td align="right">        1.33</td>
    <td align="right">        0.97</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     2494.00</td>
    <td align="right">-</td>
    <td align="right">       20.00</td>
    <td align="right">       14.57</td>
    <td align="right">       11.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     5079.00</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       57.00</td>
    <td align="right">       14.21</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">       57.00</td>
    <td align="right">       14.21</td>
    <td align="right">       43.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1506.60</td>
    <td align="right">-</td>
    <td align="right">        3.80</td>
    <td align="right">        0.95</td>
    <td align="right">        2.87</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    22599.00</td>
    <td align="right">-</td>
    <td align="right">       57.00</td>
    <td align="right">       14.21</td>
    <td align="right">       43.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;CÂ·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;CÂ·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.74</td>
    <td align="right">        8.23</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.76</td>
    <td align="right">        9.99</td>
    <td align="right">        4.64</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.39</td>
    <td align="right">        3.02</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.39</td>
    <td align="right">        9.99</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.53</td>
    <td align="right">        0.92</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
    <td align="right">       13.75</td>
    <td align="right">       34.08</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      159.03</td>
    <td align="right">       45.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">     2064.08</td>
    <td align="right">      124.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      203.73</td>
    <td align="right">       11.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">     2064.08</td>
    <td align="right">      124.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">      161.79</td>
    <td align="right">       12.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     2426.85</td>
    <td align="right">      181.16</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      736.57</td>
    <td align="right">      141.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      684.40</td>
    <td align="right">       38.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      889.92</td>
    <td align="right">       35.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">      889.92</td>
    <td align="right">      141.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">      154.06</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">     2310.89</td>
    <td align="right">      214.89</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      43.00</td>
    <td align="right">          38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      75.00</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     109.00</td>
    <td align="right">          50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">    1113.56</td>
    <td align="right">     946.53</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 093 PERIM 6089 AREA 27839</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 093 PERIM 0 AREA 345251</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">    3452.51</td>
    <td align="right">    3452.51</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">    3452.51</td>
    <td align="right">    3452.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">    1036.94</td>
    <td align="right">     881.40</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 093 PERIM 567 AREA 25923</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">    1113.56</td>
    <td align="right">     946.53</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 093 PERIM 6089 AREA 27839</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     278.39</td>
    <td align="right">     278.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     436.95</td>
    <td align="right">     371.40</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">FOUNDATION F 093 PERIM 2389 AREA 10924</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FOUNDATION F 093 PERIM 0 AREA 135471</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">    1354.71</td>
    <td align="right">    1354.71</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">    1354.71</td>
    <td align="right">    1354.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">    1036.94</td>
    <td align="right">     881.40</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">FOUNDATION F 093 PERIM 567 AREA 25923</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     259.23</td>
    <td align="right">     259.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">     436.95</td>
    <td align="right">     371.40</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">FOUNDATION F 093 PERIM 2389 AREA 10924</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     109.24</td>
    <td align="right">     109.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      83.61</td>
    <td align="right">      71.07</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">FOUNDATION F 093 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.408</td>
    <td align="right">      0.436</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      88.51</td>
    <td align="right">      75.23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 093 PERIM 484 AREA 2213</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 093 PERIM 0 AREA 2744</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     274.40</td>
    <td align="right">     274.40</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">     274.40</td>
    <td align="right">     274.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-20.83</td>
    <td align="right">       0.30</td>
    <td align="right">      0.273</td>
    <td align="right">      0.284</td>
    <td align="right">      88.51</td>
    <td align="right">      75.23</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 093 PERIM 484 AREA 2213</td>
    <td align="right">       1.00</td>
    <td align="right">      0.204</td>
    <td align="right">      0.211</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-27.03</td>
    <td align="right">       0.30</td>
    <td align="right">      0.210</td>
    <td align="right">      0.216</td>
    <td align="right">      22.13</td>
    <td align="right">      22.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1113.56</td>
    <td align="right">    1113.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1113.56</td>
    <td align="right">    1113.56</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1113.56</td>
    <td align="right">    1113.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1113.56</td>
    <td align="right">    1113.56</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     436.95</td>
    <td align="right">     436.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     436.95</td>
    <td align="right">     436.95</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     436.95</td>
    <td align="right">     436.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     436.95</td>
    <td align="right">     436.95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      88.51</td>
    <td align="right">      88.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      88.51</td>
    <td align="right">      88.51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">    1036.94</td>
    <td align="right">    1036.94</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      88.51</td>
    <td align="right">      88.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      83.61</td>
    <td align="right">      83.61</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      88.51</td>
    <td align="right">      88.51</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     218.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    2709.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     518.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     218.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_B - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      44.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     548.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      44.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     167.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     167.03</td>
    <td align="right">     167.03</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     155.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     155.54</td>
    <td align="right">     155.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     167.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     167.03</td>
    <td align="right">     167.03</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.54</td>
    <td align="right">      65.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">     155.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     155.54</td>
    <td align="right">     155.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.54</td>
    <td align="right">      65.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      12.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      12.54</td>
    <td align="right">      12.54</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.28</td>
    <td align="right">      13.28</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.38 SHGC 0.45 SIMPLE GLAZING WINDOW U-0.38 SHGC 0.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">      13.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      13.28</td>
    <td align="right">      13.28</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     903.12</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     270.94</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     632.18</td>
    <td align="right">      2.159</td>
    <td align="right">      0.451</td>
    <td align="right">      0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_A - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">      20.90</td>
    <td align="right">      78.75</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.01</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">     259.23</td>
    <td align="right">     976.63</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     147.61</td>
    <td align="right">      24.59</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.51</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_A - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">      20.90</td>
    <td align="right">      78.75</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.01</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">     278.39</td>
    <td align="right">    1048.80</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     132.00</td>
    <td align="right">      21.69</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.27</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">     278.39</td>
    <td align="right">    1048.80</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     164.36</td>
    <td align="right">      26.54</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.22</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - 90.1-2016</td>
    <td align="right">     3.7674</td>
    <td align="right">    3452.51</td>
    <td align="right">   13006.87</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     166.77</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_B - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">      20.90</td>
    <td align="right">     155.25</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.99</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_B - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">      20.90</td>
    <td align="right">     155.25</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       1.99</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">     109.24</td>
    <td align="right">     811.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     143.74</td>
    <td align="right">      24.22</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.69</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">    1354.71</td>
    <td align="right">   10061.58</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.85</td>
    <td align="right">      68.30</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     129.00</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_B - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">     259.23</td>
    <td align="right">    1925.36</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     154.27</td>
    <td align="right">      26.55</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.60</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - 90.1-2016</td>
    <td align="right">     7.4271</td>
    <td align="right">     109.24</td>
    <td align="right">     811.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">      68.16</td>
    <td align="right">     167.60</td>
    <td align="right">      30.78</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.69</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      22.13</td>
    <td align="right">     188.15</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013</td>
    <td align="right">      60.54</td>
    <td align="right">     167.85</td>
    <td align="right">      60.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.14</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">      22.13</td>
    <td align="right">     188.15</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013</td>
    <td align="right">      60.54</td>
    <td align="right">     167.85</td>
    <td align="right">      60.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.14</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - 90.1-2016</td>
    <td align="right">     8.5035</td>
    <td align="right">     274.40</td>
    <td align="right">    2333.40</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG_LIGHT_OFFICE_SCH_2013</td>
    <td align="right">      60.54</td>
    <td align="right">     167.85</td>
    <td align="right">      60.63</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.55</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5.0542</td>
    <td align="right">    6503.21</td>
    <td align="right">   32868.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     364.58</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">    1048.80</td>
    <td align="right">     804.43</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">    1048.80</td>
    <td align="right">     243.32</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">     976.63</td>
    <td align="right">     749.07</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">     976.63</td>
    <td align="right">     226.58</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">    1048.80</td>
    <td align="right">     804.43</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">    1048.80</td>
    <td align="right">     243.32</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">     811.31</td>
    <td align="right">     623.09</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">     811.31</td>
    <td align="right">     187.41</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">    1925.36</td>
    <td align="right">    1476.75</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_B - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">    1925.36</td>
    <td align="right">     446.68</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 1</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.77</td>
    <td align="right">     811.31</td>
    <td align="right">     623.09</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND DAYLT SENSOR 2</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">       0.23</td>
    <td align="right">     811.31</td>
    <td align="right">     187.41</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.04</td>
    <td align="right">      42.04</td>
    <td align="right">       0.40</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.29</td>
    <td align="right">      70.91</td>
    <td align="right">      11.47</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11463.13</td>
    <td align="right">    9178.19</td>
    <td align="right">    2284.95</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3787.82</td>
    <td align="right">    3032.59</td>
    <td align="right">     755.24</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   23452.97</td>
    <td align="right">   18775.11</td>
    <td align="right">    4677.86</td>
    <td align="right">       0.80</td>
    <td align="right">       3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26948.78</td>
    <td align="right">   21576.33</td>
    <td align="right">    5372.45</td>
    <td align="right">       0.80</td>
    <td align="right">       3.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7532.55</td>
    <td align="right">    6030.30</td>
    <td align="right">    1502.26</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2988.65</td>
    <td align="right">    2392.45</td>
    <td align="right">     596.20</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7361.81</td>
    <td align="right">    5894.27</td>
    <td align="right">    1467.54</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   53520.70</td>
    <td align="right">   42851.63</td>
    <td align="right">   10669.07</td>
    <td align="right">       0.80</td>
    <td align="right">       3.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4951.37</td>
    <td align="right">    3964.34</td>
    <td align="right">     987.03</td>
    <td align="right">       0.80</td>
    <td align="right">       4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10959.7</td>
    <td align="right">       3.34</td>
    <td align="right">      11.40</td>
    <td align="right">      11.28</td>
    <td align="right">      11.28</td>
    <td align="right">      11.22</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3621.5</td>
    <td align="right">       3.34</td>
    <td align="right">      11.40</td>
    <td align="right">      11.28</td>
    <td align="right">      11.28</td>
    <td align="right">      11.22</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22375.7</td>
    <td align="right">       3.09</td>
    <td align="right">      10.55</td>
    <td align="right">      10.45</td>
    <td align="right">      10.45</td>
    <td align="right">      10.42</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25748.3</td>
    <td align="right">       3.11</td>
    <td align="right">      10.61</td>
    <td align="right">      10.51</td>
    <td align="right">      10.51</td>
    <td align="right">      10.51</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7187.5</td>
    <td align="right">       3.31</td>
    <td align="right">      11.30</td>
    <td align="right">      11.18</td>
    <td align="right">      11.18</td>
    <td align="right">      11.07</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2856.7</td>
    <td align="right">       3.34</td>
    <td align="right">      11.38</td>
    <td align="right">      11.27</td>
    <td align="right">      11.27</td>
    <td align="right">      11.20</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7013.3</td>
    <td align="right">       3.29</td>
    <td align="right">      11.22</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right">      10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50986.8</td>
    <td align="right">       3.03</td>
    <td align="right">      10.33</td>
    <td align="right">      10.23</td>
    <td align="right">      10.23</td>
    <td align="right">      10.19</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4717.0</td>
    <td align="right">       3.29</td>
    <td align="right">      11.22</td>
    <td align="right">      11.10</td>
    <td align="right">      11.10</td>
    <td align="right">      10.96</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10856.4</td>
    <td align="right">       3.21</td>
    <td align="right">      10.94</td>
    <td align="right">      10.81</td>
    <td align="right">      11.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3587.4</td>
    <td align="right">       3.21</td>
    <td align="right">      10.94</td>
    <td align="right">      10.81</td>
    <td align="right">      11.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22154.4</td>
    <td align="right">       2.97</td>
    <td align="right">      10.13</td>
    <td align="right">      10.02</td>
    <td align="right">      10.30</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    25501.7</td>
    <td align="right">       2.99</td>
    <td align="right">      10.21</td>
    <td align="right">      10.09</td>
    <td align="right">      10.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7116.6</td>
    <td align="right">       3.18</td>
    <td align="right">      10.83</td>
    <td align="right">      10.70</td>
    <td align="right">      11.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2829.6</td>
    <td align="right">       3.20</td>
    <td align="right">      10.93</td>
    <td align="right">      10.80</td>
    <td align="right">      11.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6941.6</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      10.61</td>
    <td align="right">      10.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    50466.0</td>
    <td align="right">       2.91</td>
    <td align="right">       9.92</td>
    <td align="right">       9.80</td>
    <td align="right">      10.08</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4668.8</td>
    <td align="right">       3.15</td>
    <td align="right">      10.75</td>
    <td align="right">      10.61</td>
    <td align="right">      10.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   27875.41</td>
    <td align="right">   26889.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27875.41</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    9052.09</td>
    <td align="right">    8811.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9052.09</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   71393.31</td>
    <td align="right">   62369.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   71393.31</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   66475.45</td>
    <td align="right">   64132.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   66475.45</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   19476.76</td>
    <td align="right">   18605.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19476.76</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    7227.15</td>
    <td align="right">    7011.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7227.15</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   16081.81</td>
    <td align="right">   17006.46</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   16081.81</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">  118443.01</td>
    <td align="right">  124390.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  118443.01</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   10920.29</td>
    <td align="right">   11495.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   10920.29</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.64</td>
    <td align="right">     718.99</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.21</td>
    <td align="right">     237.54</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       2.19</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       1.37</td>
    <td align="right">    1521.75</td>
    <td align="right">    1107.55</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       1.53</td>
    <td align="right">    1638.29</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.35</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.44</td>
    <td align="right">     493.11</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.67</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.17</td>
    <td align="right">     188.47</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       2.44</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.44</td>
    <td align="right">     498.32</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.66</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.58</td>
    <td align="right">     622.72</td>
    <td align="right">       3.23</td>
    <td align="right">    3460.90</td>
    <td align="right">    1070.43</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.56</td>
    <td align="right">     622.72</td>
    <td align="right">       0.30</td>
    <td align="right">     335.16</td>
    <td align="right">    1120.51</td>
    <td align="right">       1.00</td>
    <td align="right">       1.90</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  179344.02</td>
    <td align="right">   0.010503</td>
    <td align="right">    2698.20</td>
    <td align="right">  256903.04</td>
    <td align="right">       0.90</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       3.75</td>
    <td align="right">       0.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    5283.73</td>
    <td align="right">    6076.29</td>
    <td align="right">     274.62</td>
    <td align="right">      0.387</td>
    <td align="right">      0.445</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      23.90</td>
    <td align="right">    0.00850</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   40373.52</td>
    <td align="right">   46429.54</td>
    <td align="right">     169.20</td>
    <td align="right">      2.811</td>
    <td align="right">      3.233</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      24.32</td>
    <td align="right">    0.00853</td>
    <td align="right">      21.17</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.097</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    3726.07</td>
    <td align="right">    4284.98</td>
    <td align="right">     193.66</td>
    <td align="right">      0.260</td>
    <td align="right">      0.299</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">      23.90</td>
    <td align="right">      24.32</td>
    <td align="right">    0.00845</td>
    <td align="right">      21.17</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      35.60</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.91</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.05</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      1.052</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      34.95</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.88</td>
    <td align="right">    0.00828</td>
    <td align="right">      1.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.079</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.89</td>
    <td align="right">    0.00828</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.085</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      31.46</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.006</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      34.80</td>
    <td align="right">    0.00828</td>
    <td align="right">      20.95</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">    9542.57</td>
    <td align="right">   10973.96</td>
    <td align="right">     100.46</td>
    <td align="right">      0.558</td>
    <td align="right">      0.642</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00856</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">    3152.77</td>
    <td align="right">    3625.68</td>
    <td align="right">     173.45</td>
    <td align="right">      0.184</td>
    <td align="right">      0.212</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00843</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   20433.47</td>
    <td align="right">   23498.49</td>
    <td align="right">      17.35</td>
    <td align="right">      1.195</td>
    <td align="right">      1.374</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00850</td>
    <td align="right">      23.93</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.413</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">   22761.76</td>
    <td align="right">   26176.02</td>
    <td align="right">     100.97</td>
    <td align="right">      1.331</td>
    <td align="right">      1.531</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00841</td>
    <td align="right">      22.11</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">    1460.35</td>
    <td align="right">    1679.41</td>
    <td align="right">      15.37</td>
    <td align="right">      0.085</td>
    <td align="right">      0.098</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00832</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">    2105.83</td>
    <td align="right">    2421.70</td>
    <td align="right">     115.85</td>
    <td align="right">      0.123</td>
    <td align="right">      0.142</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00840</td>
    <td align="right">      22.93</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    8325.62</td>
    <td align="right">   10407.02</td>
    <td align="right">     470.34</td>
    <td align="right">      0.231</td>
    <td align="right">      0.289</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.69</td>
    <td align="right">    0.00664</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   44454.07</td>
    <td align="right">   55567.59</td>
    <td align="right">     202.50</td>
    <td align="right">      1.234</td>
    <td align="right">      1.543</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.72</td>
    <td align="right">    0.00802</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.097</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    8335.79</td>
    <td align="right">   10419.74</td>
    <td align="right">     470.92</td>
    <td align="right">      0.232</td>
    <td align="right">      0.289</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.69</td>
    <td align="right">    0.00665</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.008</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">   28375.68</td>
    <td align="right">   35469.61</td>
    <td align="right">     127.41</td>
    <td align="right">      0.771</td>
    <td align="right">      0.963</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">    4504.54</td>
    <td align="right">    5630.67</td>
    <td align="right">     269.37</td>
    <td align="right">      0.122</td>
    <td align="right">      0.153</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">   13618.57</td>
    <td align="right">   17023.21</td>
    <td align="right">       4.93</td>
    <td align="right">      0.370</td>
    <td align="right">      1.052</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      1.052</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">   27180.90</td>
    <td align="right">   33976.12</td>
    <td align="right">     131.06</td>
    <td align="right">      0.738</td>
    <td align="right">      0.923</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">   28397.18</td>
    <td align="right">   35496.48</td>
    <td align="right">     127.51</td>
    <td align="right">      0.771</td>
    <td align="right">      0.964</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.085</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">    4507.59</td>
    <td align="right">    5634.49</td>
    <td align="right">     269.55</td>
    <td align="right">      0.122</td>
    <td align="right">      0.153</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      10.00</td>
    <td align="right">      10.00</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">   14859.04</td>
    <td align="right">   18573.80</td>
    <td align="right">     170.03</td>
    <td align="right">      0.351</td>
    <td align="right">      0.439</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00522</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">    5682.24</td>
    <td align="right">    7102.80</td>
    <td align="right">     339.80</td>
    <td align="right">      0.134</td>
    <td align="right">      0.168</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00522</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   15053.11</td>
    <td align="right">   18816.38</td>
    <td align="right">      13.89</td>
    <td align="right">      0.356</td>
    <td align="right">      0.445</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.56</td>
    <td align="right">    0.00798</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.413</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">   34959.61</td>
    <td align="right">   43699.52</td>
    <td align="right">     168.57</td>
    <td align="right">      0.827</td>
    <td align="right">      1.034</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00520</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.079</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">   14884.88</td>
    <td align="right">   18606.10</td>
    <td align="right">     170.33</td>
    <td align="right">      0.352</td>
    <td align="right">      0.440</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00522</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.033</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">    5689.86</td>
    <td align="right">    7112.32</td>
    <td align="right">     340.25</td>
    <td align="right">      0.135</td>
    <td align="right">      0.168</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00522</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.006</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.64</td>
    <td align="right">       0.64</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     0.6417</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     0.2120</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       1.37</td>
    <td align="right">       1.37</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.3740</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       1.53</td>
    <td align="right">       1.53</td>
    <td align="right">       1.03</td>
    <td align="right">       1.03</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.5305</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.10</td>
    <td align="right">       0.10</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     0.4401</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">       0.14</td>
    <td align="right">       0.14</td>
    <td align="right">       0.17</td>
    <td align="right">       0.17</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     0.1682</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.44</td>
    <td align="right">       0.44</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     0.4447</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       3.23</td>
    <td align="right">       3.23</td>
    <td align="right">       1.54</td>
    <td align="right">       1.54</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     3.2332</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.30</td>
    <td align="right">       0.30</td>
    <td align="right">       0.29</td>
    <td align="right">       0.29</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     0.2991</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  27875.413</td>
    <td align="right">  27875.413</td>
    <td align="right">   0.641661</td>
    <td align="right"> 0.00060971</td>
    <td align="right">    661.109</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   27875.41</td>
    <td align="right">   27875.41</td>
    <td align="right">   0.641661</td>
    <td align="right">      14.08</td>
    <td align="right">       8.95</td>
    <td align="right"> 0.00501099</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1889</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">    47.6689</td>
    <td align="right">   14859.04</td>
    <td align="right">       0.00</td>
    <td align="right">   30728.57</td>
    <td align="right">   30728.57</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  11463.135</td>
    <td align="right">   9178.189</td>
    <td align="right">   0.641661</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">   11659.44</td>
    <td align="right">   11527.70</td>
    <td align="right">   0.641661</td>
    <td align="right">      26.49</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00856813</td>
    <td align="right">      11.87</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">     5.1889</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00856050</td>
    <td align="right">    39.2253</td>
    <td align="right">    8861.91</td>
    <td align="right">       0.00</td>
    <td align="right">   11461.17</td>
    <td align="right">    9168.43</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  27875.413</td>
    <td align="right">  27875.413</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   27875.41</td>
    <td align="right">   27875.41</td>
    <td align="right">   0.641661</td>
    <td align="right">      14.08</td>
    <td align="right">       8.95</td>
    <td align="right"> 0.00501099</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1889</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">    47.6689</td>
    <td align="right">   14859.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   9052.093</td>
    <td align="right">   9052.093</td>
    <td align="right">   0.211993</td>
    <td align="right"> 0.00019799</td>
    <td align="right">    216.018</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    9052.09</td>
    <td align="right">    9052.09</td>
    <td align="right">   0.211993</td>
    <td align="right">      14.69</td>
    <td align="right">       9.33</td>
    <td align="right"> 0.00509828</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.0054</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">    47.6907</td>
    <td align="right">    5682.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10069.45</td>
    <td align="right">   10069.45</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   3787.821</td>
    <td align="right">   3032.586</td>
    <td align="right">   0.211993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">    3837.59</td>
    <td align="right">    3837.59</td>
    <td align="right">   0.211993</td>
    <td align="right">      26.60</td>
    <td align="right">      17.23</td>
    <td align="right"> 0.00842821</td>
    <td align="right">      11.87</td>
    <td align="right">      11.63</td>
    <td align="right"> 0.00842821</td>
    <td align="right">      23.48</td>
    <td align="right"> 0.00828382</td>
    <td align="right">      16.01</td>
    <td align="right">     3.0054</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00843268</td>
    <td align="right">    38.6467</td>
    <td align="right">    3152.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3787.17</td>
    <td align="right">    3029.36</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   9052.093</td>
    <td align="right">   9052.093</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    9052.09</td>
    <td align="right">    9052.09</td>
    <td align="right">   0.211993</td>
    <td align="right">      14.69</td>
    <td align="right">       9.33</td>
    <td align="right"> 0.00509828</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.0054</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">    47.6907</td>
    <td align="right">    5682.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  71393.313</td>
    <td align="right">  71393.313</td>
    <td align="right">   1.373972</td>
    <td align="right"> 0.00156157</td>
    <td align="right">   1580.298</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   71393.31</td>
    <td align="right">   71393.31</td>
    <td align="right">   1.373972</td>
    <td align="right">       7.04</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00595409</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    30.0527</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">    72.5203</td>
    <td align="right">   15053.11</td>
    <td align="right">       0.00</td>
    <td align="right">   71311.24</td>
    <td align="right">   71311.24</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  23452.970</td>
    <td align="right">  18775.114</td>
    <td align="right">   1.373972</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">   23610.03</td>
    <td align="right">   23610.03</td>
    <td align="right">   1.373972</td>
    <td align="right">      25.87</td>
    <td align="right">      16.98</td>
    <td align="right"> 0.00843524</td>
    <td align="right">      11.88</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00843524</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00828450</td>
    <td align="right">      16.17</td>
    <td align="right">    30.0527</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    38.9515</td>
    <td align="right">   20433.47</td>
    <td align="right">       0.00</td>
    <td align="right">   23448.95</td>
    <td align="right">   18753.81</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  71393.313</td>
    <td align="right">  71393.313</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   71393.31</td>
    <td align="right">   71393.31</td>
    <td align="right">   1.373972</td>
    <td align="right">       7.04</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00595409</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    30.0527</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">    72.5203</td>
    <td align="right">   15053.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  66475.453</td>
    <td align="right">  66475.453</td>
    <td align="right">   1.530502</td>
    <td align="right"> 0.00145401</td>
    <td align="right">   1576.705</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   66475.45</td>
    <td align="right">   66475.45</td>
    <td align="right">   1.530502</td>
    <td align="right">      14.09</td>
    <td align="right">       8.94</td>
    <td align="right"> 0.00499923</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1627</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">    47.5469</td>
    <td align="right">   34959.61</td>
    <td align="right">       0.00</td>
    <td align="right">   73287.36</td>
    <td align="right">   73287.36</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  26948.775</td>
    <td align="right">  21576.330</td>
    <td align="right">   1.530502</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">   27364.07</td>
    <td align="right">   27364.07</td>
    <td align="right">   1.530502</td>
    <td align="right">      26.46</td>
    <td align="right">      17.16</td>
    <td align="right"> 0.00839975</td>
    <td align="right">      11.91</td>
    <td align="right">      11.62</td>
    <td align="right"> 0.00839975</td>
    <td align="right">      22.11</td>
    <td align="right"> 0.00828170</td>
    <td align="right">      15.51</td>
    <td align="right">     5.1627</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840617</td>
    <td align="right">    38.5267</td>
    <td align="right">   20938.09</td>
    <td align="right">       0.00</td>
    <td align="right">   26944.15</td>
    <td align="right">   21552.75</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">  66475.453</td>
    <td align="right">  66475.453</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   66475.45</td>
    <td align="right">   66475.45</td>
    <td align="right">   1.530502</td>
    <td align="right">      14.09</td>
    <td align="right">       8.94</td>
    <td align="right"> 0.00499923</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     5.1627</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">    47.5469</td>
    <td align="right">   34959.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  19476.762</td>
    <td align="right">  19476.762</td>
    <td align="right">   0.440077</td>
    <td align="right"> 0.00042601</td>
    <td align="right">    458.828</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   19476.76</td>
    <td align="right">   19476.76</td>
    <td align="right">   0.440077</td>
    <td align="right">      13.41</td>
    <td align="right">       8.54</td>
    <td align="right"> 0.00491930</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.5658</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.6947</td>
    <td align="right">   14884.88</td>
    <td align="right">       0.00</td>
    <td align="right">   21259.82</td>
    <td align="right">   21259.82</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   7532.555</td>
    <td align="right">   6030.295</td>
    <td align="right">   0.440077</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">    7558.89</td>
    <td align="right">    7558.89</td>
    <td align="right">   0.440077</td>
    <td align="right">      25.85</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00831034</td>
    <td align="right">      11.87</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00831034</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">     7.5658</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00832337</td>
    <td align="right">    38.1526</td>
    <td align="right">    1460.35</td>
    <td align="right">       0.00</td>
    <td align="right">    7531.26</td>
    <td align="right">    6023.43</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  19476.762</td>
    <td align="right">  19476.762</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   19476.76</td>
    <td align="right">   19476.76</td>
    <td align="right">   0.440077</td>
    <td align="right">      13.41</td>
    <td align="right">       8.54</td>
    <td align="right"> 0.00491930</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.5658</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.6947</td>
    <td align="right">   14884.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   7227.154</td>
    <td align="right">   7227.154</td>
    <td align="right">   0.168197</td>
    <td align="right"> 0.00015808</td>
    <td align="right">    172.081</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7227.15</td>
    <td align="right">    7227.15</td>
    <td align="right">   0.168197</td>
    <td align="right">      14.47</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00506933</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.7880</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.7106</td>
    <td align="right">    5689.86</td>
    <td align="right">       0.00</td>
    <td align="right">    8013.05</td>
    <td align="right">    8013.05</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   2988.650</td>
    <td align="right">   2392.451</td>
    <td align="right">   0.168197</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">    3029.58</td>
    <td align="right">    3029.58</td>
    <td align="right">   0.168197</td>
    <td align="right">      26.53</td>
    <td align="right">      17.18</td>
    <td align="right"> 0.00839598</td>
    <td align="right">      11.87</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00839598</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right">     3.7880</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840131</td>
    <td align="right">    38.5048</td>
    <td align="right">    2105.83</td>
    <td align="right">       0.00</td>
    <td align="right">    2988.14</td>
    <td align="right">    2390.10</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">   7227.154</td>
    <td align="right">   7227.154</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7227.15</td>
    <td align="right">    7227.15</td>
    <td align="right">   0.168197</td>
    <td align="right">      14.47</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00506933</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.7880</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.7106</td>
    <td align="right">    5689.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  16081.807</td>
    <td align="right">  16081.807</td>
    <td align="right">   0.444727</td>
    <td align="right"> 0.00035175</td>
    <td align="right">    406.379</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   16081.81</td>
    <td align="right">   16081.81</td>
    <td align="right">   0.444727</td>
    <td align="right">      20.10</td>
    <td align="right">      13.13</td>
    <td align="right"> 0.00654848</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     1.7642</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">    43.8448</td>
    <td align="right">    8325.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19449.94</td>
    <td align="right">   19449.94</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   7361.811</td>
    <td align="right">   5894.273</td>
    <td align="right">   0.444727</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    7308.31</td>
    <td align="right">    7308.31</td>
    <td align="right">   0.444727</td>
    <td align="right">      23.91</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00849729</td>
    <td align="right">      11.87</td>
    <td align="right">      11.70</td>
    <td align="right"> 0.00849729</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">     1.7642</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00850110</td>
    <td align="right">    46.0160</td>
    <td align="right">    5283.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7360.55</td>
    <td align="right">    5886.71</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  16081.807</td>
    <td align="right">  16081.807</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   16081.81</td>
    <td align="right">   16081.81</td>
    <td align="right">   0.444727</td>
    <td align="right">      20.10</td>
    <td align="right">      13.13</td>
    <td align="right"> 0.00654848</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     1.7642</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">    43.8448</td>
    <td align="right">    8325.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 118443.013</td>
    <td align="right"> 118443.013</td>
    <td align="right">   3.233185</td>
    <td align="right"> 0.00259069</td>
    <td align="right">   2976.854</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  118443.01</td>
    <td align="right">  118443.01</td>
    <td align="right">   3.233185</td>
    <td align="right">      19.71</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00782105</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.0094</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">    52.7562</td>
    <td align="right">   44454.07</td>
    <td align="right">       0.00</td>
    <td align="right">  142352.71</td>
    <td align="right">  142352.71</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  53520.696</td>
    <td align="right">  42851.627</td>
    <td align="right">   3.233185</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">   53759.44</td>
    <td align="right">   53529.79</td>
    <td align="right">   3.233185</td>
    <td align="right">      24.23</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00852173</td>
    <td align="right">      11.91</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00828027</td>
    <td align="right">      15.16</td>
    <td align="right">     3.0094</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00852923</td>
    <td align="right">    45.0088</td>
    <td align="right">   40373.52</td>
    <td align="right">       0.00</td>
    <td align="right">   53511.52</td>
    <td align="right">   42796.68</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 118443.013</td>
    <td align="right"> 118443.013</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">  118443.01</td>
    <td align="right">  118443.01</td>
    <td align="right">   3.233185</td>
    <td align="right">      19.71</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00782105</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     3.0094</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">    52.7562</td>
    <td align="right">   44454.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  10920.291</td>
    <td align="right">  10920.291</td>
    <td align="right">   0.299112</td>
    <td align="right"> 0.00023886</td>
    <td align="right">    275.063</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   10920.29</td>
    <td align="right">   10920.29</td>
    <td align="right">   0.299112</td>
    <td align="right">      19.81</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00650374</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.6230</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">    43.8557</td>
    <td align="right">    8335.79</td>
    <td align="right">       0.00</td>
    <td align="right">   13146.43</td>
    <td align="right">   13146.43</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   4951.369</td>
    <td align="right">   3964.340</td>
    <td align="right">   0.299112</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    4967.21</td>
    <td align="right">    4967.21</td>
    <td align="right">   0.299112</td>
    <td align="right">      24.24</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00844193</td>
    <td align="right">      11.87</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00844193</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00828027</td>
    <td align="right">      15.16</td>
    <td align="right">     2.6230</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00844628</td>
    <td align="right">    44.5915</td>
    <td align="right">    3726.07</td>
    <td align="right">       0.00</td>
    <td align="right">    4950.52</td>
    <td align="right">    3959.26</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  10920.291</td>
    <td align="right">  10920.291</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   10920.29</td>
    <td align="right">   10920.29</td>
    <td align="right">   0.299112</td>
    <td align="right">      19.81</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00650374</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.6230</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">    43.8557</td>
    <td align="right">    8335.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  27875.413</td>
    <td align="right">  27875.413</td>
    <td align="right">   0.641661</td>
    <td align="right"> 0.00060971</td>
    <td align="right">    661.109</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.641661</td>
    <td align="right"> 0.77229962</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     5.6907</td>
    <td align="right">   5.805251</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27875.41</td>
    <td align="right">   27875.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.77229962</td>
    <td align="right">   0.641661</td>
    <td align="right">      14.08</td>
    <td align="right">       8.95</td>
    <td align="right"> 0.00501099</td>
    <td align="right">    26812.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.60965227</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   27875.41</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     5.1889</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">    47.6689</td>
    <td align="right">   14859.04</td>
    <td align="right">       0.00</td>
    <td align="right">   30728.57</td>
    <td align="right">   30728.57</td>
    <td align="right"> 0.77229962</td>
    <td align="right">       7.22</td>
    <td align="right">       5.65</td>
    <td align="right"> 0.00501099</td>
    <td align="right">    19856.6</td>
    <td align="right">      46.46</td>
    <td align="right">      20.93</td>
    <td align="right"> 0.00501099</td>
    <td align="right">    59645.1</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 40KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11463.135</td>
    <td align="right">   9178.189</td>
    <td align="right">   0.641661</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.7677</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.641661</td>
    <td align="right"> 0.77229962</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11659.44</td>
    <td align="right">   11527.70</td>
    <td align="right">     1.0171</td>
    <td align="right"> 0.77229962</td>
    <td align="right">   0.641661</td>
    <td align="right">      26.49</td>
    <td align="right">      17.31</td>
    <td align="right"> 0.00856813</td>
    <td align="right">    48465.6</td>
    <td align="right">      11.87</td>
    <td align="right">      11.71</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33368.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    718.986</td>
    <td align="right">   10940.46</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     5.1889</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00856050</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00856050</td>
    <td align="right">    39.2253</td>
    <td align="right">    8861.91</td>
    <td align="right">       0.00</td>
    <td align="right">   11461.17</td>
    <td align="right">    9168.43</td>
    <td align="right"> 0.74179962</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.59</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00997284</td>
    <td align="right">    39871.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27875.413</td>
    <td align="right">  27875.413</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.641661</td>
    <td align="right"> 0.77229962</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27875.41</td>
    <td align="right">   27875.41</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.77229962</td>
    <td align="right">   0.641661</td>
    <td align="right">      14.08</td>
    <td align="right">       8.95</td>
    <td align="right"> 0.00501099</td>
    <td align="right">    26812.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27875.41</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     5.1889</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521691</td>
    <td align="right">    47.6689</td>
    <td align="right">   14859.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   9052.093</td>
    <td align="right">   9052.093</td>
    <td align="right">   0.211993</td>
    <td align="right"> 0.00019799</td>
    <td align="right">    216.018</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.211993</td>
    <td align="right"> 0.25515344</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     1.8480</td>
    <td align="right">   1.885162</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9052.09</td>
    <td align="right">    9052.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25515344</td>
    <td align="right">   0.211993</td>
    <td align="right">      14.69</td>
    <td align="right">       9.33</td>
    <td align="right"> 0.00509828</td>
    <td align="right">    27655.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.19797478</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    9052.09</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.0054</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">    47.6907</td>
    <td align="right">    5682.24</td>
    <td align="right">       0.00</td>
    <td align="right">   10069.45</td>
    <td align="right">   10069.45</td>
    <td align="right"> 0.25515344</td>
    <td align="right">       7.22</td>
    <td align="right">       5.76</td>
    <td align="right"> 0.00509828</td>
    <td align="right">    20076.1</td>
    <td align="right">      46.13</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00509828</td>
    <td align="right">    59540.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3787.821</td>
    <td align="right">   3032.586</td>
    <td align="right">   0.211993</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5076</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.211993</td>
    <td align="right"> 0.25515344</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3837.59</td>
    <td align="right">    3837.59</td>
    <td align="right">     1.0131</td>
    <td align="right"> 0.25515344</td>
    <td align="right">   0.211993</td>
    <td align="right">      26.60</td>
    <td align="right">      17.23</td>
    <td align="right"> 0.00842821</td>
    <td align="right">    48227.6</td>
    <td align="right">      11.87</td>
    <td align="right">      11.63</td>
    <td align="right"> 0.00842821</td>
    <td align="right">    33187.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    237.540</td>
    <td align="right">    3600.05</td>
    <td align="right">      23.48</td>
    <td align="right"> 0.00828382</td>
    <td align="right">      16.01</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.0054</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00843268</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00843268</td>
    <td align="right">    38.6467</td>
    <td align="right">    3152.77</td>
    <td align="right">       0.00</td>
    <td align="right">    3787.17</td>
    <td align="right">    3029.36</td>
    <td align="right"> 0.24507681</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.59</td>
    <td align="right">      14.23</td>
    <td align="right"> 0.00997230</td>
    <td align="right">    39869.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9052.093</td>
    <td align="right">   9052.093</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.211993</td>
    <td align="right"> 0.25515344</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9052.09</td>
    <td align="right">    9052.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.25515344</td>
    <td align="right">   0.211993</td>
    <td align="right">      14.69</td>
    <td align="right">       9.33</td>
    <td align="right"> 0.00509828</td>
    <td align="right">    27655.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9052.09</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.0054</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521756</td>
    <td align="right">    47.6907</td>
    <td align="right">    5682.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  71393.313</td>
    <td align="right">  71393.313</td>
    <td align="right">   1.373972</td>
    <td align="right"> 0.00156157</td>
    <td align="right">   1580.298</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.373972</td>
    <td align="right"> 1.65370616</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">    14.5748</td>
    <td align="right">  14.868159</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   71393.31</td>
    <td align="right">   71393.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.65370616</td>
    <td align="right">   1.373972</td>
    <td align="right">       7.04</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00595409</td>
    <td align="right">    22039.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.56141524</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   71393.31</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.41291641</td>
    <td align="right">    30.0527</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">    72.5203</td>
    <td align="right">   15053.11</td>
    <td align="right">       0.00</td>
    <td align="right">   71311.24</td>
    <td align="right">   71311.24</td>
    <td align="right"> 1.65370616</td>
    <td align="right">       7.22</td>
    <td align="right">       6.80</td>
    <td align="right"> 0.00595409</td>
    <td align="right">    22227.9</td>
    <td align="right">      49.67</td>
    <td align="right">      22.53</td>
    <td align="right"> 0.00595409</td>
    <td align="right">    65350.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 78KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  23452.970</td>
    <td align="right">  18775.114</td>
    <td align="right">   1.373972</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5207</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.373972</td>
    <td align="right"> 1.65370616</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   23610.03</td>
    <td align="right">   23610.03</td>
    <td align="right">     1.0067</td>
    <td align="right"> 1.65370616</td>
    <td align="right">   1.373972</td>
    <td align="right">      25.87</td>
    <td align="right">      16.98</td>
    <td align="right"> 0.00843524</td>
    <td align="right">    47492.8</td>
    <td align="right">      11.88</td>
    <td align="right">      11.64</td>
    <td align="right"> 0.00843524</td>
    <td align="right">    33215.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1521.749</td>
    <td align="right">   22088.29</td>
    <td align="right">      23.93</td>
    <td align="right"> 0.00828450</td>
    <td align="right">      16.17</td>
    <td align="right"> 0.41291641</td>
    <td align="right">    30.0527</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    38.9515</td>
    <td align="right">   20433.47</td>
    <td align="right">       0.00</td>
    <td align="right">   23448.95</td>
    <td align="right">   18753.81</td>
    <td align="right"> 1.58839727</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.13</td>
    <td align="right">      14.48</td>
    <td align="right"> 0.01002572</td>
    <td align="right">    40559.7</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  71393.313</td>
    <td align="right">  71393.313</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.373972</td>
    <td align="right"> 1.65370616</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   71393.31</td>
    <td align="right">   71393.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.65370616</td>
    <td align="right">   1.373972</td>
    <td align="right">       7.04</td>
    <td align="right">       6.71</td>
    <td align="right"> 0.00595409</td>
    <td align="right">    22039.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   71393.31</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.41291641</td>
    <td align="right">    30.0527</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00797586</td>
    <td align="right">    72.5203</td>
    <td align="right">   15053.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  66475.453</td>
    <td align="right">  66475.453</td>
    <td align="right">   1.530502</td>
    <td align="right"> 0.00145401</td>
    <td align="right">   1576.705</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.530502</td>
    <td align="right"> 1.84210489</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">    13.5709</td>
    <td align="right">  13.843980</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66475.45</td>
    <td align="right">   66475.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.84210489</td>
    <td align="right">   1.530502</td>
    <td align="right">      14.09</td>
    <td align="right">       8.94</td>
    <td align="right"> 0.00499923</td>
    <td align="right">    26789.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 1.45385864</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   66475.45</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.07901449</td>
    <td align="right">     5.1627</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">    47.5469</td>
    <td align="right">   34959.61</td>
    <td align="right">       0.00</td>
    <td align="right">   73287.36</td>
    <td align="right">   73287.36</td>
    <td align="right"> 1.84210489</td>
    <td align="right">       7.22</td>
    <td align="right">       5.63</td>
    <td align="right"> 0.00499923</td>
    <td align="right">    19827.1</td>
    <td align="right">      46.45</td>
    <td align="right">      20.92</td>
    <td align="right"> 0.00499923</td>
    <td align="right">    59611.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 94KBTU/HR 11.0EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  26948.775</td>
    <td align="right">  21576.330</td>
    <td align="right">   1.530502</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4547</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.530502</td>
    <td align="right"> 1.84210489</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27364.07</td>
    <td align="right">   27364.07</td>
    <td align="right">     1.0154</td>
    <td align="right"> 1.84210489</td>
    <td align="right">   1.530502</td>
    <td align="right">      26.46</td>
    <td align="right">      17.16</td>
    <td align="right"> 0.00839975</td>
    <td align="right">    48011.8</td>
    <td align="right">      11.91</td>
    <td align="right">      11.62</td>
    <td align="right"> 0.00839975</td>
    <td align="right">    33157.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1638.295</td>
    <td align="right">   25725.78</td>
    <td align="right">      22.11</td>
    <td align="right"> 0.00828170</td>
    <td align="right">      15.51</td>
    <td align="right"> 0.07901449</td>
    <td align="right">     5.1627</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840617</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840617</td>
    <td align="right">    38.5267</td>
    <td align="right">   20938.09</td>
    <td align="right">       0.00</td>
    <td align="right">   26944.15</td>
    <td align="right">   21552.75</td>
    <td align="right"> 1.76935567</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.76</td>
    <td align="right">      14.31</td>
    <td align="right"> 0.00998996</td>
    <td align="right">    40094.2</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  66475.453</td>
    <td align="right">  66475.453</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.530502</td>
    <td align="right"> 1.84210489</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   66475.45</td>
    <td align="right">   66475.45</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.84210489</td>
    <td align="right">   1.530502</td>
    <td align="right">      14.09</td>
    <td align="right">       8.94</td>
    <td align="right"> 0.00499923</td>
    <td align="right">    26789.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   66475.45</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.07901449</td>
    <td align="right">     5.1627</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00520341</td>
    <td align="right">    47.5469</td>
    <td align="right">   34959.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  19476.762</td>
    <td align="right">  19476.762</td>
    <td align="right">   0.440077</td>
    <td align="right"> 0.00042601</td>
    <td align="right">    458.828</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.440077</td>
    <td align="right"> 0.52967438</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     3.9762</td>
    <td align="right">   4.056172</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19476.76</td>
    <td align="right">   19476.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.52967438</td>
    <td align="right">   0.440077</td>
    <td align="right">      13.41</td>
    <td align="right">       8.54</td>
    <td align="right"> 0.00491930</td>
    <td align="right">    25897.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.42596864</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   19476.76</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     7.5658</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.6947</td>
    <td align="right">   14884.88</td>
    <td align="right">       0.00</td>
    <td align="right">   21259.82</td>
    <td align="right">   21259.82</td>
    <td align="right"> 0.52967438</td>
    <td align="right">       7.22</td>
    <td align="right">       5.53</td>
    <td align="right"> 0.00491930</td>
    <td align="right">    19626.1</td>
    <td align="right">      46.81</td>
    <td align="right">      20.96</td>
    <td align="right"> 0.00491930</td>
    <td align="right">    59763.6</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7532.555</td>
    <td align="right">   6030.295</td>
    <td align="right">   0.440077</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.2885</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.440077</td>
    <td align="right"> 0.52967438</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7558.89</td>
    <td align="right">    7558.89</td>
    <td align="right">     1.0035</td>
    <td align="right"> 0.52967438</td>
    <td align="right">   0.440077</td>
    <td align="right">      25.85</td>
    <td align="right">      16.87</td>
    <td align="right"> 0.00831034</td>
    <td align="right">    47160.5</td>
    <td align="right">      11.87</td>
    <td align="right">      11.51</td>
    <td align="right"> 0.00831034</td>
    <td align="right">    32889.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    493.110</td>
    <td align="right">    7065.78</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     7.5658</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00832337</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00832337</td>
    <td align="right">    38.1526</td>
    <td align="right">    1460.35</td>
    <td align="right">       0.00</td>
    <td align="right">    7531.26</td>
    <td align="right">    6023.43</td>
    <td align="right"> 0.50875625</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.10</td>
    <td align="right">      14.47</td>
    <td align="right"> 0.01002264</td>
    <td align="right">    40519.1</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19476.762</td>
    <td align="right">  19476.762</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.440077</td>
    <td align="right"> 0.52967438</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19476.76</td>
    <td align="right">   19476.76</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.52967438</td>
    <td align="right">   0.440077</td>
    <td align="right">      13.41</td>
    <td align="right">       8.54</td>
    <td align="right"> 0.00491930</td>
    <td align="right">    25897.0</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19476.76</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.03329529</td>
    <td align="right">     7.5658</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.6947</td>
    <td align="right">   14884.88</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   7227.154</td>
    <td align="right">   7227.154</td>
    <td align="right">   0.168197</td>
    <td align="right"> 0.00015808</td>
    <td align="right">    172.081</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.168197</td>
    <td align="right"> 0.20244149</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     1.4754</td>
    <td align="right">   1.505106</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7227.15</td>
    <td align="right">    7227.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20244149</td>
    <td align="right">   0.168197</td>
    <td align="right">      14.47</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00506933</td>
    <td align="right">    27357.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.15806226</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">    7227.15</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.7880</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.7106</td>
    <td align="right">    5689.86</td>
    <td align="right">       0.00</td>
    <td align="right">    8013.05</td>
    <td align="right">    8013.05</td>
    <td align="right"> 0.20244149</td>
    <td align="right">       7.22</td>
    <td align="right">       5.72</td>
    <td align="right"> 0.00506933</td>
    <td align="right">    20003.3</td>
    <td align="right">      46.25</td>
    <td align="right">      20.91</td>
    <td align="right"> 0.00506933</td>
    <td align="right">    59585.4</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2988.650</td>
    <td align="right">   2392.451</td>
    <td align="right">   0.168197</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.4477</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.168197</td>
    <td align="right"> 0.20244149</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3029.58</td>
    <td align="right">    3029.58</td>
    <td align="right">     1.0137</td>
    <td align="right"> 0.20244149</td>
    <td align="right">   0.168197</td>
    <td align="right">      26.53</td>
    <td align="right">      17.18</td>
    <td align="right"> 0.00839598</td>
    <td align="right">    48071.2</td>
    <td align="right">      11.87</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00839598</td>
    <td align="right">    33105.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    188.466</td>
    <td align="right">    2841.12</td>
    <td align="right">      22.93</td>
    <td align="right"> 0.00828298</td>
    <td align="right">      15.81</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.7880</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840131</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00840131</td>
    <td align="right">    38.5048</td>
    <td align="right">    2105.83</td>
    <td align="right">       0.00</td>
    <td align="right">    2988.14</td>
    <td align="right">    2390.10</td>
    <td align="right"> 0.19444658</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.66</td>
    <td align="right">      14.26</td>
    <td align="right"> 0.00997879</td>
    <td align="right">    39955.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7227.154</td>
    <td align="right">   7227.154</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.168197</td>
    <td align="right"> 0.20244149</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7227.15</td>
    <td align="right">    7227.15</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20244149</td>
    <td align="right">   0.168197</td>
    <td align="right">      14.47</td>
    <td align="right">       9.20</td>
    <td align="right"> 0.00506933</td>
    <td align="right">    27357.2</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7227.15</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00637129</td>
    <td align="right">     3.7880</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00521976</td>
    <td align="right">    47.7106</td>
    <td align="right">    5689.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  16081.807</td>
    <td align="right">  16081.807</td>
    <td align="right">   0.444727</td>
    <td align="right"> 0.00035175</td>
    <td align="right">    406.379</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.444727</td>
    <td align="right"> 0.53527120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     3.2831</td>
    <td align="right">   3.349149</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16081.81</td>
    <td align="right">   16081.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53527120</td>
    <td align="right">   0.444727</td>
    <td align="right">      20.10</td>
    <td align="right">      13.13</td>
    <td align="right"> 0.00654848</td>
    <td align="right">    36820.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.35171890</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   16081.81</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     1.7642</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">    43.8448</td>
    <td align="right">    8325.62</td>
    <td align="right">       0.00</td>
    <td align="right">   19449.94</td>
    <td align="right">   19449.94</td>
    <td align="right"> 0.53527120</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00654848</td>
    <td align="right">    23722.5</td>
    <td align="right">      42.95</td>
    <td align="right">      21.01</td>
    <td align="right"> 0.00654848</td>
    <td align="right">    60059.1</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 25KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7361.811</td>
    <td align="right">   5894.273</td>
    <td align="right">   0.444727</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6360</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.444727</td>
    <td align="right"> 0.53527120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7308.31</td>
    <td align="right">    7308.31</td>
    <td align="right">     0.9927</td>
    <td align="right"> 0.53527120</td>
    <td align="right">   0.444727</td>
    <td align="right">      23.91</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00849729</td>
    <td align="right">    45649.8</td>
    <td align="right">      11.87</td>
    <td align="right">      11.70</td>
    <td align="right"> 0.00849729</td>
    <td align="right">    33361.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    498.320</td>
    <td align="right">    6809.99</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     1.7642</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00850110</td>
    <td align="right">      23.90</td>
    <td align="right"> 0.00850110</td>
    <td align="right">    46.0160</td>
    <td align="right">    5283.73</td>
    <td align="right">       0.00</td>
    <td align="right">    7360.55</td>
    <td align="right">    5886.71</td>
    <td align="right"> 0.51413204</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.48</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006071</td>
    <td align="right">    41005.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  16081.807</td>
    <td align="right">  16081.807</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.444727</td>
    <td align="right"> 0.53527120</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   16081.81</td>
    <td align="right">   16081.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.53527120</td>
    <td align="right">   0.444727</td>
    <td align="right">      20.10</td>
    <td align="right">      13.13</td>
    <td align="right"> 0.00654848</td>
    <td align="right">    36820.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   16081.81</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     1.7642</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664366</td>
    <td align="right">    43.8448</td>
    <td align="right">    8325.62</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 118443.013</td>
    <td align="right"> 118443.013</td>
    <td align="right">   3.233185</td>
    <td align="right"> 0.00259069</td>
    <td align="right">   2976.854</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.233185</td>
    <td align="right"> 3.89144555</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">    24.1800</td>
    <td align="right">  24.666590</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  118443.01</td>
    <td align="right">  118443.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.89144555</td>
    <td align="right">   3.233185</td>
    <td align="right">      19.71</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00782105</td>
    <td align="right">    39652.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 2.59042083</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">  118443.01</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.09729945</td>
    <td align="right">     3.0094</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">    52.7562</td>
    <td align="right">   44454.07</td>
    <td align="right">       0.00</td>
    <td align="right">  142352.71</td>
    <td align="right">  142352.71</td>
    <td align="right"> 3.89144555</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00782105</td>
    <td align="right">    26922.2</td>
    <td align="right">      43.11</td>
    <td align="right">      21.96</td>
    <td align="right"> 0.00782105</td>
    <td align="right">    63503.1</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 141KBTU/HR 10.8EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  53520.696</td>
    <td align="right">  42851.627</td>
    <td align="right">   3.233185</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6815</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.233185</td>
    <td align="right"> 3.89144555</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   53759.44</td>
    <td align="right">   53529.79</td>
    <td align="right">     1.0045</td>
    <td align="right"> 3.89144555</td>
    <td align="right">   3.233185</td>
    <td align="right">      24.23</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00852173</td>
    <td align="right">    46041.7</td>
    <td align="right">      11.91</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33410.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   3460.896</td>
    <td align="right">   50298.55</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00828027</td>
    <td align="right">      15.16</td>
    <td align="right"> 0.09729945</td>
    <td align="right">     3.0094</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00852923</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00852923</td>
    <td align="right">    45.0088</td>
    <td align="right">   40373.52</td>
    <td align="right">       0.00</td>
    <td align="right">   53511.52</td>
    <td align="right">   42796.68</td>
    <td align="right"> 3.73776287</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.48</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006071</td>
    <td align="right">    41005.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 118443.013</td>
    <td align="right"> 118443.013</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.233185</td>
    <td align="right"> 3.89144555</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  118443.01</td>
    <td align="right">  118443.01</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.89144555</td>
    <td align="right">   3.233185</td>
    <td align="right">      19.71</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00782105</td>
    <td align="right">    39652.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  118443.01</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.09729945</td>
    <td align="right">     3.0094</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00802498</td>
    <td align="right">    52.7562</td>
    <td align="right">   44454.07</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC WATER HTG COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  10920.291</td>
    <td align="right">  10920.291</td>
    <td align="right">   0.299112</td>
    <td align="right"> 0.00023886</td>
    <td align="right">    275.063</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.299112</td>
    <td align="right"> 0.36000995</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">10.50173887</td>
    <td align="right">      71.11</td>
    <td align="right">      82.22</td>
    <td align="right">      11.11</td>
    <td align="right">  489839.61</td>
    <td align="right">     2.2294</td>
    <td align="right">   2.274227</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10920.29</td>
    <td align="right">   10920.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36000995</td>
    <td align="right">   0.299112</td>
    <td align="right">      19.81</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00650374</td>
    <td align="right">    36414.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right"> 0.23883341</td>
    <td align="right">      60.00</td>
    <td align="right">      48.89</td>
    <td align="right">      11.11</td>
    <td align="right">      0.000</td>
    <td align="right">   10920.29</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     2.6230</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">    43.8557</td>
    <td align="right">    8335.79</td>
    <td align="right">       0.00</td>
    <td align="right">   13146.43</td>
    <td align="right">   13146.43</td>
    <td align="right"> 0.36000995</td>
    <td align="right">       7.22</td>
    <td align="right">       7.22</td>
    <td align="right"> 0.00650374</td>
    <td align="right">    23610.0</td>
    <td align="right">      43.13</td>
    <td align="right">      21.03</td>
    <td align="right"> 0.00650374</td>
    <td align="right">    60126.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   4951.369</td>
    <td align="right">   3964.340</td>
    <td align="right">   0.299112</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.5331</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.299112</td>
    <td align="right"> 0.36000995</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    4967.21</td>
    <td align="right">    4967.21</td>
    <td align="right">     1.0032</td>
    <td align="right"> 0.36000995</td>
    <td align="right">   0.299112</td>
    <td align="right">      24.24</td>
    <td align="right">      16.42</td>
    <td align="right"> 0.00844193</td>
    <td align="right">    45845.5</td>
    <td align="right">      11.87</td>
    <td align="right">      11.65</td>
    <td align="right"> 0.00844193</td>
    <td align="right">    33221.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    335.158</td>
    <td align="right">    4632.05</td>
    <td align="right">      21.17</td>
    <td align="right"> 0.00828027</td>
    <td align="right">      15.16</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     2.6230</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00844628</td>
    <td align="right">      24.32</td>
    <td align="right"> 0.00844628</td>
    <td align="right">    44.5915</td>
    <td align="right">    3726.07</td>
    <td align="right">       0.00</td>
    <td align="right">    4950.52</td>
    <td align="right">    3959.26</td>
    <td align="right"> 0.34579228</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.48</td>
    <td align="right">      14.65</td>
    <td align="right"> 0.01006071</td>
    <td align="right">    41005.9</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  10920.291</td>
    <td align="right">  10920.291</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.299112</td>
    <td align="right"> 0.36000995</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10920.29</td>
    <td align="right">   10920.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.36000995</td>
    <td align="right">   0.299112</td>
    <td align="right">      19.81</td>
    <td align="right">      12.97</td>
    <td align="right"> 0.00650374</td>
    <td align="right">    36414.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   10920.29</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00784569</td>
    <td align="right">     2.6230</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">      20.69</td>
    <td align="right"> 0.00664530</td>
    <td align="right">    43.8557</td>
    <td align="right">    8335.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.41</td>
    <td align="right">       1.37</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.08</td>
    <td align="right">       1.53</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.10</td>
    <td align="right">       3.23</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    3833.00</td>
    <td align="right">    4744.00</td>
    <td align="right">    3681.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    3722.00</td>
    <td align="right">    4852.00</td>
    <td align="right">    3619.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    4048.00</td>
    <td align="right">    4872.00</td>
    <td align="right">    3959.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4263.00</td>
    <td align="right">    4961.00</td>
    <td align="right">    4094.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY GROUND</td>
    <td align="right">       5.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY GROUND</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY GROUND</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_B - STORY GROUND</td>
    <td align="right">       6.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">       3.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_B - STORY GROUND</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_B - STORY GROUND</td>
    <td align="right">       7.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-28
    14:25:19</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
