  Warehouse Fine C  - Story Ground,       !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  44.8112441218679,                       !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine C end_b - Story Ground,  !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - 90.1-2016;             !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57199999999997, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57199999999997, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0254000000000065, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000065, 4.57199999999997, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 18.288;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999716, 3.53602247191011, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999716, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999997, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999997, 3.53602247191011; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -2.8421709430404e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, -2.8421709430404e-14, 18.288;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -2.8421709430404e-14, 18.288,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 18.288,        !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 4.57199999999997, 18.288, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  Warehouse Fine C end_b - Story Ground,  !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine C end_b - Story Ground Infiltration, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005062874574,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine C end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - 90.1-2016 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - 90.1-2016 Thermostat 5, !- Name
  Warehouse Fine Storage Heating Setpoint Schedule, !- Heating Setpoint Temperature Schedule Name
  Warehouse Fine Storage Cooling Setpoint Schedule; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone Name
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Fine C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Fine C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Inlet Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine C end_b - Story Ground Return Node List, !- Name
  Zone Warehouse Fine C end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Fine C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Fine C end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Fine C end_b - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Fine Ventilation,             !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Fine C end_b - Story Ground DSOA Space List, !- Name
  Warehouse Fine C end_b - Story Ground,  !- Space Name 1
  Warehouse Fine Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.0791842860802,                       !- X Origin {m}
  -32.9221627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office A  - Story Ground,     !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - 90.1-2016;           !- Space Type

SpaceList,
  Warehouse Office - 90.1-2016,           !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office A  - Story Ground,     !- Space Name 2
  Warehouse Office B  - Story Ground;     !- Space Name 3

Lights,
  Warehouse Office Lights,                !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.181314768333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.182629536666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.183944305,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.185259073333333,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.186573841666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.18788861,                             !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.213757331666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.239626053333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.265494775,                            !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.291363496666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.317232218333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.34310094,                             !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.390753848333333,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.438406756666667,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.486059665,                            !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.533712573333333,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.581365481666666,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.62901839,                             !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.62901839,                             !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.62901839,                             !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.616764785,                            !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.60451118,                             !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.592257575,                            !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.58000397,                             !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.567750365,                            !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.55549676,                             !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.55549676,                             !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.567750365,                            !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.58000397,                             !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.592257575,                            !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.60451118,                             !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.616764785,                            !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.62901839,                             !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.62901839,                             !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.62901839,                             !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.607234203333333,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.585450016666666,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.563665829999999,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.541881643333333,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.520097456666666,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.49831327,                             !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.445261058333333,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.392208846666666,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.339156634999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.286104423333332,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.233052211666665,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.18,                                   !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.18;                                   !- Value Until Time 49

Schedule:Day:Interval,
  autogen Schedule Rule 25 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.181314768333333,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.182629536666667,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.183944305,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.185259073333333,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.186573841666667,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.18788861,                             !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.213757331666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.239626053333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.265494775,                            !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.291363496666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.317232218333334,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.34310094,                             !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.390753848333333,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.438406756666667,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.486059665,                            !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.533712573333333,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.581365481666666,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.62901839,                             !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.62901839,                             !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.62901839,                             !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.616764785,                            !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.60451118,                             !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.592257575,                            !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.58000397,                             !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.567750365,                            !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.55549676,                             !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.55549676,                             !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.567750365,                            !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.58000397,                             !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.592257575,                            !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.60451118,                             !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.616764785,                            !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.62901839,                             !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.62901839,                             !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.62901839,                             !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.607234203333333,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.585450016666666,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.563665829999999,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.541881643333333,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.520097456666666,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.49831327,                             !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.445261058333333,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.392208846666666,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.339156634999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.286104423333332,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.233052211666665,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.18,                                   !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.18;                                   !- Value Until Time 49

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Mar4, !- Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0327279153690966,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0654550452870751,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0981821752050537,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.130909305123032,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.163636435041011,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.183944305,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.265494775,                            !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.486059665,                            !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62901839,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.62901839,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.62901839,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5910322145,                           !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5934829355,                           !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.62901839,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.62901839,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.62901839,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.18;                                   !- Value Until Time 24

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Mar5-Jun17, !- Name
  autogen Schedule Rule 25 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun18-Jun24, !- Name
  autogen Schedule Rule 25 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Dec31, !- Name
  autogen Schedule Rule 25 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Mar5-Jun17, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun18-Jun24, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  6,                                      !- End Month 3
  24,                                     !- End Day 3
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Week Rule - Jun25-Dec31, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  25,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Warehouse Office People,                !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse BLDG_OCC_SCH,                 !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0210972644167511,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Warehouse Office Activity Schedule,     !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger,                                 !- Thermal Comfort Model 1 Type
  AdaptiveASH55;                          !- Thermal Comfort Model 2 Type

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0183333333333334,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0366666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0550000000000001,                     !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0733333333333335,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.126666666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.143333333333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.16,                                   !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.176666666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.193333333333333,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.21,                                   !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.341666666666667,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.473333333333334,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.605,                                  !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.736666666666666,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.868333333333332,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.999999999999999,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.921666666666667,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.843333333333334,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.765000000000001,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.686666666666668,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.608333333333335,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.530000000000002,                      !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.53,                                   !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.608333333333333,                      !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.686666666666666,                      !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.764999999999999,                      !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.843333333333332,                      !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.921666666666665,                      !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.999999999999998,                      !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.886666666666666,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.773333333333332,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.659999999999998,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.546666666666663,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.433333333333329,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.32,                                   !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.266666666666666,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.213333333333333,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.159999999999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.106666666666665,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.0533333333333314,                     !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0,                                      !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0;                                      !- Value Until Time 49

Schedule:Day:Interval,
  autogen Schedule Rule 17 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.0183333333333334,                     !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.0366666666666667,                     !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.0550000000000001,                     !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.0733333333333335,                     !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.11,                                   !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.126666666666667,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.143333333333333,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.16,                                   !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.176666666666667,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.193333333333333,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.21,                                   !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.341666666666667,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.473333333333334,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.605,                                  !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.736666666666666,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.868333333333332,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.999999999999999,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.921666666666667,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.843333333333334,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.765000000000001,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.686666666666668,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.608333333333335,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.530000000000002,                      !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.53,                                   !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.608333333333333,                      !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.686666666666666,                      !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.764999999999999,                      !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.843333333333332,                      !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.921666666666665,                      !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.999999999999998,                      !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  1,                                      !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  1,                                      !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.886666666666666,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.773333333333332,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.659999999999998,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.546666666666663,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.433333333333329,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.32,                                   !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.266666666666666,                      !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.213333333333333,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.159999999999999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.106666666666665,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.0533333333333314,                     !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0,                                      !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0;                                      !- Value Until Time 49

Schedule:Week:Daily,
  Warehouse BLDG_OCC_SCH Week Rule - Jan1-Mar4, !- Name
  Warehouse BLDG_OCC_SCH Default,         !- Sunday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- Holiday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse BLDG_OCC_SCH Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 17 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse BLDG_OCC_SCH WntrDsn|SmrDsn|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- Holiday Schedule:Day Name
  Warehouse BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default,         !- CustomDay1 Schedule:Day Name
  Warehouse BLDG_OCC_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse BLDG_OCC_SCH,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse BLDG_OCC_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse BLDG_OCC_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.21,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.53,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.21,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.53,                                   !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.32,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Office Activity Schedule 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse Office Activity Schedule Week Rule - Jan1-Feb25, !- Name
  Warehouse Office Activity Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Tuesday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Wednesday Schedule:Day Name
  autogen Warehouse Office Activity Schedule 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Friday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Office Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Office Activity Schedule Week Rule - Feb26-Mar4, !- Name
  Warehouse Office Activity Schedule Default, !- Sunday Schedule:Day Name
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Monday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Office Activity Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Friday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Office Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Office Activity Schedule Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Sunday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Monday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Tuesday Schedule:Day Name
  autogen Warehouse Office Activity Schedule 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Thursday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Friday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Saturday Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- Holiday Schedule:Day Name
  Warehouse Office Activity Schedule Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office Activity Schedule Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office Activity Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Office Activity Schedule,     !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Warehouse Office Activity Schedule Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse Office Activity Schedule Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse Office Activity Schedule Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.85;                                 !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Jun17, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jun18-Jun24, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Schedule Day 29,                        !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jun25-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Work Efficiency Schedule Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Work Efficiency Schedule Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Office_Plug_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15,                                     !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25545;                                !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.2456865339,                           !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.2527140416,                           !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.2597415493,                           !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.266769057,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.2737965647,                           !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.2808240724,                           !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.2878515801,                           !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.319835089,                            !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.3518185979,                           !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.3838021068,                           !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.4157856157,                           !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.4477691246,                           !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.4797526335,                           !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.55971140575,                          !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.639670178,                            !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.71962895025,                          !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.7995877225,                           !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.87954649475,                          !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.959505266999999,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.959505267,                            !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.959505267,                            !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.94991021433,                          !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.94031516166,                          !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.93072010899,                          !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.92112505632,                          !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.91153000365,                          !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.90193495098,                          !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.90193495098,                          !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.91153000365,                          !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.92112505632,                          !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.93072010899,                          !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.94991021433,                          !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.959505267,                            !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.959505267,                            !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.959505267,                            !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.879546494749999,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.799587722499999,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.719628950249998,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.639670177999998,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.559711405749997,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.4797526335,                           !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.4407416169,                           !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.401730600299999,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.362719583699999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.323708567099999,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.284697550499999,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.2456865339,                           !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.2456865339;                           !- Value Until Time 49

Schedule:Day:Interval,
  autogen Schedule Rule 26 1_day_sch,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.2456865339,                           !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.2527140416,                           !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.2597415493,                           !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.266769057,                            !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.2737965647,                           !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.2808240724,                           !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.2878515801,                           !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.319835089,                            !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.3518185979,                           !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.3838021068,                           !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.4157856157,                           !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.4477691246,                           !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.4797526335,                           !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.55971140575,                          !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.639670178,                            !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.71962895025,                          !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.7995877225,                           !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.87954649475,                          !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.959505266999999,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.959505267,                            !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.959505267,                            !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.94991021433,                          !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.94031516166,                          !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.93072010899,                          !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.92112505632,                          !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.91153000365,                          !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.90193495098,                          !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.90193495098,                          !- Value Until Time 28
  12:39,                                  !- Time 29 {hh:mm}
  0.91153000365,                          !- Value Until Time 29
  12:49,                                  !- Time 30 {hh:mm}
  0.92112505632,                          !- Value Until Time 30
  12:59,                                  !- Time 31 {hh:mm}
  0.93072010899,                          !- Value Until Time 31
  13:09,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  13:19,                                  !- Time 33 {hh:mm}
  0.94991021433,                          !- Value Until Time 33
  13:29,                                  !- Time 34 {hh:mm}
  0.959505267,                            !- Value Until Time 34
  13:30,                                  !- Time 35 {hh:mm}
  0.959505267,                            !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.959505267,                            !- Value Until Time 36
  16:40,                                  !- Time 37 {hh:mm}
  0.879546494749999,                      !- Value Until Time 37
  16:50,                                  !- Time 38 {hh:mm}
  0.799587722499999,                      !- Value Until Time 38
  17:00,                                  !- Time 39 {hh:mm}
  0.719628950249998,                      !- Value Until Time 39
  17:10,                                  !- Time 40 {hh:mm}
  0.639670177999998,                      !- Value Until Time 40
  17:20,                                  !- Time 41 {hh:mm}
  0.559711405749997,                      !- Value Until Time 41
  17:30,                                  !- Time 42 {hh:mm}
  0.4797526335,                           !- Value Until Time 42
  17:40,                                  !- Time 43 {hh:mm}
  0.4407416169,                           !- Value Until Time 43
  17:50,                                  !- Time 44 {hh:mm}
  0.401730600299999,                      !- Value Until Time 44
  18:00,                                  !- Time 45 {hh:mm}
  0.362719583699999,                      !- Value Until Time 45
  18:10,                                  !- Time 46 {hh:mm}
  0.323708567099999,                      !- Value Until Time 46
  18:20,                                  !- Time 47 {hh:mm}
  0.284697550499999,                      !- Value Until Time 47
  18:30,                                  !- Time 48 {hh:mm}
  0.2456865339,                           !- Value Until Time 48
  24:00,                                  !- Time 49 {hh:mm}
  0.2456865339;                           !- Value Until Time 49

Schedule:Week:Daily,
  Warehouse Office_Plug_SCH_2013 Week Rule - Jan1-Mar4, !- Name
  Warehouse Office_Plug_SCH_2013 Default, !- Sunday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0446711560489215,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0893412400158279,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.134011323982734,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.178681407949641,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.223351491916547,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.266769057,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3838021068,                           !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.71962895025,                          !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.959505267,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.959505267,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.959505267,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.929760603723,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.931679614257,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.959505267,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.959505267,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.959505267,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2456865339;                           !- Value Until Time 24

Schedule:Week:Daily,
  Warehouse Office_Plug_SCH_2013 Week Rule - Mar5-Jun17, !- Name
  autogen Schedule Rule 26 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Office_Plug_SCH_2013 Week Rule - Jun18-Jun24, !- Name
  autogen Schedule Rule 26 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Office_Plug_SCH_2013 Week Rule - Jun25-Dec31, !- Name
  autogen Schedule Rule 26 1_day_sch,     !- Sunday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Monday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Thursday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Friday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Sat|Wkdy Day, !- Saturday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- Holiday Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  Warehouse Office_Plug_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Office_Plug_SCH_2013,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Office_Plug_SCH_2013 Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Office_Plug_SCH_2013 Week Rule - Mar5-Jun17, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  Warehouse Office_Plug_SCH_2013 Week Rule - Jun18-Jun24, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  6,                                      !- End Month 3
  24,                                     !- End Day 3
  Warehouse Office_Plug_SCH_2013 Week Rule - Jun25-Dec31, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  25,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office_Plug_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Warehouse Office Elec Equip,            !- Name
  Warehouse Office - 90.1-2016,           !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Office_Plug_SCH_2013,         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 484 Area 2213,   !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 4.57200000000003, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 4.57200000000003, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 2.8421709430404e-14, 3.53430035591969, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.81415792394302, 2.8421709430404e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.81415792394302, 2.8421709430404e-14, 3.53430035591969; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 4.57200000000003, 18.288, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57200000000003, 18.288, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office A  - Story Ground,     !- Space or SpaceList Name
  44.2529176565348;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office A  - Story Ground Infiltration, !- Name
  Warehouse Office A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office A  - Story Ground Thermostat, !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - 90.1-2016 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - 90.1-2016 Thermostat, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sat Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  22:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21.1;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse ClgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  68.5070533769063,                       !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  67.7830882352941,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  68.1450708061002;                       !- Value Until Time 3

Schedule:Week:Daily,
  Warehouse ClgSetp Week Rule - Jan1-Dec31, !- Name
  Warehouse ClgSetp Default,              !- Sunday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Monday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Friday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Saturday Schedule:Day Name
  Warehouse ClgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse ClgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Warehouse ClgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.9,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse ClgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  27.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  25.6,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  23.9,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Zone Warehouse Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office A  - Story Ground Return Node List, !- Name
  Zone Warehouse Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Name
  Warehouse Office A  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.0791842860802,                       !- X Origin {m}
  -28.3501627479119,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office B  - Story Ground,     !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - 90.1-2016;           !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 2744,     !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 56.7003254958238, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 56.7003254958238, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 56.7003254958238, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 56.7003254958238, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 56.7003254958238, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 56.7003254958238, 18.288, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 56.7003254958238, 18.288, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office B  - Story Ground,     !- Space or SpaceList Name
  548.809019086922;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Warehouse Office B  - Story Ground Thermostat, !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - 90.1-2016 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - 90.1-2016 Thermostat 1, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Zone Warehouse Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office B  - Story Ground Return Node List, !- Name
  Zone Warehouse Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Name
  Warehouse Office B  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.0791842860802,                       !- X Origin {m}
  28.3501627479119,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office C  - Story Ground,     !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - 90.1-2016;           !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 484 Area 2213,   !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-20.83, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, 4.57199999999997, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.81415792394302, 4.57199999999997, 3.53430035591969, !- X,Y,Z Vertex 1 {m}
  4.81415792394302, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999997, 3.53430035591969; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.83955792394302, 4.57199999999997, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.83955792394302, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.83955792394302, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-27.03, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.83955792394302, -2.8421709430404e-14, 18.288, !- X,Y,Z Vertex 1 {m}
  4.83955792394302, 4.57199999999997, 18.288, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999997, 18.288, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -2.8421709430404e-14, 18.288; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office C  - Story Ground,     !- Space or SpaceList Name
  44.2529176565348;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office C  - Story Ground Infiltration, !- Name
  Warehouse Office C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004556587117,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office C  - Story Ground Thermostat, !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - 90.1-2016 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - 90.1-2016 Thermostat 2, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp;                      !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Zone Warehouse Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground Return Node List, !- Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:50,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Schedule Day 8,                         !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.44,             !- Name
  Smooth,                                 !- Roughness
  3.24832605442969,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-23.75 1,           !- Name
  Smooth,                                 !- Roughness
  4.18205574676374,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-26.25,             !- Name
  Smooth,                                 !- Roughness
  4.62235108299965,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45 1, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45 2, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.45;                                   !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
  U 0.85 SHGC 0.55 Simple Glazing U-0.85 SHGC 0.55, !- Name
  4.82652383994646,                       !- U-Factor {W/m2-K}
  0.55;                                   !- Solar Heat Gain Coefficient

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-26.32 1, !- Name
  Typical Insulation R-23.75 1,           !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-20.83, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.44,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Building Roof R-27.03, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-26.25;             !- Layer 2

Construction,
  Typical Insulated Metal Door R-2.7,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.85;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-3.23,           !- Name
  Typical Insulation R-2.38;              !- Layer 1

Construction,
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45, !- Name
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45; !- Layer 1

Construction,
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45 1, !- Name
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45 1; !- Layer 1

Construction,
  U 0.38 SHGC 0.45 Simple Glazing Window U-0.38 SHGC 0.45 2, !- Name
  U 0.38 SHGC 0.45 Simple Glazing U-0.38 SHGC 0.45 2; !- Layer 1

Construction,
  U 0.85 SHGC 0.55 Simple Glazing Window U-0.85 SHGC 0.55, !- Name
  U 0.85 SHGC 0.55 Simple Glazing U-0.85 SHGC 0.55; !- Layer 1

Construction:AirBoundary,
  Construction Air Boundary 1,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 2,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 3,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 4,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 5,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:AirBoundary,
  Construction Air Boundary 6,            !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 0 Area 135471,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  1354.71263531119,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 0 Area 2744,     !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  274.404509543461,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 0 Area 345251,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  3452.50711031081,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 2389 Area 10924, !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  109.236518740954,                       !- Area {m2}
  23.8925019118447;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 484 Area 2213,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  22.1264588282674,                       !- Area {m2}
  4.839557923943;                         !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 567 Area 25923,  !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  259.233888166906,                       !- Area {m2}
  56.7003254958238;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 6089 Area 27839, !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  278.391038681139,                       !- Area {m2}
  60.8904284079481;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 093 Perim 914 Area 209,    !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.327582045000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.368529800750001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.4094775565,                           !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.4094775565,                           !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.415333812916667,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.421190069333333,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.42704632575,                          !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.432902582166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.438758838583333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.444615095,                            !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.450471351416667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.456327607833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.46218386425,                          !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.468040120666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.473896377083333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.4797526335,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.519732019625,                         !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.55971140575,                          !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.599690791875,                         !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.639670178,                            !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.679649564125,                         !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.719628950250001,                      !- Value Until Time 22
  08:10,                                  !- Time 23 {hh:mm}
  0.759608336375,                         !- Value Until Time 23
  08:20,                                  !- Time 24 {hh:mm}
  0.7995877225,                           !- Value Until Time 24
  08:30,                                  !- Time 25 {hh:mm}
  0.839567108625,                         !- Value Until Time 25
  08:39,                                  !- Time 26 {hh:mm}
  0.87954649475,                          !- Value Until Time 26
  08:49,                                  !- Time 27 {hh:mm}
  0.919525880875,                         !- Value Until Time 27
  08:59,                                  !- Time 28 {hh:mm}
  0.959505267,                            !- Value Until Time 28
  09:00,                                  !- Time 29 {hh:mm}
  0.959505267,                            !- Value Until Time 29
  11:30,                                  !- Time 30 {hh:mm}
  0.959505267,                            !- Value Until Time 30
  11:39,                                  !- Time 31 {hh:mm}
  0.94991021433,                          !- Value Until Time 31
  11:49,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  11:59,                                  !- Time 33 {hh:mm}
  0.93072010899,                          !- Value Until Time 33
  12:09,                                  !- Time 34 {hh:mm}
  0.92112505632,                          !- Value Until Time 34
  12:19,                                  !- Time 35 {hh:mm}
  0.91153000365,                          !- Value Until Time 35
  12:29,                                  !- Time 36 {hh:mm}
  0.90193495098,                          !- Value Until Time 36
  12:30,                                  !- Time 37 {hh:mm}
  0.90193495098,                          !- Value Until Time 37
  12:39,                                  !- Time 38 {hh:mm}
  0.91153000365,                          !- Value Until Time 38
  12:49,                                  !- Time 39 {hh:mm}
  0.92112505632,                          !- Value Until Time 39
  12:59,                                  !- Time 40 {hh:mm}
  0.93072010899,                          !- Value Until Time 40
  13:09,                                  !- Time 41 {hh:mm}
  0.94031516166,                          !- Value Until Time 41
  13:19,                                  !- Time 42 {hh:mm}
  0.94991021433,                          !- Value Until Time 42
  13:29,                                  !- Time 43 {hh:mm}
  0.959505267,                            !- Value Until Time 43
  13:30,                                  !- Time 44 {hh:mm}
  0.959505267,                            !- Value Until Time 44
  16:30,                                  !- Time 45 {hh:mm}
  0.959505267,                            !- Value Until Time 45
  16:40,                                  !- Time 46 {hh:mm}
  0.879546494749999,                      !- Value Until Time 46
  16:50,                                  !- Time 47 {hh:mm}
  0.799587722499999,                      !- Value Until Time 47
  17:00,                                  !- Time 48 {hh:mm}
  0.719628950249998,                      !- Value Until Time 48
  17:10,                                  !- Time 49 {hh:mm}
  0.639670177999998,                      !- Value Until Time 49
  17:20,                                  !- Time 50 {hh:mm}
  0.559711405749997,                      !- Value Until Time 50
  17:30,                                  !- Time 51 {hh:mm}
  0.4797526335,                           !- Value Until Time 51
  17:40,                                  !- Time 52 {hh:mm}
  0.43177737015,                          !- Value Until Time 52
  17:50,                                  !- Time 53 {hh:mm}
  0.383802106799999,                      !- Value Until Time 53
  18:00,                                  !- Time 54 {hh:mm}
  0.335826843449999,                      !- Value Until Time 54
  18:10,                                  !- Time 55 {hh:mm}
  0.287851580099999,                      !- Value Until Time 55
  18:20,                                  !- Time 56 {hh:mm}
  0.239876316749998,                      !- Value Until Time 56
  18:30,                                  !- Time 57 {hh:mm}
  0.1919010534,                           !- Value Until Time 57
  22:30,                                  !- Time 58 {hh:mm}
  0.1919010534,                           !- Value Until Time 58
  22:40,                                  !- Time 59 {hh:mm}
  0.187216048166667,                      !- Value Until Time 59
  22:50,                                  !- Time 60 {hh:mm}
  0.182531042933333,                      !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.1778460377,                           !- Value Until Time 61
  23:10,                                  !- Time 62 {hh:mm}
  0.173161032466667,                      !- Value Until Time 62
  23:20,                                  !- Time 63 {hh:mm}
  0.168476027233333,                      !- Value Until Time 63
  23:30,                                  !- Time 64 {hh:mm}
  0.163791022,                            !- Value Until Time 64
  23:40,                                  !- Time 65 {hh:mm}
  0.20473877775,                          !- Value Until Time 65
  23:50,                                  !- Time 66 {hh:mm}
  0.245686533500001,                      !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.286634289250001;                      !- Value Until Time 67

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  0.188333333333333,                      !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  0.196666666666667,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.205,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.213333333333333,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.221666666666667,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.221440224166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.212880448333333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.2043206725,                           !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.195760896666667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.187201120833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.178641345,                            !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.2032368925,                           !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.22783244,                             !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.2524279875,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.277023535,                            !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.3016190825,                           !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.32621463,                             !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.38835075,                             !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45048687,                             !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.51262299,                             !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.57475911,                             !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.63689523,                             !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.699031349999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.69903135,                             !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.69903135,                             !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.686086325,                            !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.6731413,                              !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.660196275,                            !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.64725125,                             !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.634306225,                            !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.6213612,                              !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.6213612,                              !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.634306225,                            !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.64725125,                             !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.660196275,                            !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.6731413,                              !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.686086325,                            !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.69903135,                             !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.69903135,                             !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.69903135,                             !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.6614907775,                           !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.623950205,                            !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.586409632499999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.548869059999999,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.511328487499999,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.473787915,                            !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.4491923675,                           !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.42459682,                             !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.4000012725,                           !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.375405724999999,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.350810177499999,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.32621463,                             !- Value Until Time 54
  19:00,                                  !- Time 55 {hh:mm}
  0.32621463,                             !- Value Until Time 55
  19:10,                                  !- Time 56 {hh:mm}
  0.3197421175,                           !- Value Until Time 56
  19:20,                                  !- Time 57 {hh:mm}
  0.313269605,                            !- Value Until Time 57
  19:30,                                  !- Time 58 {hh:mm}
  0.3067970925,                           !- Value Until Time 58
  19:40,                                  !- Time 59 {hh:mm}
  0.30032458,                             !- Value Until Time 59
  19:50,                                  !- Time 60 {hh:mm}
  0.2938520675,                           !- Value Until Time 60
  20:00,                                  !- Time 61 {hh:mm}
  0.287379555,                            !- Value Until Time 61
  20:10,                                  !- Time 62 {hh:mm}
  0.2809070425,                           !- Value Until Time 62
  20:20,                                  !- Time 63 {hh:mm}
  0.27443453,                             !- Value Until Time 63
  20:30,                                  !- Time 64 {hh:mm}
  0.2679620175,                           !- Value Until Time 64
  20:40,                                  !- Time 65 {hh:mm}
  0.261489505,                            !- Value Until Time 65
  20:50,                                  !- Time 66 {hh:mm}
  0.255016992499999,                      !- Value Until Time 66
  21:00,                                  !- Time 67 {hh:mm}
  0.24854448,                             !- Value Until Time 67
  21:30,                                  !- Time 68 {hh:mm}
  0.24854448,                             !- Value Until Time 68
  21:40,                                  !- Time 69 {hh:mm}
  0.2368939575,                           !- Value Until Time 69
  21:50,                                  !- Time 70 {hh:mm}
  0.225243435,                            !- Value Until Time 70
  22:00,                                  !- Time 71 {hh:mm}
  0.2135929125,                           !- Value Until Time 71
  22:10,                                  !- Time 72 {hh:mm}
  0.20194239,                             !- Value Until Time 72
  22:20,                                  !- Time 73 {hh:mm}
  0.1902918675,                           !- Value Until Time 73
  22:30,                                  !- Time 74 {hh:mm}
  0.178641345,                            !- Value Until Time 74
  22:40,                                  !- Time 75 {hh:mm}
  0.1788677875,                           !- Value Until Time 75
  22:50,                                  !- Time 76 {hh:mm}
  0.17909423,                             !- Value Until Time 76
  23:00,                                  !- Time 77 {hh:mm}
  0.1793206725,                           !- Value Until Time 77
  23:10,                                  !- Time 78 {hh:mm}
  0.179547115,                            !- Value Until Time 78
  23:20,                                  !- Time 79 {hh:mm}
  0.1797735575,                           !- Value Until Time 79
  23:30,                                  !- Time 80 {hh:mm}
  0.18,                                   !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0.18;                                   !- Value Until Time 81

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen Schedule Rule 6 1_day_sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Schedule Rule 8 1_day_sch,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1637910226;                           !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp 1_day_sch,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.4;                                   !- Value Until Time 3

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.327582045000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.368529800750001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.4094775565,                           !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.4094775565,                           !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.415333812916667,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.421190069333333,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.42704632575,                          !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.432902582166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.438758838583333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.444615095,                            !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.450471351416667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.456327607833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.46218386425,                          !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.468040120666667,                      !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.473896377083333,                      !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.4797526335,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.519732019625,                         !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.55971140575,                          !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.599690791875,                         !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.639670178,                            !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.679649564125,                         !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.719628950250001,                      !- Value Until Time 22
  08:10,                                  !- Time 23 {hh:mm}
  0.759608336375,                         !- Value Until Time 23
  08:20,                                  !- Time 24 {hh:mm}
  0.7995877225,                           !- Value Until Time 24
  08:30,                                  !- Time 25 {hh:mm}
  0.839567108625,                         !- Value Until Time 25
  08:39,                                  !- Time 26 {hh:mm}
  0.87954649475,                          !- Value Until Time 26
  08:49,                                  !- Time 27 {hh:mm}
  0.919525880875,                         !- Value Until Time 27
  08:59,                                  !- Time 28 {hh:mm}
  0.959505267,                            !- Value Until Time 28
  09:00,                                  !- Time 29 {hh:mm}
  0.959505267,                            !- Value Until Time 29
  11:30,                                  !- Time 30 {hh:mm}
  0.959505267,                            !- Value Until Time 30
  11:39,                                  !- Time 31 {hh:mm}
  0.94991021433,                          !- Value Until Time 31
  11:49,                                  !- Time 32 {hh:mm}
  0.94031516166,                          !- Value Until Time 32
  11:59,                                  !- Time 33 {hh:mm}
  0.93072010899,                          !- Value Until Time 33
  12:09,                                  !- Time 34 {hh:mm}
  0.92112505632,                          !- Value Until Time 34
  12:19,                                  !- Time 35 {hh:mm}
  0.91153000365,                          !- Value Until Time 35
  12:29,                                  !- Time 36 {hh:mm}
  0.90193495098,                          !- Value Until Time 36
  12:30,                                  !- Time 37 {hh:mm}
  0.90193495098,                          !- Value Until Time 37
  12:39,                                  !- Time 38 {hh:mm}
  0.91153000365,                          !- Value Until Time 38
  12:49,                                  !- Time 39 {hh:mm}
  0.92112505632,                          !- Value Until Time 39
  12:59,                                  !- Time 40 {hh:mm}
  0.93072010899,                          !- Value Until Time 40
  13:09,                                  !- Time 41 {hh:mm}
  0.94031516166,                          !- Value Until Time 41
  13:19,                                  !- Time 42 {hh:mm}
  0.94991021433,                          !- Value Until Time 42
  13:29,                                  !- Time 43 {hh:mm}
  0.959505267,                            !- Value Until Time 43
  13:30,                                  !- Time 44 {hh:mm}
  0.959505267,                            !- Value Until Time 44
  16:30,                                  !- Time 45 {hh:mm}
  0.959505267,                            !- Value Until Time 45
  16:40,                                  !- Time 46 {hh:mm}
  0.879546494749999,                      !- Value Until Time 46
  16:50,                                  !- Time 47 {hh:mm}
  0.799587722499999,                      !- Value Until Time 47
  17:00,                                  !- Time 48 {hh:mm}
  0.719628950249998,                      !- Value Until Time 48
  17:10,                                  !- Time 49 {hh:mm}
  0.639670177999998,                      !- Value Until Time 49
  17:20,                                  !- Time 50 {hh:mm}
  0.559711405749997,                      !- Value Until Time 50
  17:30,                                  !- Time 51 {hh:mm}
  0.4797526335,                           !- Value Until Time 51
  17:40,                                  !- Time 52 {hh:mm}
  0.43177737015,                          !- Value Until Time 52
  17:50,                                  !- Time 53 {hh:mm}
  0.383802106799999,                      !- Value Until Time 53
  18:00,                                  !- Time 54 {hh:mm}
  0.335826843449999,                      !- Value Until Time 54
  18:10,                                  !- Time 55 {hh:mm}
  0.287851580099999,                      !- Value Until Time 55
  18:20,                                  !- Time 56 {hh:mm}
  0.239876316749998,                      !- Value Until Time 56
  18:30,                                  !- Time 57 {hh:mm}
  0.1919010534,                           !- Value Until Time 57
  22:30,                                  !- Time 58 {hh:mm}
  0.1919010534,                           !- Value Until Time 58
  22:40,                                  !- Time 59 {hh:mm}
  0.187216048166667,                      !- Value Until Time 59
  22:50,                                  !- Time 60 {hh:mm}
  0.182531042933333,                      !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.1778460377,                           !- Value Until Time 61
  23:10,                                  !- Time 62 {hh:mm}
  0.173161032466667,                      !- Value Until Time 62
  23:20,                                  !- Time 63 {hh:mm}
  0.168476027233333,                      !- Value Until Time 63
  23:30,                                  !- Time 64 {hh:mm}
  0.163791022,                            !- Value Until Time 64
  23:40,                                  !- Time 65 {hh:mm}
  0.20473877775,                          !- Value Until Time 65
  23:50,                                  !- Time 66 {hh:mm}
  0.245686533500001,                      !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.286634289250001;                      !- Value Until Time 67

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1637910226;                           !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:40,                                  !- Time 2 {hh:mm}
  0.188333333333333,                      !- Value Until Time 2
  04:50,                                  !- Time 3 {hh:mm}
  0.196666666666667,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.205,                                  !- Value Until Time 4
  05:10,                                  !- Time 5 {hh:mm}
  0.213333333333333,                      !- Value Until Time 5
  05:20,                                  !- Time 6 {hh:mm}
  0.221666666666667,                      !- Value Until Time 6
  05:30,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  05:40,                                  !- Time 8 {hh:mm}
  0.221440224166667,                      !- Value Until Time 8
  05:50,                                  !- Time 9 {hh:mm}
  0.212880448333333,                      !- Value Until Time 9
  06:00,                                  !- Time 10 {hh:mm}
  0.2043206725,                           !- Value Until Time 10
  06:10,                                  !- Time 11 {hh:mm}
  0.195760896666667,                      !- Value Until Time 11
  06:20,                                  !- Time 12 {hh:mm}
  0.187201120833333,                      !- Value Until Time 12
  06:30,                                  !- Time 13 {hh:mm}
  0.178641345,                            !- Value Until Time 13
  06:40,                                  !- Time 14 {hh:mm}
  0.2032368925,                           !- Value Until Time 14
  06:50,                                  !- Time 15 {hh:mm}
  0.22783244,                             !- Value Until Time 15
  07:00,                                  !- Time 16 {hh:mm}
  0.2524279875,                           !- Value Until Time 16
  07:10,                                  !- Time 17 {hh:mm}
  0.277023535,                            !- Value Until Time 17
  07:20,                                  !- Time 18 {hh:mm}
  0.3016190825,                           !- Value Until Time 18
  07:30,                                  !- Time 19 {hh:mm}
  0.32621463,                             !- Value Until Time 19
  07:40,                                  !- Time 20 {hh:mm}
  0.38835075,                             !- Value Until Time 20
  07:50,                                  !- Time 21 {hh:mm}
  0.45048687,                             !- Value Until Time 21
  08:00,                                  !- Time 22 {hh:mm}
  0.51262299,                             !- Value Until Time 22
  08:09,                                  !- Time 23 {hh:mm}
  0.57475911,                             !- Value Until Time 23
  08:19,                                  !- Time 24 {hh:mm}
  0.63689523,                             !- Value Until Time 24
  08:29,                                  !- Time 25 {hh:mm}
  0.699031349999999,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.69903135,                             !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.69903135,                             !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.686086325,                            !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.6731413,                              !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.660196275,                            !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.64725125,                             !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.634306225,                            !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.6213612,                              !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.6213612,                              !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.634306225,                            !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.64725125,                             !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.660196275,                            !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.6731413,                              !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.686086325,                            !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.69903135,                             !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.69903135,                             !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.69903135,                             !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.6614907775,                           !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.623950205,                            !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.586409632499999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.548869059999999,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.511328487499999,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.473787915,                            !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.4491923675,                           !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.42459682,                             !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.4000012725,                           !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.375405724999999,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.350810177499999,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.32621463,                             !- Value Until Time 54
  19:00,                                  !- Time 55 {hh:mm}
  0.32621463,                             !- Value Until Time 55
  19:10,                                  !- Time 56 {hh:mm}
  0.3197421175,                           !- Value Until Time 56
  19:20,                                  !- Time 57 {hh:mm}
  0.313269605,                            !- Value Until Time 57
  19:30,                                  !- Time 58 {hh:mm}
  0.3067970925,                           !- Value Until Time 58
  19:40,                                  !- Time 59 {hh:mm}
  0.30032458,                             !- Value Until Time 59
  19:50,                                  !- Time 60 {hh:mm}
  0.2938520675,                           !- Value Until Time 60
  20:00,                                  !- Time 61 {hh:mm}
  0.287379555,                            !- Value Until Time 61
  20:10,                                  !- Time 62 {hh:mm}
  0.2809070425,                           !- Value Until Time 62
  20:20,                                  !- Time 63 {hh:mm}
  0.27443453,                             !- Value Until Time 63
  20:30,                                  !- Time 64 {hh:mm}
  0.2679620175,                           !- Value Until Time 64
  20:40,                                  !- Time 65 {hh:mm}
  0.261489505,                            !- Value Until Time 65
  20:50,                                  !- Time 66 {hh:mm}
  0.255016992499999,                      !- Value Until Time 66
  21:00,                                  !- Time 67 {hh:mm}
  0.24854448,                             !- Value Until Time 67
  21:30,                                  !- Time 68 {hh:mm}
  0.24854448,                             !- Value Until Time 68
  21:40,                                  !- Time 69 {hh:mm}
  0.2368939575,                           !- Value Until Time 69
  21:50,                                  !- Time 70 {hh:mm}
  0.225243435,                            !- Value Until Time 70
  22:00,                                  !- Time 71 {hh:mm}
  0.2135929125,                           !- Value Until Time 71
  22:10,                                  !- Time 72 {hh:mm}
  0.20194239,                             !- Value Until Time 72
  22:20,                                  !- Time 73 {hh:mm}
  0.1902918675,                           !- Value Until Time 73
  22:30,                                  !- Time 74 {hh:mm}
  0.178641345,                            !- Value Until Time 74
  22:40,                                  !- Time 75 {hh:mm}
  0.1788677875,                           !- Value Until Time 75
  22:50,                                  !- Time 76 {hh:mm}
  0.17909423,                             !- Value Until Time 76
  23:00,                                  !- Time 77 {hh:mm}
  0.1793206725,                           !- Value Until Time 77
  23:10,                                  !- Time 78 {hh:mm}
  0.179547115,                            !- Value Until Time 78
  23:20,                                  !- Time 79 {hh:mm}
  0.1797735575,                           !- Value Until Time 79
  23:30,                                  !- Time 80 {hh:mm}
  0.18,                                   !- Value Until Time 80
  24:00,                                  !- Time 81 {hh:mm}
  0.18;                                   !- Value Until Time 81

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  70.859940087146;                        !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  82.2222222222223,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  82.2222222222223,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  82.2222222222223,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  82.2222222222223,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  82.2222222222223,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.103782285597551,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.207562080480025,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.311341875362499,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.415121670244973,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.518901465127447,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.570225124260727,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.568526409336856,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5679601710289,                        !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.568526409336857,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.568526409336857,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.568526409336857,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.569111522255078,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.56965888595277,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.56965888595277,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.56965888595277,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.56965888595277,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.570791362568684;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.765,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.765,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.765,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.765,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.765,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.765,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.765,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.765,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.765,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.765;                                  !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.4094775565,                           !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.4094775565,                           !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.4094775565,                           !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.4094775565,                           !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.4094775565,                           !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.444615095,                            !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4797526335,                           !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.719628950250001,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.959505267,                            !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.959505267,                            !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.959505267,                            !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.929760603723,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.931679614257,                         !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.959505267,                            !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.959505267,                            !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.959505267,                            !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.286634289250001;                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  70.859940087146,                        !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  70.859940087146,                        !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  70.859940087146,                        !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  70.859940087146,                        !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  70.859940087146,                        !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  70.859940087146,                        !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  70.859940087146,                        !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  70.859940087146,                        !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  70.859940087146,                        !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  70.859940087146,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  70.859940087146,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  70.859940087146,                        !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  70.859940087146,                        !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  70.859940087146,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  70.859940087146,                        !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  70.859940087146,                        !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  70.859940087146;                        !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  60.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  60.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  60.0000000000001,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  60.0000000000001,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  60.0000000000001,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  60.0000000000001,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  60.0000000000001,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  60.0000000000001,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  60.0000000000001,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.336836562015,                        !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.336836562015,                        !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.336836562015,                        !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.336836562015,                        !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.336836562015,                        !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.336836562015,                        !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.336836562015,                        !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.336836562015,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.336836562015,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.336836562015,                        !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.336836562015,                        !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.336836562015,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.336836562015,                        !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.336836562015,                        !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.336836562015;                        !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0400007466626845,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0800005333304889,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.120000319998293,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.160000106666098,                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.205,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2043206725,                           !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.2524279875,                           !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.51262299,                             !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.69903135,                             !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.69903135,                             !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.69903135,                             !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.6589017725,                           !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.6614907775,                           !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.69903135,                             !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.69903135,                             !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69903135,                             !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.18;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.7,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.7,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.7,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.7,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.7;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bulk Infil Schedule Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.765,                                  !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.765,                                  !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.765;                                  !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bulk Infil Schedule Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.765;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Fine Infil Schedule Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Fine Infil Schedule Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Office Infil Schedule Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Office Infil Schedule Wknd Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineAendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineAStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineBendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineBStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineCendbStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseFineCStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jun17, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jun18-Jun24, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Schedule Day 15,                        !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jun25-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Building Hours of Operation NonResidential Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Jun17, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jun18-Jun24, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jun25-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Jun17, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  17,                                     !- End Day 1
  Hot Water Loop Temp - 180F Week Rule - Jun18-Jun24, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  18,                                     !- Start Day 2
  6,                                      !- End Month 2
  24,                                     !- End Day 2
  Hot Water Loop Temp - 180F Week Rule - Jun25-Dec31, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  25,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Feb25, !- Name
  OfficeSmall ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Feb26-Mar4, !- Name
  OfficeSmall ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Mar5-Dec31, !- Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  OfficeSmall ACTIVITY_SCH Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  OfficeSmall ACTIVITY_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Feb25, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Wednesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Feb26-Mar4, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Mar5-Jun17, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun18-Jun24, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  Schedule Day 25,                        !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 8 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Mar5-Jun17, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  6,                                      !- End Month 3
  17,                                     !- End Day 3
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun18-Jun24, !- Schedule:Week Name 4
  6,                                      !- Start Month 4
  18,                                     !- Start Day 4
  6,                                      !- End Month 4
  24,                                     !- End Day 4
  OfficeSmall BLDG_EQUIP_SCH_2013 Week Rule - Jun25-Dec31, !- Schedule:Week Name 5
  6,                                      !- Start Month 5
  25,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Jan1-Feb25, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Wednesday Schedule:Day Name
  autogen Schedule Rule 6 1_day_sch,      !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH_2013 Week Rule - Feb26-Mar4, !- Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH_2013 2_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Tuesday Schedule:Day Name
  autogen Schedule Rule 6 1_day_sch,      !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
