  {72f89a04-72be-4687-8e7d-deeb0088c979}; !- Outlet Node Name

OS:Node,
  {569dadb2-d209-49a7-b865-850c51586658}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {54a5a539-a203-4547-8174-deca37d0d019}, !- Inlet Port
  {22d26336-58c8-44a4-9ad4-e7dd773be317}; !- Outlet Port

OS:Connection,
  {54a5a539-a203-4547-8174-deca37d0d019}, !- Handle
  {65ae40ef-b36c-4b98-9a79-d5de93ef0915}, !- Source Object
  2,                                      !- Outlet Port
  {569dadb2-d209-49a7-b865-850c51586658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d26336-58c8-44a4-9ad4-e7dd773be317}, !- Handle
  {569dadb2-d209-49a7-b865-850c51586658}, !- Source Object
  3,                                      !- Outlet Port
  {09059f90-2df2-4aed-80e0-7af47dbd2c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f89a04-72be-4687-8e7d-deeb0088c979}, !- Handle
  {09059f90-2df2-4aed-80e0-7af47dbd2c36}, !- Source Object
  3,                                      !- Outlet Port
  {6c049a00-0fa0-4273-aa16-04ce341609e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf611179-6414-497f-8492-04226d822230}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}, !- Inlet Node Name
  {2faa3f02-024e-424a-88fd-c1420602a5d5}; !- Outlet Node Name

OS:Node,
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {724ca874-0655-4898-84d3-b0a9443a2dda}, !- Inlet Port
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}; !- Outlet Port

OS:Connection,
  {724ca874-0655-4898-84d3-b0a9443a2dda}, !- Handle
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Source Object
  2,                                      !- Outlet Port
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada4c212-4815-48f1-b530-cfeaff1a4be8}, !- Handle
  {9ad7d55e-ea94-4dad-b2b1-a7f8cbd86e3c}, !- Source Object
  3,                                      !- Outlet Port
  {cf611179-6414-497f-8492-04226d822230}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2faa3f02-024e-424a-88fd-c1420602a5d5}, !- Handle
  {cf611179-6414-497f-8492-04226d822230}, !- Source Object
  3,                                      !- Outlet Port
  {22b15c80-2f31-4f1c-8387-4b2fb53df594}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Inlet Water Node, !- Name
  {5a6799dd-c3ca-4459-90a8-3e7bfa2d5702}, !- Inlet Port
  {bcea003e-452f-4297-8550-d01513f3c2e9}; !- Outlet Port

OS:Connection,
  {5a6799dd-c3ca-4459-90a8-3e7bfa2d5702}, !- Handle
  {84b6d43e-ec25-4b59-96f4-66014dcbb3e4}, !- Source Object
  4,                                      !- Outlet Port
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 WUC 0.04gpm at 140F Outlet Water Node, !- Name
  {3181cc6d-fa79-4fff-9744-2631b31fec0d}, !- Inlet Port
  {7c7bb206-f522-4cbc-8eba-9898ac8a53b2}; !- Outlet Port

OS:Connection,
  {bcea003e-452f-4297-8550-d01513f3c2e9}, !- Handle
  {eca906ef-3d9d-434d-8dbe-84d9a5fdba55}, !- Source Object
  3,                                      !- Outlet Port
  {2794b7e9-38b3-4d91-9294-da3d7eff6f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3181cc6d-fa79-4fff-9744-2631b31fec0d}, !- Handle
  {2794b7e9-38b3-4d91-9294-da3d7eff6f56}, !- Source Object
  3,                                      !- Outlet Port
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7bb206-f522-4cbc-8eba-9898ac8a53b2}, !- Handle
  {c220d3ca-ee82-4947-b0d6-f555d45321dc}, !- Source Object
  3,                                      !- Outlet Port
  {2d257572-1df7-4961-8098-7372ae441b77}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {2b60cb8f-0669-46ee-9a1b-937c62c31913}, !- Handle
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Name
  ,                                       !- Schedule Type Limits Name
  19.6;                                   !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {f168a675-95e2-4017-bc02-56fa673be531}, !- Handle
  Office Attic - 90.1-2004 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {e310203e-8a5a-423b-a52c-dacf935ccf96}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c3c2f7b-b5ea-4620-98dc-5c82a83aa678}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72d17bb2-e5db-476d-92b5-82b88d23563b}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8fc7417-b958-412d-9aaa-cddcf37ecb01}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f69cccd1-3e54-4f8d-a253-eef1412edb2c}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9633490-6a88-4af6-aa06-60c0f39a7c72}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce050434-6856-4bbd-8cd7-47f11f3d680f}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d190d48-4482-4246-bc01-b802015af899}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76387ad3-ebec-4832-be32-32bc892132da}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f14eacd-776c-4bd9-87da-6addcb3760ed}, !- Handle
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 8, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Heating Setpoint Temperature Schedule Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {556d0f92-219d-43de-9a4f-9da472a56448}, !- Availability Schedule
  {3a8cfe8b-379b-4a90-9c61-b9958d9fcac3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Supply Side Inlet Node Name
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}, !- Demand Side Outlet Node Name
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Demand Side Inlet Node A
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Demand Mixer Name
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Inlet Port
  {e39f4e57-9f47-47b8-86e2-224910d616e2}; !- Outlet Port

OS:Node,
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Inlet Port
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}; !- Outlet Port

OS:Connection,
  {61f3d73b-bff5-4ba8-bae1-71c15930fe9d}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Source Object
  9,                                      !- Outlet Port
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1ca8a2-951f-4659-aa07-361c78fb4bc6}, !- Handle
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Source Object
  3,                                      !- Outlet Port
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Inlet Port
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}; !- Outlet Port

OS:Node,
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {604adf20-da29-491f-a809-033f19b23677}, !- Inlet Port
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}; !- Outlet Port

OS:Node,
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Inlet Port
  {cb73fc71-1d7e-443c-8518-10d06d9a0ec2}; !- Outlet Port

OS:Connection,
  {def8ad03-b12e-4555-8da3-cb16f72330c9}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Source Object
  11,                                     !- Outlet Port
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7ff608-8c3e-4c6a-ac44-bdccd9e1b081}, !- Handle
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Source Object
  3,                                      !- Outlet Port
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}, !- Inlet Node Name
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {604adf20-da29-491f-a809-033f19b23677}, !- Outlet Node Name
  {6540779a-6012-45fc-94de-892f7b8b3830}; !- Inlet Node Name 1

OS:Connection,
  {f341b920-65f3-4cb0-aace-d214f7ba8e85}, !- Handle
  {ac8477ee-7ebf-4329-8fb4-e6eadbacea33}, !- Source Object
  3,                                      !- Outlet Port
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604adf20-da29-491f-a809-033f19b23677}, !- Handle
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Source Object
  2,                                      !- Outlet Port
  {17b43810-c595-46f2-b2a4-802659f467e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e12fee5-2ac5-4dfb-9495-c4bc20bf7646}, !- Handle
  {be022a48-eafa-45f7-9d02-51d49ab17785}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a8cfe8b-379b-4a90-9c61-b9958d9fcac3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {b9899d37-ba6b-4c82-9608-4695a931c405}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4dad8062-f647-4dab-8b03-b023e9a173bf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1cbdb7a7-c0e2-4b16-898b-27de6955a52f}, !- Control Zone Name
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {8dd82684-c78d-4b56-b089-57926b857950}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Gas Htg Coil 50kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Handle
  Always Off Discrete,                    !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {d5009feb-61c6-470c-9748-4d894182df67}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {47d43b0b-02d7-49e8-a396-e85b2fa8c19f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 22kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e7ace35e-ed52-4b70-8b8c-8b09daf14492}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69719680-c4ed-4167-b5f1-80fafae773a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {04557bda-a3e4-4144-8476-549dc349fe97}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69719680-c4ed-4167-b5f1-80fafae773a9}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {04557bda-a3e4-4144-8476-549dc349fe97}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1cbdb7a7-c0e2-4b16-898b-27de6955a52f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {49dd068b-a244-4380-aa9f-86f59c4cccab}, !- Air Inlet Node Name
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Air Outlet Node Name
  {e7ace35e-ed52-4b70-8b8c-8b09daf14492}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {556d0f92-219d-43de-9a4f-9da472a56448}, !- Supply Air Fan Operating Mode Schedule Name
  {8dd82684-c78d-4b56-b089-57926b857950}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {47d43b0b-02d7-49e8-a396-e85b2fa8c19f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d5009feb-61c6-470c-9748-4d894182df67}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ee4b5cf7-e208-4086-958f-9b209d793900}, !- Handle
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Source Object
  7,                                      !- Outlet Port
  {23ae24a0-ede1-4263-8e0a-ea7fc8625cef}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93d13d61-8836-406f-b77c-77bcd3a8ba13}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a14767d7-95b0-4d25-8d44-99da39af855d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6c16ef3e-4567-4a28-b31d-814078fff5f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c16ef3e-4567-4a28-b31d-814078fff5f6}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC OA System, !- Name
  {93d13d61-8836-406f-b77c-77bcd3a8ba13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Mixed Air Node Name
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}, !- Outdoor Air Stream Node Name
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Relief Air Stream Node Name
  {e39f4e57-9f47-47b8-86e2-224910d616e2}; !- Return Air Stream Node Name

OS:Node,
  {72069f41-ad94-405e-b61b-9c090f2387c7}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}; !- Outlet Port

OS:Connection,
  {676348d5-32ff-4a1c-8072-9fddd6239dd2}, !- Handle
  {72069f41-ad94-405e-b61b-9c090f2387c7}, !- Source Object
  3,                                      !- Outlet Port
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2d9fe18-ede8-49dc-b7f8-21ebc12f77a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7470b694-fbbe-4980-9be9-33296234f6be}, !- Handle
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Source Object
  7,                                      !- Outlet Port
  {b2d9fe18-ede8-49dc-b7f8-21ebc12f77a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Inlet Port
  {49dd068b-a244-4380-aa9f-86f59c4cccab}; !- Outlet Port

OS:Connection,
  {e39f4e57-9f47-47b8-86e2-224910d616e2}, !- Handle
  {6705afc1-7b56-4969-918f-b47198d974e4}, !- Source Object
  3,                                      !- Outlet Port
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5dfab863-ef4f-407d-b1db-58841fc169a7}, !- Handle
  {78c167f1-089a-400d-b7a5-26464f52126b}, !- Source Object
  5,                                      !- Outlet Port
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49dd068b-a244-4380-aa9f-86f59c4cccab}, !- Handle
  {98f56ab3-7807-4ad4-b32f-e42665ac5298}, !- Source Object
  3,                                      !- Outlet Port
  {c1df4e48-29b6-4d34-a3c4-838adeb38668}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b9899d37-ba6b-4c82-9608-4695a931c405}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {efc64562-4795-4e19-a970-5d9fab8fbd48}, !- Control Zone or Zone List Name
  {adb7e862-0ca6-49d7-b25c-97870c01794a}, !- Cooling Control Zone or Zone List Name
  {201e66e9-692a-4320-8e58-5355e5942468}, !- Heating Control Zone or Zone List Name
  {2c0a2091-2277-43e5-8615-d6b01188923f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efc64562-4795-4e19-a970-5d9fab8fbd48}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {adb7e862-0ca6-49d7-b25c-97870c01794a}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {201e66e9-692a-4320-8e58-5355e5942468}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c0a2091-2277-43e5-8615-d6b01188923f}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9ff91888-ab60-4f34-8898-f3c495120f3b}, !- Air Inlet Node Name
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node, !- Name
  {ff359e67-9515-440a-8240-535977ee19d9}, !- Inlet Port
  {6540779a-6012-45fc-94de-892f7b8b3830}; !- Outlet Port

OS:Connection,
  {cb73fc71-1d7e-443c-8518-10d06d9a0ec2}, !- Handle
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Source Object
  3,                                      !- Outlet Port
  {505bff43-c6d7-46e5-9336-844134d51ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff359e67-9515-440a-8240-535977ee19d9}, !- Handle
  {e5b75932-4460-4efd-8d98-f2480d817d1b}, !- Source Object
  2,                                      !- Outlet Port
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6540779a-6012-45fc-94de-892f7b8b3830}, !- Handle
  {f895830a-67f4-46b5-a0a7-c4a75c9f725f}, !- Source Object
  3,                                      !- Outlet Port
  {24d707af-f8b6-4da6-8998-bc41227041eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}, !- Inlet Port
  {9ff91888-ab60-4f34-8898-f3c495120f3b}; !- Outlet Port

OS:Connection,
  {f1a344c4-b530-4920-8ed6-7c02db7fc4fb}, !- Handle
  {19455f12-562c-4859-a933-a780e4fd3c2e}, !- Source Object
  3,                                      !- Outlet Port
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff91888-ab60-4f34-8898-f3c495120f3b}, !- Handle
  {6db02179-9efd-485f-bf5e-4aa516f2cc37}, !- Source Object
  3,                                      !- Outlet Port
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {596d59e1-40d7-4496-9ac2-6b26dba107ec}, !- Handle
  {2cad4837-dc17-49ac-8df2-621381f058cd}, !- Source Object
  4,                                      !- Outlet Port
  {9f8d60ea-9047-4694-bf9b-b7a1726d668a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {bfe96a61-fb38-49dc-bd23-4e2df08dc15e}, !- Availability Schedule
  {de03160a-28f9-46c5-9121-2e6e97e893f4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Supply Side Inlet Node Name
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}, !- Demand Side Outlet Node Name
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Demand Side Inlet Node A
  {48e46e72-0939-446b-8579-ac12166d7ec0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Demand Mixer Name
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Inlet Port
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}; !- Outlet Port

OS:Node,
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Inlet Port
  {48e46e72-0939-446b-8579-ac12166d7ec0}; !- Outlet Port

OS:Connection,
  {867516ae-5d0f-48f1-961f-fd4f19698848}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Source Object
  9,                                      !- Outlet Port
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e46e72-0939-446b-8579-ac12166d7ec0}, !- Handle
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Source Object
  3,                                      !- Outlet Port
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Inlet Port
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}; !- Outlet Port

OS:Node,
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Inlet Port
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}; !- Outlet Port

OS:Node,
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Inlet Port
  {e17ef4ac-d551-411b-b197-641d85b4ec07}; !- Outlet Port

OS:Connection,
  {1d59d7a0-06de-4ebb-bc96-d0e36946462e}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Source Object
  11,                                     !- Outlet Port
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e6473d-0c1f-421d-aff5-e8efbb522372}, !- Handle
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Source Object
  3,                                      !- Outlet Port
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}, !- Inlet Node Name
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Outlet Node Name
  {9d94523e-87e5-406d-874b-76e62091e1ad}; !- Inlet Node Name 1

OS:Connection,
  {cb9c1c41-8e49-4df7-91ac-1c68d2f81ac5}, !- Handle
  {0fa0fc82-4894-4ded-9d2d-474792b27b60}, !- Source Object
  3,                                      !- Outlet Port
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a8335c-8535-44cb-ab65-f7bf9918c139}, !- Handle
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Source Object
  2,                                      !- Outlet Port
  {f0851c94-684d-45ad-bfc2-6903c8c6ec52}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c1d29d26-3f6b-4d38-905a-8b5fbe39d0a4}, !- Handle
  {7e73e8d7-ce97-405b-b801-e61a7dc31f57}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {de03160a-28f9-46c5-9121-2e6e97e893f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {c91e081b-1ed5-456d-b83f-6c8beb2eeda6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a7d61a53-f901-4b16-ac77-e28755ca02da}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dd49d56e-09a9-4909-92d7-31eb153a1401}, !- Control Zone Name
  {bfca14fb-5c0d-43be-8fd7-802572547a80}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d309dbae-d698-4d64-930a-802ef35f2aef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Gas Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {efe6b743-20d1-49bc-a282-1a4cc2510a66}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c28f8e21-4c13-4bfa-837e-15c07b8ca5be}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4eeda2d4-cce9-49c9-a5d6-0bfd4b6731d7}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59be5f29-7ef5-4fd3-9787-b5f9da229149}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5d68d05-9144-440c-93b5-c1e0619ab842}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {59be5f29-7ef5-4fd3-9787-b5f9da229149}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5d68d05-9144-440c-93b5-c1e0619ab842}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {dd49d56e-09a9-4909-92d7-31eb153a1401}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d30225f2-5e56-408e-ae61-42d3737229f7}, !- Air Inlet Node Name
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Air Outlet Node Name
  {4eeda2d4-cce9-49c9-a5d6-0bfd4b6731d7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bfe96a61-fb38-49dc-bd23-4e2df08dc15e}, !- Supply Air Fan Operating Mode Schedule Name
  {d309dbae-d698-4d64-930a-802ef35f2aef}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c28f8e21-4c13-4bfa-837e-15c07b8ca5be}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {efe6b743-20d1-49bc-a282-1a4cc2510a66}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {318102bd-8b99-4cc7-8e1a-927aa94b10bc}, !- Handle
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Source Object
  7,                                      !- Outlet Port
  {bfca14fb-5c0d-43be-8fd7-802572547a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eaa05b78-eb91-49c5-8025-3c63792775ae}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4edf27d8-277d-4331-8f3c-4ae2a483f195}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d86fde00-ecb2-4a98-b735-7cfd20d22013}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d86fde00-ecb2-4a98-b735-7cfd20d22013}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC OA System, !- Name
  {eaa05b78-eb91-49c5-8025-3c63792775ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Mixed Air Node Name
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}, !- Outdoor Air Stream Node Name
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Relief Air Stream Node Name
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}; !- Return Air Stream Node Name

OS:Node,
  {0d368ffa-1e27-409b-9fcc-d8879b3b4082}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}; !- Outlet Port

OS:Connection,
  {c8c1ce94-7c67-4f26-99e9-8bb59ea03f9d}, !- Handle
  {0d368ffa-1e27-409b-9fcc-d8879b3b4082}, !- Source Object
  3,                                      !- Outlet Port
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0107ce5-79c5-457f-a8b8-fdbec412ed3b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcd1a10e-47ab-42ee-b1e3-8e12de5e8abc}, !- Handle
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Source Object
  7,                                      !- Outlet Port
  {a0107ce5-79c5-457f-a8b8-fdbec412ed3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Inlet Port
  {d30225f2-5e56-408e-ae61-42d3737229f7}; !- Outlet Port

OS:Connection,
  {8eed890e-8a33-48ee-b1b3-78c31bc52d3f}, !- Handle
  {0830cbce-e387-4aed-abfb-c7643af90f58}, !- Source Object
  3,                                      !- Outlet Port
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6369747-13fc-4b05-a4bc-b0260c5cadd6}, !- Handle
  {a03f03fe-7635-4610-afff-93d5a2042e7e}, !- Source Object
  5,                                      !- Outlet Port
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30225f2-5e56-408e-ae61-42d3737229f7}, !- Handle
  {4f5b26f1-5502-4bc6-bb5d-d83716bd2ca8}, !- Source Object
  3,                                      !- Outlet Port
  {d831b268-5a52-4df1-a5b8-1a73cf9915cd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c91e081b-1ed5-456d-b83f-6c8beb2eeda6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0adbe1b-d089-4fe5-9659-6fbdcaf894e9}, !- Control Zone or Zone List Name
  {5fcb704e-e11b-4930-9ea4-9d6b7a03eff7}, !- Cooling Control Zone or Zone List Name
  {6a5739e6-18e9-4428-80f8-a754e69a27dc}, !- Heating Control Zone or Zone List Name
  {0ab43070-655f-4f5f-a099-ac4ed2afb043}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0adbe1b-d089-4fe5-9659-6fbdcaf894e9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {5fcb704e-e11b-4930-9ea4-9d6b7a03eff7}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a5739e6-18e9-4428-80f8-a754e69a27dc}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ab43070-655f-4f5f-a099-ac4ed2afb043}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {90b36160-1959-4267-ae4f-cda5f0265ac2}, !- Air Inlet Node Name
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node, !- Name
  {9338bf30-7d1d-4166-9f43-bc97535886ae}, !- Inlet Port
  {9d94523e-87e5-406d-874b-76e62091e1ad}; !- Outlet Port

OS:Connection,
  {e17ef4ac-d551-411b-b197-641d85b4ec07}, !- Handle
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Source Object
  3,                                      !- Outlet Port
  {068cd977-88c6-4f77-a120-20586849af91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9338bf30-7d1d-4166-9f43-bc97535886ae}, !- Handle
  {b35b085e-43a9-43c7-8c11-751493127819}, !- Source Object
  2,                                      !- Outlet Port
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d94523e-87e5-406d-874b-76e62091e1ad}, !- Handle
  {dd93a4c4-5d2a-4f87-94db-cb17443a8080}, !- Source Object
  3,                                      !- Outlet Port
  {5fa45a77-abac-411f-8f41-61faf358e5b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}, !- Inlet Port
  {90b36160-1959-4267-ae4f-cda5f0265ac2}; !- Outlet Port

OS:Connection,
  {7afa8d96-9d9b-47ba-808a-471c85c0728a}, !- Handle
  {b67f9dcf-0a9c-4aa2-87f3-aab1f1cc3c67}, !- Source Object
  3,                                      !- Outlet Port
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b36160-1959-4267-ae4f-cda5f0265ac2}, !- Handle
  {22ff60d6-0ed2-4fd3-8ba7-0d587a634b95}, !- Source Object
  3,                                      !- Outlet Port
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86a8ed42-9ae3-4677-8820-1b6604d6ee4e}, !- Handle
  {89b2a8e8-b477-49f7-a939-5950083a6fa4}, !- Source Object
  4,                                      !- Outlet Port
  {67d63ec4-a3d3-49b6-8999-5dec770c1b62}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {8dbee14f-8147-42d4-8544-f4cad17f769c}, !- Availability Schedule
  {428bf41e-0cd4-4800-abca-5930510d9725}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Supply Side Inlet Node Name
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}, !- Demand Side Outlet Node Name
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Demand Side Inlet Node A
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Demand Mixer Name
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Inlet Port
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}; !- Outlet Port

OS:Node,
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Inlet Port
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}; !- Outlet Port

OS:Connection,
  {7f0d10f5-5011-46de-8ec4-df745e49bbd5}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Source Object
  9,                                      !- Outlet Port
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9cdd90-6984-4a0d-8ecc-8c330d3c79c3}, !- Handle
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Source Object
  3,                                      !- Outlet Port
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Inlet Port
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}; !- Outlet Port

OS:Node,
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {33e259b7-b05c-425c-9861-93681c435767}, !- Inlet Port
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}; !- Outlet Port

OS:Node,
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Inlet Port
  {2fe35907-220b-4698-b7be-ac0ccc8956a0}; !- Outlet Port

OS:Connection,
  {d26cc1cf-3f4f-4d48-b448-b03af53385e4}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Source Object
  11,                                     !- Outlet Port
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ce7a70-0c48-446e-919c-e880be9b33d1}, !- Handle
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Source Object
  3,                                      !- Outlet Port
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}, !- Inlet Node Name
  {90296aa6-053b-44b6-a597-f21ddd7a1712}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {33e259b7-b05c-425c-9861-93681c435767}, !- Outlet Node Name
  {11b6c4c4-4606-42cb-9789-34c502f5c031}; !- Inlet Node Name 1

OS:Connection,
  {2df0f4d3-c2f6-4340-93f7-6e7a9cdfbf16}, !- Handle
  {f98d0367-aeaa-42aa-8d10-3cdb1694cded}, !- Source Object
  3,                                      !- Outlet Port
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e259b7-b05c-425c-9861-93681c435767}, !- Handle
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Source Object
  2,                                      !- Outlet Port
  {5933cb4e-6032-4e76-872b-3df37334ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {398fd746-7988-49cb-abcb-43b1fe631a46}, !- Handle
  {be5659c6-3c5b-4fff-bd73-8b6789505df4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {428bf41e-0cd4-4800-abca-5930510d9725}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {85ba3b70-077e-46e0-bc8b-85fa9ce18cd0}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04d177ce-9e2c-4a8d-8b9a-0fbbfcfed4d5}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {62cc7e82-9880-4925-b428-f36663761bbe}, !- Control Zone Name
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {98024b1e-cf22-4a4b-a120-0ecc9349e0c0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Gas Htg Coil 19kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7d2504e8-79f5-4b85-9380-5e19248e5c10}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {27af5145-ed3d-46f6-8a32-5121a2a62187}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {10eeffac-a3bc-40e0-b7a7-33087463c7ee}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {17baa2d1-808e-44a5-9c3b-626ce586077e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50047eae-01c4-4feb-945c-c83be7b70a6e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {17baa2d1-808e-44a5-9c3b-626ce586077e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50047eae-01c4-4feb-945c-c83be7b70a6e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {62cc7e82-9880-4925-b428-f36663761bbe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}, !- Air Inlet Node Name
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Air Outlet Node Name
  {10eeffac-a3bc-40e0-b7a7-33087463c7ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8dbee14f-8147-42d4-8544-f4cad17f769c}, !- Supply Air Fan Operating Mode Schedule Name
  {98024b1e-cf22-4a4b-a120-0ecc9349e0c0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {27af5145-ed3d-46f6-8a32-5121a2a62187}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7d2504e8-79f5-4b85-9380-5e19248e5c10}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1f3edc3-ba8b-484a-a2b0-e3eba9c23a44}, !- Handle
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Source Object
  7,                                      !- Outlet Port
  {fa477ede-cb64-4d74-b974-f9ad489e1bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9866211e-503d-4ef5-863c-63ad8d4fe866}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4ca0d8c5-1e29-40d1-b26b-9e940e9a073d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c90670a7-a4e4-47a7-963d-3d956283f44b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c90670a7-a4e4-47a7-963d-3d956283f44b}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC OA System, !- Name
  {9866211e-503d-4ef5-863c-63ad8d4fe866}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Mixed Air Node Name
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}, !- Outdoor Air Stream Node Name
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Relief Air Stream Node Name
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}; !- Return Air Stream Node Name

OS:Node,
  {d52e1a66-2036-4585-a287-bbf84c4e7c26}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}; !- Outlet Port

OS:Connection,
  {7dbf6a23-d2a0-4076-b043-1c4c9aac4250}, !- Handle
  {d52e1a66-2036-4585-a287-bbf84c4e7c26}, !- Source Object
  3,                                      !- Outlet Port
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fa14f9e-38fd-47d4-bc2b-5c8c418e70f9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {271492a1-6d89-4970-81df-5931f8c15f81}, !- Handle
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Source Object
  7,                                      !- Outlet Port
  {4fa14f9e-38fd-47d4-bc2b-5c8c418e70f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Inlet Port
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}; !- Outlet Port

OS:Connection,
  {b6ac105d-74b2-4d18-91d2-22b424fc634f}, !- Handle
  {a9f7f3d7-a729-4a5c-8723-6fb154242555}, !- Source Object
  3,                                      !- Outlet Port
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4dbecfc6-f5dd-426c-a051-b2f8b0bf206d}, !- Handle
  {1a62db1e-b357-445d-902b-f0d2eb5a3f10}, !- Source Object
  5,                                      !- Outlet Port
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c36051b9-cb71-4d9a-8921-54cb237f8a5e}, !- Handle
  {96dddc31-2035-4a4b-90c9-afb8f14a9d61}, !- Source Object
  3,                                      !- Outlet Port
  {f5fc7bc3-9353-4a24-8af3-be6039c1ec73}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {85ba3b70-077e-46e0-bc8b-85fa9ce18cd0}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0e567c77-ba9b-42e6-a319-78830c0ed133}, !- Control Zone or Zone List Name
  {cdd08efb-4bc4-44e2-82ad-8316e6dc80b4}, !- Cooling Control Zone or Zone List Name
  {4b7e4c5d-4e9e-4754-922c-3fad807ade2e}, !- Heating Control Zone or Zone List Name
  {f4db7dc2-379c-4951-b692-98f6abafce6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e567c77-ba9b-42e6-a319-78830c0ed133}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {cdd08efb-4bc4-44e2-82ad-8316e6dc80b4}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b7e4c5d-4e9e-4754-922c-3fad807ade2e}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f4db7dc2-379c-4951-b692-98f6abafce6f}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}, !- Air Inlet Node Name
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node, !- Name
  {761ae5a5-c863-47e2-9fb8-6c3055d71bcb}, !- Inlet Port
  {11b6c4c4-4606-42cb-9789-34c502f5c031}; !- Outlet Port

OS:Connection,
  {2fe35907-220b-4698-b7be-ac0ccc8956a0}, !- Handle
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Source Object
  3,                                      !- Outlet Port
  {fb1c3e1d-5c4e-4456-85f1-39dd86b174fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761ae5a5-c863-47e2-9fb8-6c3055d71bcb}, !- Handle
  {09fdc248-994f-429a-8860-e6603e2e1894}, !- Source Object
  2,                                      !- Outlet Port
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b6c4c4-4606-42cb-9789-34c502f5c031}, !- Handle
  {0f46eb5d-95f8-459a-9940-a939368c79da}, !- Source Object
  3,                                      !- Outlet Port
  {5f44dc6f-b222-49c3-8790-bf5fb577ea60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {90296aa6-053b-44b6-a597-f21ddd7a1712}, !- Inlet Port
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}; !- Outlet Port

OS:Connection,
  {90296aa6-053b-44b6-a597-f21ddd7a1712}, !- Handle
  {134618af-56ad-4365-b412-2c21a01b297d}, !- Source Object
  3,                                      !- Outlet Port
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c27c9c0-6e49-458e-b638-922fb9c04ffe}, !- Handle
  {334e11fc-f525-40c5-9140-0d7b1f7227cf}, !- Source Object
  3,                                      !- Outlet Port
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2347f4d-4c32-4bf8-9c55-0b4ce8dbd1e6}, !- Handle
  {abc3b716-e5b2-4df8-8f58-51711e1acd30}, !- Source Object
  4,                                      !- Outlet Port
  {79619c10-c1c7-4a7d-99dd-16ad5847badd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d7ceb454-81c3-4199-927c-b7a99038bbcc}, !- Availability Schedule
  {e2e98620-e23b-4615-b5b7-0bccd2790ed0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Supply Side Inlet Node Name
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}, !- Demand Side Outlet Node Name
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Demand Side Inlet Node A
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Demand Mixer Name
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Inlet Port
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}; !- Outlet Port

OS:Node,
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Inlet Port
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}; !- Outlet Port

OS:Connection,
  {ab3fc3af-bebc-4188-9d20-1b845c2007b5}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Source Object
  9,                                      !- Outlet Port
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd4c509-40d5-497f-b404-81a48d90a7f3}, !- Handle
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Source Object
  3,                                      !- Outlet Port
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Inlet Port
  {d1cae3ea-33ec-4fde-b940-30bb71432073}; !- Outlet Port

OS:Node,
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Inlet Port
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}; !- Outlet Port

OS:Node,
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Inlet Port
  {61ce43d1-1a2b-4c15-83ac-f896a0fbfcaf}; !- Outlet Port

OS:Connection,
  {96d56cd0-fce2-4240-8e74-4485c6cbce64}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Source Object
  11,                                     !- Outlet Port
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63cc986f-e7e3-4d4d-89d7-58c8a73a9955}, !- Handle
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Source Object
  3,                                      !- Outlet Port
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d1cae3ea-33ec-4fde-b940-30bb71432073}, !- Inlet Node Name
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Outlet Node Name
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}; !- Inlet Node Name 1

OS:Connection,
  {d1cae3ea-33ec-4fde-b940-30bb71432073}, !- Handle
  {8588220b-2701-43c9-9919-b8d16c5c7aeb}, !- Source Object
  3,                                      !- Outlet Port
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b98da8-1a02-4940-8389-33c61d1e0b83}, !- Handle
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Source Object
  2,                                      !- Outlet Port
  {a8ef55cb-e638-45e4-a01e-5eeabdb53f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {236df50c-5d45-4419-9bf2-4618ac9db625}, !- Handle
  {b544fe0d-e0b6-46e8-8537-19ff1d4d9c7b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e2e98620-e23b-4615-b5b7-0bccd2790ed0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {dff577f9-2268-4955-a00d-a9de838b3773}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {12012ac7-69db-4aa2-8e20-0e011b1a8d0b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {07431e91-6a75-4a6a-bfa7-fa65b5bcb053}, !- Control Zone Name
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {58b845e7-89fc-4479-af78-493c7509ac48}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Gas Htg Coil 42kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {290000ec-3bfb-4ee2-acad-fd47f59bf86b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {29fae86d-cd64-4a8d-a4b2-8a783b02d8b4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c15996a4-4d2a-4805-b814-0351f9c87fde}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fd3d0d2a-7ae0-4d33-a4a6-3bcbb36961bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff99a5c2-4874-4bd6-b505-59dde372b02c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fd3d0d2a-7ae0-4d33-a4a6-3bcbb36961bd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff99a5c2-4874-4bd6-b505-59dde372b02c}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {07431e91-6a75-4a6a-bfa7-fa65b5bcb053}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}, !- Air Inlet Node Name
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Air Outlet Node Name
  {c15996a4-4d2a-4805-b814-0351f9c87fde}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d7ceb454-81c3-4199-927c-b7a99038bbcc}, !- Supply Air Fan Operating Mode Schedule Name
  {58b845e7-89fc-4479-af78-493c7509ac48}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {29fae86d-cd64-4a8d-a4b2-8a783b02d8b4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {290000ec-3bfb-4ee2-acad-fd47f59bf86b}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c6239b1a-16d5-4868-ad47-937e6e703aa2}, !- Handle
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Source Object
  7,                                      !- Outlet Port
  {be12fbd6-6d9d-42f7-b4ad-8ccaa1cff3a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {acc63571-b87f-4d79-972e-8520afbc6209}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d2cb9900-21c2-4d3d-9b47-6ec0110084b5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8eacefbe-c0c4-4607-af17-4f0031583946}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8eacefbe-c0c4-4607-af17-4f0031583946}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC OA System, !- Name
  {acc63571-b87f-4d79-972e-8520afbc6209}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Mixed Air Node Name
  {3b2d970a-8b96-42a3-ad30-22cc52087074}, !- Outdoor Air Stream Node Name
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Relief Air Stream Node Name
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}; !- Return Air Stream Node Name

OS:Node,
  {19940129-a8f0-484c-89ec-0ec71abafdad}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3b2d970a-8b96-42a3-ad30-22cc52087074}; !- Outlet Port

OS:Connection,
  {3b2d970a-8b96-42a3-ad30-22cc52087074}, !- Handle
  {19940129-a8f0-484c-89ec-0ec71abafdad}, !- Source Object
  3,                                      !- Outlet Port
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f104f9a2-7919-4a81-86eb-9af34a08c45b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4d14cdd-0ab4-4554-a004-914415093eac}, !- Handle
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Source Object
  7,                                      !- Outlet Port
  {f104f9a2-7919-4a81-86eb-9af34a08c45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Inlet Port
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}; !- Outlet Port

OS:Connection,
  {34fdb88e-883d-47ec-92bd-eed0ccdfd8b5}, !- Handle
  {57267019-f2b5-4d71-9f10-b04f3d0a7b46}, !- Source Object
  3,                                      !- Outlet Port
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c002946-b28d-4123-9faf-be3de02267fd}, !- Handle
  {57fbb4ba-7c64-4d49-968c-b852130ddb6f}, !- Source Object
  5,                                      !- Outlet Port
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d21529-e87f-4095-8bb3-f8c0f7db9432}, !- Handle
  {ff62ffb3-010e-4333-8f5c-0674a6be903b}, !- Source Object
  3,                                      !- Outlet Port
  {53acf366-c224-4de5-89b0-c483c06273d4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dff577f9-2268-4955-a00d-a9de838b3773}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0cd15467-cc2d-4bdb-a52a-3c83eec727a7}, !- Control Zone or Zone List Name
  {fe25f849-8bc2-4a02-ad61-781fcaddfdc1}, !- Cooling Control Zone or Zone List Name
  {ae8f00fc-8acb-4a98-97f2-3a69465d8033}, !- Heating Control Zone or Zone List Name
  {cd489405-d88a-450b-9ce5-003a24dcbe23}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cd15467-cc2d-4bdb-a52a-3c83eec727a7}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {fe25f849-8bc2-4a02-ad61-781fcaddfdc1}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae8f00fc-8acb-4a98-97f2-3a69465d8033}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd489405-d88a-450b-9ce5-003a24dcbe23}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}, !- Air Inlet Node Name
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Air Node, !- Name
  {122c070b-381f-4cbd-8bb0-3c9b282bbeca}, !- Inlet Port
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}; !- Outlet Port

OS:Connection,
  {61ce43d1-1a2b-4c15-83ac-f896a0fbfcaf}, !- Handle
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Source Object
  3,                                      !- Outlet Port
  {9e4a797c-b215-4129-95a4-ba9d3a8b1691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122c070b-381f-4cbd-8bb0-3c9b282bbeca}, !- Handle
  {dfdd612d-5341-4904-9d90-24614e67d0a7}, !- Source Object
  2,                                      !- Outlet Port
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f3f487-e8f9-4356-ba67-20b9b5fd707a}, !- Handle
  {93108e19-fefd-475d-bf24-d71f013ec7bc}, !- Source Object
  3,                                      !- Outlet Port
  {252e4ea4-553a-4bdd-a55a-009cf3183178}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}, !- Inlet Port
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}; !- Outlet Port

OS:Connection,
  {7764f1c5-7a31-49ef-8acf-725ec10a6788}, !- Handle
  {b338b2ac-e3ae-4bd2-bdaa-8cb034f2dd1a}, !- Source Object
  3,                                      !- Outlet Port
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ba1fcf-65de-4708-a532-be2ccf64d69e}, !- Handle
  {4e0317dc-788f-4729-9337-4079fdda18bd}, !- Source Object
  3,                                      !- Outlet Port
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {271d2a5d-3c20-450f-8e0e-37d47b055b5a}, !- Handle
  {9dad53e6-43e8-4e35-b1ef-afd39496104d}, !- Source Object
  4,                                      !- Outlet Port
  {e5c30c68-0e70-4289-bc01-02a6b04cb3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {91572611-12dd-4a19-8562-32effb091197}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {00753a7a-b4a3-4440-accc-e353d234e2ac}, !- Availability Schedule
  {81238248-e8dc-4cac-98ec-94fbf5ee2132}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Supply Side Inlet Node Name
  {d1f053eb-6235-47e8-a9c8-10945c939e83}, !- Demand Side Outlet Node Name
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Demand Side Inlet Node A
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Demand Mixer Name
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Inlet Port
  {8b8e5d7a-7224-4498-99bd-96070c335e60}; !- Outlet Port

OS:Node,
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Inlet Port
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}; !- Outlet Port

OS:Connection,
  {323a10ea-10dd-4801-8c40-2a9cb21bb056}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- Source Object
  9,                                      !- Outlet Port
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85b563f-0bb7-4020-b98e-12e2e38e19b7}, !- Handle
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Source Object
  3,                                      !- Outlet Port
  {91572611-12dd-4a19-8562-32effb091197}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Inlet Port
  {3270d841-f21d-4320-9756-49248d921fef}; !- Outlet Port

OS:Node,
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Inlet Port
  {d1f053eb-6235-47e8-a9c8-10945c939e83}; !- Outlet Port

OS:Node,
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Inlet Port
  {572f87ad-5baf-44a4-8b27-ebe526ad6c9d}; !- Outlet Port

OS:Connection,
  {ffb21632-d9bb-410b-affa-ad5a1375de20}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- Source Object
  11,                                     !- Outlet Port
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f053eb-6235-47e8-a9c8-10945c939e83}, !- Handle
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Source Object
  3,                                      !- Outlet Port
  {91572611-12dd-4a19-8562-32effb091197}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {3270d841-f21d-4320-9756-49248d921fef}, !- Inlet Node Name
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Outlet Node Name
  {0472c365-c837-4db5-8f09-14a00356cad9}; !- Inlet Node Name 1

OS:Connection,
  {3270d841-f21d-4320-9756-49248d921fef}, !- Handle
  {0ae7b2ae-2e24-4169-ab00-4d4b85df95ba}, !- Source Object
  3,                                      !- Outlet Port
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce82d31-a518-4b6d-9ba1-8f385d0f6365}, !- Handle
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Source Object
  2,                                      !- Outlet Port
  {174f3e1b-271f-4fc1-8bf1-ff36b7426855}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c3dc54b-b252-4432-bf53-483e8c6afbc8}, !- Handle
  {91572611-12dd-4a19-8562-32effb091197}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {81238248-e8dc-4cac-98ec-94fbf5ee2132}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f5a92964-f69c-420e-bc2f-1c2d098fbf4a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f0d40332-45ac-4478-9911-21e2f9cca61f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09f6c369-e4e1-44e4-9af7-c479eb5771f2}, !- Control Zone Name
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {728a7378-0e13-424a-9d90-b4c7d2ed6047}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Gas Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {54f20d07-ba66-433c-8441-d49aab8b1d91}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {22e8fb87-a5b0-417c-9336-d2216d504522}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cf94d940-ee80-4506-b575-6d71cdd0b22f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8582aeea-b9c7-4f3d-89ce-d93c57dc0ab3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c5fef7c-7175-484c-a6b1-ceae4891680e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8582aeea-b9c7-4f3d-89ce-d93c57dc0ab3}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c5fef7c-7175-484c-a6b1-ceae4891680e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {09f6c369-e4e1-44e4-9af7-c479eb5771f2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}, !- Air Inlet Node Name
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Air Outlet Node Name
  {cf94d940-ee80-4506-b575-6d71cdd0b22f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {00753a7a-b4a3-4440-accc-e353d234e2ac}, !- Supply Air Fan Operating Mode Schedule Name
  {728a7378-0e13-424a-9d90-b4c7d2ed6047}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {22e8fb87-a5b0-417c-9336-d2216d504522}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54f20d07-ba66-433c-8441-d49aab8b1d91}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5c61eafe-c399-4bc6-929d-19f3f34b0217}, !- Handle
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Source Object
  7,                                      !- Outlet Port
  {32932ac1-7ae2-423c-92d0-a0cfcdcde9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {acd34024-5134-4e7d-8ae5-1815e933107e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8aba7abb-af31-45b5-b3f1-954d09514400}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2ce3018f-126a-4954-a6ac-6b9aa07d16fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ce3018f-126a-4954-a6ac-6b9aa07d16fd}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC OA System, !- Name
  {acd34024-5134-4e7d-8ae5-1815e933107e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Mixed Air Node Name
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}, !- Outdoor Air Stream Node Name
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Relief Air Stream Node Name
  {8b8e5d7a-7224-4498-99bd-96070c335e60}; !- Return Air Stream Node Name

OS:Node,
  {4677914f-3a7b-48ec-9ba4-1821465fadc3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}; !- Outlet Port

OS:Connection,
  {fc2ade80-6c2b-4625-8a7d-d8236342206b}, !- Handle
  {4677914f-3a7b-48ec-9ba4-1821465fadc3}, !- Source Object
  3,                                      !- Outlet Port
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7c8e94e-d57e-48ed-9203-d9439e12d087}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f95d94-f8b7-441e-bb7c-721a62477278}, !- Handle
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Source Object
  7,                                      !- Outlet Port
  {a7c8e94e-d57e-48ed-9203-d9439e12d087}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Inlet Port
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}; !- Outlet Port

OS:Connection,
  {8b8e5d7a-7224-4498-99bd-96070c335e60}, !- Handle
  {799d114d-247f-463c-9e62-1d77e4be35a6}, !- Source Object
  3,                                      !- Outlet Port
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {efc29624-6a3d-4874-9666-3ab4b1250b94}, !- Handle
  {812fda9c-fec9-46fd-8c54-25ab5c425ed4}, !- Source Object
  5,                                      !- Outlet Port
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c23b4e-fab1-4ab0-90e5-cc0338007b75}, !- Handle
  {eb41e4ea-ef78-4c5f-90d8-562319e14238}, !- Source Object
  3,                                      !- Outlet Port
  {20d54698-a010-4650-a797-faf31ff5fc44}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f5a92964-f69c-420e-bc2f-1c2d098fbf4a}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ce594d87-1e5c-4cc2-8f80-1971cc3fd347}, !- Control Zone or Zone List Name
  {e31589e4-eb12-443e-a6b8-f9ff41a8748c}, !- Cooling Control Zone or Zone List Name
  {6b88b33b-fe06-45bb-a998-f77511e20add}, !- Heating Control Zone or Zone List Name
  {3e9ea992-8715-4267-97da-c4a2416fb655}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce594d87-1e5c-4cc2-8f80-1971cc3fd347}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {e31589e4-eb12-443e-a6b8-f9ff41a8748c}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b88b33b-fe06-45bb-a998-f77511e20add}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3e9ea992-8715-4267-97da-c4a2416fb655}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}, !- Air Inlet Node Name
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Air Node, !- Name
  {927ada6a-7f96-4d67-992d-45801ff6e5fe}, !- Inlet Port
  {0472c365-c837-4db5-8f09-14a00356cad9}; !- Outlet Port

OS:Connection,
  {572f87ad-5baf-44a4-8b27-ebe526ad6c9d}, !- Handle
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Source Object
  3,                                      !- Outlet Port
  {c49633af-0442-4bfc-bee0-ed86ee5c94a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927ada6a-7f96-4d67-992d-45801ff6e5fe}, !- Handle
  {b6771327-2d48-4623-9deb-15c0f125261b}, !- Source Object
  2,                                      !- Outlet Port
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0472c365-c837-4db5-8f09-14a00356cad9}, !- Handle
  {a2c3fa14-b70e-415c-8537-87605376200c}, !- Source Object
  3,                                      !- Outlet Port
  {4b453cf7-8978-4aef-9418-82e409a091db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}, !- Inlet Port
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}; !- Outlet Port

OS:Connection,
  {1bdb3a61-4a8e-44fa-94ec-4cf5ff62c835}, !- Handle
  {18e5277c-a413-4c1c-ade4-a83b859780fa}, !- Source Object
  3,                                      !- Outlet Port
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a20fa1-f584-43ae-b991-dc4e3261d306}, !- Handle
  {0de58a4a-8181-41ff-8b77-e055d5cf1a76}, !- Source Object
  3,                                      !- Outlet Port
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {505b6718-1350-42f4-9cde-3fe26442581b}, !- Handle
  {b5cc65ed-07a9-4555-9aeb-8d4414be3d47}, !- Source Object
  4,                                      !- Outlet Port
  {0d34aa49-c9ae-4236-a0b7-d569ebe8a632}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2e2d5446-2320-49a2-8175-188b44f0c6a1}, !- Availability Schedule
  {9c12f651-f40c-4e2c-bce5-92ed344d9678}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Supply Side Inlet Node Name
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}, !- Demand Side Outlet Node Name
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Demand Side Inlet Node A
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Demand Mixer Name
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Inlet Port
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}; !- Outlet Port

OS:Node,
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Inlet Port
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}; !- Outlet Port

OS:Connection,
  {a443edc2-29d9-43bd-ab27-0fd8a9267d69}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Source Object
  9,                                      !- Outlet Port
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd26526-950a-4086-a20a-491e8d1f7cd8}, !- Handle
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Source Object
  3,                                      !- Outlet Port
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Inlet Port
  {c39c80be-d20d-48ba-8278-5805f282bdea}; !- Outlet Port

OS:Node,
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Inlet Port
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}; !- Outlet Port

OS:Node,
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Inlet Port
  {ae90dfe9-2b95-430a-80ab-0243a2773eb5}; !- Outlet Port

OS:Connection,
  {937b90d1-3326-4e04-abb3-2745200231a8}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Source Object
  11,                                     !- Outlet Port
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afeb0cc-a15e-42e5-b65d-3195ca8692db}, !- Handle
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Source Object
  3,                                      !- Outlet Port
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {c39c80be-d20d-48ba-8278-5805f282bdea}, !- Inlet Node Name
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Outlet Node Name
  {982de249-d7f4-4e63-8807-84c264780a09}; !- Inlet Node Name 1

OS:Connection,
  {c39c80be-d20d-48ba-8278-5805f282bdea}, !- Handle
  {9daa36ac-6d31-4ec5-9099-5fac3b6ed090}, !- Source Object
  3,                                      !- Outlet Port
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4a8469-8473-4e5c-b92a-5f925dcb7935}, !- Handle
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Source Object
  2,                                      !- Outlet Port
  {c21a381f-2425-4f6e-89a7-42011ea36605}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e190e360-e0cf-475b-9211-7b25c35cc4f5}, !- Handle
  {5c92d8ac-1431-4c45-80b2-f01f07167073}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9c12f651-f40c-4e2c-bce5-92ed344d9678}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {66c96aaa-70cc-416a-afd3-581cb1adb0a5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7316c698-87fe-4d09-8264-a3e5346ed2a4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {56153605-0102-48e0-8de3-ce12e10ad284}, !- Control Zone Name
  {dfb39191-a375-41d6-8614-1eb1e512e25e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {7b26805a-26b1-480a-a774-51e870f70223}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Gas Htg Coil 23kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {6efbc307-a640-4b2a-872c-f63d05d4a3aa}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6383b67e-4d86-4000-9ddd-8f9d8bffa78d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {33b7d20b-34a4-4e31-8d18-ac6d7f697f7b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {037daa82-c9bb-45cc-bdad-18eddabb1c16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e465ec25-9050-48a9-9bf1-ab4743334f8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {037daa82-c9bb-45cc-bdad-18eddabb1c16}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e465ec25-9050-48a9-9bf1-ab4743334f8b}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {56153605-0102-48e0-8de3-ce12e10ad284}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}, !- Air Inlet Node Name
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Air Outlet Node Name
  {33b7d20b-34a4-4e31-8d18-ac6d7f697f7b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {2e2d5446-2320-49a2-8175-188b44f0c6a1}, !- Supply Air Fan Operating Mode Schedule Name
  {7b26805a-26b1-480a-a774-51e870f70223}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6383b67e-4d86-4000-9ddd-8f9d8bffa78d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6efbc307-a640-4b2a-872c-f63d05d4a3aa}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d616a30-a59c-4df3-9406-ef00fdc61852}, !- Handle
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Source Object
  7,                                      !- Outlet Port
  {dfb39191-a375-41d6-8614-1eb1e512e25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fe63fbd8-7fff-4afa-aa05-38d8fc9eb873}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3b711266-7cc2-4791-84e0-22027b64650f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8c3768b8-3e19-413d-80cc-2617cbc69660}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8c3768b8-3e19-413d-80cc-2617cbc69660}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC OA System, !- Name
  {fe63fbd8-7fff-4afa-aa05-38d8fc9eb873}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Mixed Air Node Name
  {3052cd08-55c0-456d-beed-242accefd4c0}, !- Outdoor Air Stream Node Name
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Relief Air Stream Node Name
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}; !- Return Air Stream Node Name

OS:Node,
  {4de69da5-fb97-450e-a15f-c989f2d4a556}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3052cd08-55c0-456d-beed-242accefd4c0}; !- Outlet Port

OS:Connection,
  {3052cd08-55c0-456d-beed-242accefd4c0}, !- Handle
  {4de69da5-fb97-450e-a15f-c989f2d4a556}, !- Source Object
  3,                                      !- Outlet Port
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71e92300-143d-441b-9861-00273229292a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7324608-6f1f-4bc8-8705-a1bf74d9dd2a}, !- Handle
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Source Object
  7,                                      !- Outlet Port
  {71e92300-143d-441b-9861-00273229292a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Inlet Port
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}; !- Outlet Port

OS:Connection,
  {3f981d27-9f51-4168-8e2a-9970ebef2f99}, !- Handle
  {7dc5b58c-615f-41c8-848f-9a3038ac7289}, !- Source Object
  3,                                      !- Outlet Port
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c905b040-a74a-473f-b6e3-1ea214d18f14}, !- Handle
  {37802e84-caaa-4c7b-9c67-972a3cc41272}, !- Source Object
  5,                                      !- Outlet Port
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc5f43e-715d-4048-a84f-dc73a3b55553}, !- Handle
  {dcb7a46a-0908-45ee-8d65-9a721347fac6}, !- Source Object
  3,                                      !- Outlet Port
  {7a8a44b3-7cc2-41d7-9ef1-b03a056def56}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66c96aaa-70cc-416a-afd3-581cb1adb0a5}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b825fed6-fdb4-4d6d-ad50-288c01f87f7d}, !- Control Zone or Zone List Name
  {f08ddd7c-a813-4934-9f99-bb43c0236a53}, !- Cooling Control Zone or Zone List Name
  {0a547059-952d-4a72-9344-8761a2a15940}, !- Heating Control Zone or Zone List Name
  {1d6af364-3d3b-4525-9d8f-fd512dc06d16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b825fed6-fdb4-4d6d-ad50-288c01f87f7d}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {f08ddd7c-a813-4934-9f99-bb43c0236a53}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a547059-952d-4a72-9344-8761a2a15940}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d6af364-3d3b-4525-9d8f-fd512dc06d16}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}, !- Air Inlet Node Name
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Air Node, !- Name
  {c4c2130a-dc06-4c31-90cd-c28e3d0c9de5}, !- Inlet Port
  {982de249-d7f4-4e63-8807-84c264780a09}; !- Outlet Port

OS:Connection,
  {ae90dfe9-2b95-430a-80ab-0243a2773eb5}, !- Handle
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Source Object
  3,                                      !- Outlet Port
  {be5f20e9-e11c-4006-9be3-bbf86a2f4c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c2130a-dc06-4c31-90cd-c28e3d0c9de5}, !- Handle
  {95d0373c-402f-4026-be21-135de1ba1c6e}, !- Source Object
  2,                                      !- Outlet Port
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982de249-d7f4-4e63-8807-84c264780a09}, !- Handle
  {2df3feaf-c66d-4aae-ba43-54afa4be0dc2}, !- Source Object
  3,                                      !- Outlet Port
  {93b51cb7-3651-4472-a6ed-83c8fa20a9c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}, !- Inlet Port
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}; !- Outlet Port

OS:Connection,
  {54582b9a-8b68-4ad1-a9e9-e759c0ce99f3}, !- Handle
  {79733365-77ad-4f05-926f-86c74e89f0f8}, !- Source Object
  3,                                      !- Outlet Port
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42c9b77-2ce3-48da-82f1-1ddc67027548}, !- Handle
  {0984a3b6-f65f-4e82-b33e-45f25c415ddc}, !- Source Object
  3,                                      !- Outlet Port
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a1dce38-e6db-41a0-9776-96d0d3cbe1d2}, !- Handle
  {1fdd38fa-7ad6-40f8-b640-dca2cc73fb21}, !- Source Object
  4,                                      !- Outlet Port
  {4097f8a4-5006-49bf-9e5d-dccbba8ad31f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1bf893d4-fe9f-45a5-93d9-6f29329e7278}, !- Availability Schedule
  {2db98988-2f6e-460a-a4c7-b0657e4b5c71}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Supply Side Inlet Node Name
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}, !- Demand Side Outlet Node Name
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Demand Side Inlet Node A
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Demand Mixer Name
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Inlet Port
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}; !- Outlet Port

OS:Node,
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Inlet Port
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}; !- Outlet Port

OS:Connection,
  {685936b0-87a2-46c9-ae02-18f4886acdfa}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Source Object
  9,                                      !- Outlet Port
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c5e72a-f8de-4fad-b521-e9e797ef17c3}, !- Handle
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Source Object
  3,                                      !- Outlet Port
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Inlet Port
  {4971d7c1-17b8-4086-b52c-143c393991a1}; !- Outlet Port

OS:Node,
  {cf67298c-468d-46be-858c-068363a04a80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Inlet Port
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}; !- Outlet Port

OS:Node,
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Inlet Port
  {d25a75e4-e6ce-4240-9a2d-71b9cbcf8643}; !- Outlet Port

OS:Connection,
  {0e31c5d9-9c30-4a94-971a-db65b070d139}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Source Object
  11,                                     !- Outlet Port
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ec4306-40a2-453c-8e15-2f8e70a1b027}, !- Handle
  {cf67298c-468d-46be-858c-068363a04a80}, !- Source Object
  3,                                      !- Outlet Port
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {4971d7c1-17b8-4086-b52c-143c393991a1}, !- Inlet Node Name
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Outlet Node Name
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}; !- Inlet Node Name 1

OS:Connection,
  {4971d7c1-17b8-4086-b52c-143c393991a1}, !- Handle
  {9549c4c4-2bed-4c8e-945e-766c9036ebe9}, !- Source Object
  3,                                      !- Outlet Port
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d32fba-302e-4d95-97d5-f00939097de3}, !- Handle
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Source Object
  2,                                      !- Outlet Port
  {cf67298c-468d-46be-858c-068363a04a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01cf622b-e803-40df-98ac-35f128fb6164}, !- Handle
  {95bf08c9-125c-4428-8b52-b32f8405836c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2db98988-2f6e-460a-a4c7-b0657e4b5c71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {6a1fff5c-f6a2-401d-81b0-b93e16054b0e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4be2032e-071f-4940-9adf-ec964735f250}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d3c4254-f967-444f-8da7-ae649515024a}, !- Control Zone Name
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {a19bd93a-7b66-483e-b2a5-64130d975f8d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Gas Htg Coil 27kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {64762da8-2ef6-48a0-bda3-ec34ffb085d3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fb588a5b-e19a-466b-abf4-2223883ccb1e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7cfcb5ad-b966-4728-a353-82c7e325a70c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02e82416-eea6-4e2b-9580-cc4c2c7a53e6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86ac71bb-894b-4bf5-9ab3-8d960e361b3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02e82416-eea6-4e2b-9580-cc4c2c7a53e6}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86ac71bb-894b-4bf5-9ab3-8d960e361b3e}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2d3c4254-f967-444f-8da7-ae649515024a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}, !- Air Inlet Node Name
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Air Outlet Node Name
  {7cfcb5ad-b966-4728-a353-82c7e325a70c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1bf893d4-fe9f-45a5-93d9-6f29329e7278}, !- Supply Air Fan Operating Mode Schedule Name
  {a19bd93a-7b66-483e-b2a5-64130d975f8d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fb588a5b-e19a-466b-abf4-2223883ccb1e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {64762da8-2ef6-48a0-bda3-ec34ffb085d3}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {30fc4d5a-198f-4434-9595-be756fa79e60}, !- Handle
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Source Object
  7,                                      !- Outlet Port
  {d06751e5-6a55-44db-b9a5-dd898ff9b1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {121f09c7-566c-4945-af09-2ab00882393a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {61762972-4d3d-46c4-8d29-fc1e10af2133}, !- Maximum Fraction of Outdoor Air Schedule Name
  {6ae576d5-b8c8-4c12-adf6-7a021917a264}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6ae576d5-b8c8-4c12-adf6-7a021917a264}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC OA System, !- Name
  {121f09c7-566c-4945-af09-2ab00882393a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Mixed Air Node Name
  {47c9df35-e630-46aa-b1c1-deb216ee6497}, !- Outdoor Air Stream Node Name
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Relief Air Stream Node Name
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}; !- Return Air Stream Node Name

OS:Node,
  {93712858-f7ff-46df-b027-015c55bc0088}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {47c9df35-e630-46aa-b1c1-deb216ee6497}; !- Outlet Port

OS:Connection,
  {47c9df35-e630-46aa-b1c1-deb216ee6497}, !- Handle
  {93712858-f7ff-46df-b027-015c55bc0088}, !- Source Object
  3,                                      !- Outlet Port
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0aba7264-022b-4f54-9b8f-df63cd6f6446}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {240e3fc6-6cfa-4aad-a2d8-51d4668b55bf}, !- Handle
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Source Object
  7,                                      !- Outlet Port
  {0aba7264-022b-4f54-9b8f-df63cd6f6446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Inlet Port
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}; !- Outlet Port

OS:Connection,
  {0ba4d430-0326-4ab0-a010-cafe28cdb4cb}, !- Handle
  {2e7b4c15-71d3-4353-beb7-ad8e73488abc}, !- Source Object
  3,                                      !- Outlet Port
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2c69b99-a5f0-4b36-8d0c-234433927f17}, !- Handle
  {bf0145d6-b452-457b-bb2b-326113817cb9}, !- Source Object
  5,                                      !- Outlet Port
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15722f10-87e4-4695-82b5-f28c6cd6e7ce}, !- Handle
  {bd20043d-7a62-4aa9-8e0b-9c28b25a0bba}, !- Source Object
  3,                                      !- Outlet Port
  {74b09574-eb20-46c0-8387-f26804264cd8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a1fff5c-f6a2-401d-81b0-b93e16054b0e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f5fc1f5a-ef75-40b5-8d07-d768c0953586}, !- Control Zone or Zone List Name
  {b6e93f33-5987-4150-a7e1-50d9df3b1dd3}, !- Cooling Control Zone or Zone List Name
  {34f55d6c-cec5-4244-89cc-4093ce42c2bd}, !- Heating Control Zone or Zone List Name
  {7af4e42b-088f-43d2-a904-d56582d8557f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5fc1f5a-ef75-40b5-8d07-d768c0953586}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {b6e93f33-5987-4150-a7e1-50d9df3b1dd3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34f55d6c-cec5-4244-89cc-4093ce42c2bd}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7af4e42b-088f-43d2-a904-d56582d8557f}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {097703bb-d6da-4635-a889-e50b47773110}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {300ce407-133a-458e-b070-2df2f03ded95}, !- Air Inlet Node Name
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Air Node, !- Name
  {e1a93d99-b745-4886-8e15-4b247287eb6f}, !- Inlet Port
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}; !- Outlet Port

OS:Connection,
  {d25a75e4-e6ce-4240-9a2d-71b9cbcf8643}, !- Handle
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Source Object
  3,                                      !- Outlet Port
  {e34353ff-cef5-4568-8446-3dc54b372361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a93d99-b745-4886-8e15-4b247287eb6f}, !- Handle
  {417c7a46-51d1-4ec6-82ea-327e0e648364}, !- Source Object
  2,                                      !- Outlet Port
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2008b67c-debd-42b8-822b-02f5a9ca2f7c}, !- Handle
  {29282682-0d08-4508-9b5e-e2788eab3324}, !- Source Object
  3,                                      !- Outlet Port
  {91f94800-2b51-4956-afd1-368765e0ac49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}, !- Inlet Port
  {300ce407-133a-458e-b070-2df2f03ded95}; !- Outlet Port

OS:Connection,
  {3eaa2939-a8ae-4ac1-9f73-e72372c7d499}, !- Handle
  {551c861e-b318-4296-b7c0-932c461ae807}, !- Source Object
  3,                                      !- Outlet Port
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {300ce407-133a-458e-b070-2df2f03ded95}, !- Handle
  {de7cbd6c-346a-4670-be4a-2a3cb17cdf48}, !- Source Object
  3,                                      !- Outlet Port
  {097703bb-d6da-4635-a889-e50b47773110}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c2cc7af-a286-4047-96e3-b8097b0906ad}, !- Handle
  {097703bb-d6da-4635-a889-e50b47773110}, !- Source Object
  4,                                      !- Outlet Port
  {3002ba94-2f50-459d-989b-c7d9313aeecc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {78fcc0a6-8c7e-40f3-9cda-5f79fd87ed40}, !- Availability Schedule
  {bf04b16b-e28c-4c3e-9532-38bc77f27813}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Supply Side Inlet Node Name
  {ec131345-c533-49cb-bd98-322936d43143}, !- Demand Side Outlet Node Name
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Demand Side Inlet Node A
  {227032c9-60db-4b5d-bef5-ee5dde180341}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Demand Mixer Name
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Inlet Port
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}; !- Outlet Port

OS:Node,
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Inlet Port
  {227032c9-60db-4b5d-bef5-ee5dde180341}; !- Outlet Port

OS:Connection,
  {9fba6eb5-b846-479c-a8ba-1277aaa7fe88}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Source Object
  9,                                      !- Outlet Port
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227032c9-60db-4b5d-bef5-ee5dde180341}, !- Handle
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Source Object
  3,                                      !- Outlet Port
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Inlet Port
  {7eb3fd01-0b30-432b-b768-2f656d286218}; !- Outlet Port

OS:Node,
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Inlet Port
  {ec131345-c533-49cb-bd98-322936d43143}; !- Outlet Port

OS:Node,
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Inlet Port
  {86ff9ff2-1427-47a4-8485-54e354159660}; !- Outlet Port

OS:Connection,
  {5e696732-bb67-4c92-9a8d-34523e28405b}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Source Object
  11,                                     !- Outlet Port
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec131345-c533-49cb-bd98-322936d43143}, !- Handle
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Source Object
  3,                                      !- Outlet Port
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {7eb3fd01-0b30-432b-b768-2f656d286218}, !- Inlet Node Name
  {163cdc64-3e75-4c03-8db6-680d90b52b45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Outlet Node Name
  {3898da3d-26a3-4578-aacc-b002dd2106ad}; !- Inlet Node Name 1

OS:Connection,
  {7eb3fd01-0b30-432b-b768-2f656d286218}, !- Handle
  {1140bff2-312c-42c2-9e45-f6fef05a69b3}, !- Source Object
  3,                                      !- Outlet Port
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39a9ba0-18ea-4148-a97e-e0975b34c14d}, !- Handle
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Source Object
  2,                                      !- Outlet Port
  {42674030-80ae-4c02-a64a-3d65a989fbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f74741b-1763-477b-bfe6-e25c1adccc8c}, !- Handle
  {f56aa0ce-de67-47c2-86bf-0c0d735a2780}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bf04b16b-e28c-4c3e-9532-38bc77f27813}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {80b77640-e810-4430-b955-06951dd35dc8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0cfe09b8-4b1f-474b-bf2c-df0882b73816}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ba107c5f-49fd-4172-ab90-812ca3f3ad69}, !- Control Zone Name
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {4879b97b-8872-4188-ab3a-86e1f9b69cb6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {36aeba0b-cfe7-4272-8a4b-2fe3221d36b9}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e8b7ac5a-29cc-4b8a-a792-9606b08b5eef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f96ce31e-5d09-4772-87d0-dac92e161787}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {481fdff7-3d9d-4d70-b813-f99d2d524a10}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b04b312-6e08-4e3a-b597-06560393b563}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {481fdff7-3d9d-4d70-b813-f99d2d524a10}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b04b312-6e08-4e3a-b597-06560393b563}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ba107c5f-49fd-4172-ab90-812ca3f3ad69}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}, !- Air Inlet Node Name
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Air Outlet Node Name
  {f96ce31e-5d09-4772-87d0-dac92e161787}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {78fcc0a6-8c7e-40f3-9cda-5f79fd87ed40}, !- Supply Air Fan Operating Mode Schedule Name
  {4879b97b-8872-4188-ab3a-86e1f9b69cb6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e8b7ac5a-29cc-4b8a-a792-9606b08b5eef}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {36aeba0b-cfe7-4272-8a4b-2fe3221d36b9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a9bc61fa-7db1-4617-acb5-84c9e862a4f0}, !- Handle
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Source Object
  7,                                      !- Outlet Port
  {deb0d168-e7b3-47ab-96c0-3066b3f789eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {25dd6173-b744-4c5e-8d66-7f3ff178b635}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {c9c23d5b-fd39-43e0-bc09-12ea1d22711d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a07253c3-4646-4ae6-be06-733817d9df13}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a07253c3-4646-4ae6-be06-733817d9df13}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC OA System, !- Name
  {25dd6173-b744-4c5e-8d66-7f3ff178b635}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Mixed Air Node Name
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}, !- Outdoor Air Stream Node Name
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Relief Air Stream Node Name
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}; !- Return Air Stream Node Name

OS:Node,
  {4c7227fe-e1ac-4ba1-abbb-f557db54ae50}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}; !- Outlet Port

OS:Connection,
  {24a38077-c88b-4c7b-b0d4-a4bf07b491c1}, !- Handle
  {4c7227fe-e1ac-4ba1-abbb-f557db54ae50}, !- Source Object
  3,                                      !- Outlet Port
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f29eb1c-bffe-4b0a-9dc3-9f71a7be17f0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8840f79-1b68-4180-a028-ebb3e9b0835e}, !- Handle
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Source Object
  7,                                      !- Outlet Port
  {0f29eb1c-bffe-4b0a-9dc3-9f71a7be17f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Inlet Port
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}; !- Outlet Port

OS:Connection,
  {d4c1cf68-abe5-4722-a399-2ac056b66a3a}, !- Handle
  {73bf0eed-f3c6-48ff-b22a-f63d5579943c}, !- Source Object
  3,                                      !- Outlet Port
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {979b40b3-99c0-4626-a64a-3b27ea779a1d}, !- Handle
  {e154abeb-367c-4012-a9aa-2e62f4676cb1}, !- Source Object
  5,                                      !- Outlet Port
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac652b1f-2091-4f72-be31-f6b0126a4d32}, !- Handle
  {6a2c2f71-6ff8-4b8d-bd6e-fab6df561553}, !- Source Object
  3,                                      !- Outlet Port
  {05030e87-5eac-4ff1-8e3d-c56200a9ed91}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80b77640-e810-4430-b955-06951dd35dc8}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {884a3b00-f0c2-410b-acaa-e684a812c72f}, !- Control Zone or Zone List Name
  {e063e980-382c-4dd9-bccb-fab75e26d1a1}, !- Cooling Control Zone or Zone List Name
  {b4d21949-aae0-4ff8-9b2a-d25880123efa}, !- Heating Control Zone or Zone List Name
  {bd2a1f43-d66a-4048-9089-dad8cce6a4de}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {884a3b00-f0c2-410b-acaa-e684a812c72f}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {e063e980-382c-4dd9-bccb-fab75e26d1a1}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4d21949-aae0-4ff8-9b2a-d25880123efa}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd2a1f43-d66a-4048-9089-dad8cce6a4de}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {e576184b-553b-4344-8a34-3094dcaff48a}, !- Air Inlet Node Name
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Air Node, !- Name
  {598d06b2-9dae-4049-9273-091721c6496e}, !- Inlet Port
  {3898da3d-26a3-4578-aacc-b002dd2106ad}; !- Outlet Port

OS:Connection,
  {86ff9ff2-1427-47a4-8485-54e354159660}, !- Handle
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Source Object
  3,                                      !- Outlet Port
  {d94efc70-0495-48dd-8949-616eb5640f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598d06b2-9dae-4049-9273-091721c6496e}, !- Handle
  {abd1b34d-87c5-44b3-a0f4-56f4a4a9c3ba}, !- Source Object
  2,                                      !- Outlet Port
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3898da3d-26a3-4578-aacc-b002dd2106ad}, !- Handle
  {583dce5a-3a60-4436-bfd0-f1904c101a30}, !- Source Object
  3,                                      !- Outlet Port
  {8e60f438-a1ac-4882-98b5-f205bbd45e00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {163cdc64-3e75-4c03-8db6-680d90b52b45}, !- Inlet Port
  {e576184b-553b-4344-8a34-3094dcaff48a}; !- Outlet Port

OS:Connection,
  {163cdc64-3e75-4c03-8db6-680d90b52b45}, !- Handle
  {27fb3eac-8889-40c3-a26f-31628d95436a}, !- Source Object
  3,                                      !- Outlet Port
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e576184b-553b-4344-8a34-3094dcaff48a}, !- Handle
  {a6087687-3c27-4a88-a251-b0d217ff040a}, !- Source Object
  3,                                      !- Outlet Port
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77486573-dec7-4260-8f24-5f8bce6b6dba}, !- Handle
  {1bf096d9-96f9-48de-b5db-250837274072}, !- Source Object
  4,                                      !- Outlet Port
  {f094e41f-8f5f-44cc-8b58-f261a3d474c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {025b9de8-8258-412e-8a02-8e3ed129c71b}, !- Availability Schedule
  {243a03de-06c2-44cf-9aaf-64ae1cde4607}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Supply Side Inlet Node Name
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}, !- Demand Side Outlet Node Name
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Demand Side Inlet Node A
  {9b801643-5bff-4b69-90a5-75185bc27768}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Demand Mixer Name
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Inlet Port
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}; !- Outlet Port

OS:Node,
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Inlet Port
  {9b801643-5bff-4b69-90a5-75185bc27768}; !- Outlet Port

OS:Connection,
  {260436ec-19ef-4dcd-9c9b-725a09725d09}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Source Object
  9,                                      !- Outlet Port
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b801643-5bff-4b69-90a5-75185bc27768}, !- Handle
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Source Object
  3,                                      !- Outlet Port
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Inlet Port
  {f3821e73-57e5-4150-9549-7cf3bded558e}; !- Outlet Port

OS:Node,
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Inlet Port
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}; !- Outlet Port

OS:Node,
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Inlet Port
  {83094900-09a0-4a57-aaa9-0d6ea771d893}; !- Outlet Port

OS:Connection,
  {3db14cea-ca9f-4587-b526-40427c5e249f}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Source Object
  11,                                     !- Outlet Port
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dde46cf-ec07-4b17-8145-b483f4764c2e}, !- Handle
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Source Object
  3,                                      !- Outlet Port
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f3821e73-57e5-4150-9549-7cf3bded558e}, !- Inlet Node Name
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Outlet Node Name
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}; !- Inlet Node Name 1

OS:Connection,
  {f3821e73-57e5-4150-9549-7cf3bded558e}, !- Handle
  {3cdb9c62-8459-4988-9218-06cf153fca9e}, !- Source Object
  3,                                      !- Outlet Port
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4120cd-c732-4cee-9780-a18c6901c864}, !- Handle
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Source Object
  2,                                      !- Outlet Port
  {29e743d3-8dac-463e-af94-2acbc056b152}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {611d5ea1-0215-44d5-b63b-e3461d1ccaa1}, !- Handle
  {ad61b47a-efc6-4f6a-b06f-38a6532d76f8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {243a03de-06c2-44cf-9aaf-64ae1cde4607}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {efbf53d7-b9e8-4d02-a835-f53f0136cd0c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6293d5f3-2ce1-44b9-9aa2-2b220b4b3b9c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c3aacfcc-58a5-4529-9979-cd71afed908a}, !- Control Zone Name
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {95ced063-d52c-4ae8-9c9b-b98450c42aa4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Gas Htg Coil 15kBtu/hr 0.8 Thermal Eff, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3a300192-8632-417f-b989-f335b6a9e691}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC No Heat, !- Name
  {9958064f-88c9-4060-bb16-4dff05a7163b}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {01470244-e3eb-48a2-9087-ddecc2312181}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Energy Input Ratio Function of Temperature Curve Name
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {cd9d2301-26b5-462b-9960-3d7fc6530953}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Fan, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6fdd3362-4a80-4117-a7da-4a73188ef2ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38c7a104-979c-40ae-bdbd-a92bf15d4745}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6fdd3362-4a80-4117-a7da-4a73188ef2ff}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38c7a104-979c-40ae-bdbd-a92bf15d4745}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c3aacfcc-58a5-4529-9979-cd71afed908a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}, !- Air Inlet Node Name
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Air Outlet Node Name
  {cd9d2301-26b5-462b-9960-3d7fc6530953}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {025b9de8-8258-412e-8a02-8e3ed129c71b}, !- Supply Air Fan Operating Mode Schedule Name
  {95ced063-d52c-4ae8-9c9b-b98450c42aa4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {01470244-e3eb-48a2-9087-ddecc2312181}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3a300192-8632-417f-b989-f335b6a9e691}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b99defee-254c-4b9a-8550-c1f8648edf97}, !- Handle
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Source Object
  7,                                      !- Outlet Port
  {26a7b1a9-9fbf-4001-998c-4f1b21f28d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0c81428-4efb-4f12-b83b-fa4af3272c99}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5f368b0b-ea3e-4f6f-b4c7-d210a7e70f27}, !- Maximum Fraction of Outdoor Air Schedule Name
  {84624659-9900-436f-9abb-cd1d4ffb3538}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {84624659-9900-436f-9abb-cd1d4ffb3538}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC OA System, !- Name
  {b0c81428-4efb-4f12-b83b-fa4af3272c99}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Mixed Air Node Name
  {143b398a-b379-43ad-a0eb-31478bc53640}, !- Outdoor Air Stream Node Name
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Relief Air Stream Node Name
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}; !- Return Air Stream Node Name

OS:Node,
  {e67e84d5-40ba-479f-bd7c-9f5a7ad792c0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {143b398a-b379-43ad-a0eb-31478bc53640}; !- Outlet Port

OS:Connection,
  {143b398a-b379-43ad-a0eb-31478bc53640}, !- Handle
  {e67e84d5-40ba-479f-bd7c-9f5a7ad792c0}, !- Source Object
  3,                                      !- Outlet Port
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a79f3d88-13cf-4516-ad0b-61d17e76f2ae}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {257e7bf7-fd55-4375-a36e-0713db7c4ed5}, !- Handle
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Source Object
  7,                                      !- Outlet Port
  {a79f3d88-13cf-4516-ad0b-61d17e76f2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Inlet Port
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}; !- Outlet Port

OS:Connection,
  {eae26d14-c3b9-4a50-8598-973ddd4b987f}, !- Handle
  {f53697e3-66ff-428b-b67c-3f719d6df52d}, !- Source Object
  3,                                      !- Outlet Port
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d28c1000-000f-4ef6-89b7-dff73b56678c}, !- Handle
  {d9b8d001-2c8b-450b-bcec-a1a3ef53fcfc}, !- Source Object
  5,                                      !- Outlet Port
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca841b2-9e50-47d8-8c2b-8b226447f70a}, !- Handle
  {57723336-067c-40b5-9c8a-b17a918e1cd1}, !- Source Object
  3,                                      !- Outlet Port
  {10a695f7-85a5-4d3f-8f36-fb18061a4c31}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {efbf53d7-b9e8-4d02-a835-f53f0136cd0c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {740fa606-ae66-4c49-882c-5a1b695b6560}, !- Control Zone or Zone List Name
  {039bbcb3-e296-4e7f-9f24-00add1ae6db4}, !- Cooling Control Zone or Zone List Name
  {cb825e25-6924-4bb6-a2a0-3ac1fb779739}, !- Heating Control Zone or Zone List Name
  {c61f9e67-b3d0-4a55-98ae-5ced0e870c93}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {740fa606-ae66-4c49-882c-5a1b695b6560}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {039bbcb3-e296-4e7f-9f24-00add1ae6db4}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb825e25-6924-4bb6-a2a0-3ac1fb779739}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c61f9e67-b3d0-4a55-98ae-5ced0e870c93}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Availability Schedule Name
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}, !- Air Inlet Node Name
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground Return Air Node, !- Name
  {4d1ccf4c-5776-43dd-95d4-c10dfaa5c862}, !- Inlet Port
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}; !- Outlet Port

OS:Connection,
  {83094900-09a0-4a57-aaa9-0d6ea771d893}, !- Handle
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Source Object
  3,                                      !- Outlet Port
  {f83ca75d-5dab-4d16-bd8f-4284c00f3e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1ccf4c-5776-43dd-95d4-c10dfaa5c862}, !- Handle
  {67a6655b-ad9f-4caa-b750-69e2f0852c6a}, !- Source Object
  2,                                      !- Outlet Port
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c99b6e9-3cfd-4918-9cad-1641735da43e}, !- Handle
  {a744ef27-fafd-4754-b135-f8a9c2239b02}, !- Source Object
  3,                                      !- Outlet Port
  {bb18e325-8663-4a16-8706-7cb0526205c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}, !- Inlet Port
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}; !- Outlet Port

OS:Connection,
  {ae8e94f0-84fb-4e0d-a8e6-5e9e74a08159}, !- Handle
  {124277bb-e9d1-4905-bf3d-a520bdccb10f}, !- Source Object
  3,                                      !- Outlet Port
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6631d8-aa36-4aeb-84ea-200ff578f44b}, !- Handle
  {ae5a3b8a-a53c-4809-97d5-49a98314e072}, !- Source Object
  3,                                      !- Outlet Port
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0830396-fc46-42e3-9baa-0cd9b47bc74d}, !- Handle
  {515e8833-159c-4b97-b9fa-477e2c9e96c5}, !- Source Object
  4,                                      !- Outlet Port
  {db51bf20-cfdb-44f7-96d1-f0c13cb9a9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  {74ac5a41-a778-4855-a1cd-d5f1853dbee0}, !- Default Day Schedule Name
  {ccce1306-313d-4526-a8f5-b71e0ee96705}, !- Summer Design Day Schedule Name
  {1edd25c9-7757-4cdc-a4ba-2a2b27b6af28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74ac5a41-a778-4855-a1cd-d5f1853dbee0}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {df925713-f00e-4bb9-8fc5-9ffd76a847d3}, !- Handle
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.582880000000014,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:08:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:08:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1edd25c9-7757-4cdc-a4ba-2a2b27b6af28}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccce1306-313d-4526-a8f5-b71e0ee96705}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba19acb3-4e39-4c7f-90b3-86ed28b2f84c}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dc48513-b122-4424-9bb7-834a377c1676}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2dc48513-b122-4424-9bb7-834a377c1676}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {9fd3553c-a9c2-4cfe-a565-a4b80be07440}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {33447ae8-f536-4b6b-a762-9936835c69b0}, !- Handle
  Building Default Schedule Set,          !- Name
  {0f284975-d1bb-4587-9b36-9534c626fe30}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {c0560bc9-03cb-429a-806e-0956adc3ee6f}, !- Handle
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {7e1d5ac0-20cc-4330-a2d2-1c9483ad3ce8}, !- Handle
  {5ebb7e63-89f2-4a1e-a988-5c0c980b964a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ce53b198-1190-44e8-941e-8148bbe4a4b7}, !- Handle
  {a802252e-5acb-4d58-9d8c-ad7337028a5c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b096ab24-1ce0-49b1-93f2-617e1ffeab51}, !- Handle
  {607e1da2-9520-4368-b501-dee081096887}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {d3f9b42a-f58a-475c-b0c5-1b2c428c2995}, !- Handle
  {f8051882-a40e-4ba8-bd21-db590f80ac45}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8bacf4c0-f670-433c-a5f5-c8bf722b6629}, !- Handle
  {8e5ef46b-ecf4-42ff-b96b-5364e031fcf1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {800c23fc-590f-4de1-86a0-221c2e8db12c}, !- Handle
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.56739393272094296,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.57079136256868401;                    !- Feature Value 3

OS:AdditionalProperties,
  {74160aaa-3542-4e7b-ad55-75c15c325c04}, !- Handle
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0c32a28c-3484-40ed-a7d5-d7ad7cb99299}, !- Handle
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {cc5ea27c-af24-4eed-aa38-e0cb2ab72933}, !- Handle
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d2071d8-ba26-4f8c-a1f7-42dd82b7d41c}, !- Handle
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  18.336836562015002,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  18.336836562015002;                     !- Feature Value 3

OS:AdditionalProperties,
  {93985f01-6f1e-4119-8e62-ef7fbe056b19}, !- Handle
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_flr | 19.0 ~ val_flr ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a0a1f939-cbf8-434b-9ec7-02fd9ae5a93b}, !- Handle
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.890000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.440000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {564f11ab-a035-40f6-8865-9e6013b3b31c}, !- Handle
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60a6b969-a09d-497e-970f-5c9eb8ccdfe9}, !- Handle
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9c9b76c7-532e-4253-bc12-cc804caa919d}, !- Handle
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {f2789c28-b90d-46d6-b790-c35a6c19e129}, !- Handle
  {8f2453e5-da1b-4af1-975f-db845108baf7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.5 ~ 0.0 | 7.5 ~ 0.27 | 8.5 ~ 0.55 | 9.5 ~ 0.64 | 10.5 ~ 0.64 | 11.5 ~ 0.82 | 12.5 ~ 1.0 | 13.5 ~ 0.91 | 14.5 ~ 0.55 | 15.5 ~ 0.55 | 16.5 ~ 0.73 | 17.5 ~ 0.37 | 18.5 ~ 0.37 | 19.5 ~ 0.18 | 20.5 ~ 0.27 | 21.5 ~ 0.09 | 22.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fae976e0-1557-4ee1-831c-674a252c73e0}, !- Handle
  {c47bffec-2298-490d-bbeb-5309236c7151}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  mid + 4.5 ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0ccd80fb-8790-4280-bf2b-d7ab89e1240d}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b0af9ba3-fa0d-4aba-881a-a1086bc0a715}, !- Handle
  {3221efde-6e00-4c93-8ae5-3286cc0d0529}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4aa9cadd-7bf6-4d73-acd2-7beb806ff375}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 1,   !- Name
  {607e1da2-9520-4368-b501-dee081096887}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.362500000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.375000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.387500000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.400000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.412500000000001,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425000000000002,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.437500000000002,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.450000000000002,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.462500000000002,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.475000000000002,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.487500000000002,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.520833333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.541666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.604166666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.645833333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6875,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.708333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.729166666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.750000000000001,                      !- Value Until Time 25
  8,                                      !- Hour 26
  10,                                     !- Minute 26
  0.770833333333334,                      !- Value Until Time 26
  8,                                      !- Hour 27
  20,                                     !- Minute 27
  0.791666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  8,                                      !- Hour 30
  50,                                     !- Minute 30
  0.854166666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.875,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.895833333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.9375,                                 !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.979166666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  1,                                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.99,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.98,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.97,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.96,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.95,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.94,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.94,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.96,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.97,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.98,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.99,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.916666666666666,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.833333333333332,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.749999999999998,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.666666666666664,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.58333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.399999999999999,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.349999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.299999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.249999999999998,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.225,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2375,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.2625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.275,                                  !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.287500000000001,                      !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.300000000000001,                      !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.312500000000001,                      !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.325000000000001,                      !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.337500000000001,                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.350000000000001;                      !- Value Until Time 79

OS:AdditionalProperties,
  {23881588-147d-4f69-b72c-6d8ca19ead1d}, !- Handle
  {28fda670-7be2-4875-bb88-7c9b8f9fdc3a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f8f9337c-52b8-4ef1-a882-82909c3a9a5e}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 1,   !- Name
  {a6a649df-ba10-4379-ad6a-4494aac22d0a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.184166666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.188333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1925,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.196666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.200833333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.205,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.209166666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.213333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2175,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.221666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.225833333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.23,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.261666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.293333333333333,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.356666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.388333333333334,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.42,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.58,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.66,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.74,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.819999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.883333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.816666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.816666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.866666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.851666666666666,                      !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.803333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.754999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.706666666666665,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.658333333333332,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.61,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.578333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.546666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.514999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.483333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.451666666666665,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.42,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.411666666666667,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.403333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.395,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  40,                                     !- Minute 60
  0.386666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  50,                                     !- Minute 61
  0.378333333333333,                      !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.37,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  10,                                     !- Minute 63
  0.361666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  20,                                     !- Minute 64
  0.353333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.344999999999999,                      !- Value Until Time 65
  20,                                     !- Hour 66
  40,                                     !- Minute 66
  0.336666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  50,                                     !- Minute 67
  0.328333333333333,                      !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.32,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.32,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.305,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  10,                                     !- Minute 73
  0.26,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  20,                                     !- Minute 74
  0.244999999999999,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.23,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  40,                                     !- Minute 76
  0.221666666666667,                      !- Value Until Time 76
  22,                                     !- Hour 77
  50,                                     !- Minute 77
  0.213333333333333,                      !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.205,                                  !- Value Until Time 78
  23,                                     !- Hour 79
  10,                                     !- Minute 79
  0.196666666666666,                      !- Value Until Time 79
  23,                                     !- Hour 80
  20,                                     !- Minute 80
  0.188333333333333,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.18,                                   !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.18;                                   !- Value Until Time 82

OS:AdditionalProperties,
  {c56cd652-8068-498c-9f78-54a44468916d}, !- Handle
  {f1e4634c-6f5d-4812-8930-ed6bb4a310a2}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d91c6b43-2cc7-4897-85fc-fc0a14853fb0}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {b025853e-819d-4473-8e7b-2616e4925c30}, !- Handle
  {0aa74694-2fbc-496c-a984-d68cd7dd8779}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fccda264-6f16-4ab9-99ed-2feb97ad6710}, !- Handle
  autogen Schedule Rule 16 1,             !- Name
  {b4ffde5e-2273-4dcb-9e5f-4570538bc629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Handle
  autogen Schedule Rule 16 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0450000000000001,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0900000000000002,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.135,                                  !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.18,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.225,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.27,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.316666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.363333333333334,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.456666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.503333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.55,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.565,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.58,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.595,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.61,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.625,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.64,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.64,                                   !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.64,                                   !- Value Until Time 22
  10,                                     !- Hour 23
  39,                                     !- Minute 23
  0.67,                                   !- Value Until Time 23
  10,                                     !- Hour 24
  49,                                     !- Minute 24
  0.7,                                    !- Value Until Time 24
  10,                                     !- Hour 25
  59,                                     !- Minute 25
  0.73,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  9,                                      !- Minute 26
  0.76,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  19,                                     !- Minute 27
  0.79,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  29,                                     !- Minute 28
  0.819999999999999,                      !- Value Until Time 28
  11,                                     !- Hour 29
  30,                                     !- Minute 29
  0.82,                                   !- Value Until Time 29
  11,                                     !- Hour 30
  39,                                     !- Minute 30
  0.85,                                   !- Value Until Time 30
  11,                                     !- Hour 31
  49,                                     !- Minute 31
  0.88,                                   !- Value Until Time 31
  11,                                     !- Hour 32
  59,                                     !- Minute 32
  0.91,                                   !- Value Until Time 32
  12,                                     !- Hour 33
  9,                                      !- Minute 33
  0.94,                                   !- Value Until Time 33
  12,                                     !- Hour 34
  19,                                     !- Minute 34
  0.97,                                   !- Value Until Time 34
  12,                                     !- Hour 35
  29,                                     !- Minute 35
  0.999999999999999,                      !- Value Until Time 35
  12,                                     !- Hour 36
  30,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  12,                                     !- Hour 37
  39,                                     !- Minute 37
  0.985,                                  !- Value Until Time 37
  12,                                     !- Hour 38
  49,                                     !- Minute 38
  0.97,                                   !- Value Until Time 38
  12,                                     !- Hour 39
  59,                                     !- Minute 39
  0.955,                                  !- Value Until Time 39
  13,                                     !- Hour 40
  9,                                      !- Minute 40
  0.94,                                   !- Value Until Time 40
  13,                                     !- Hour 41
  19,                                     !- Minute 41
  0.925,                                  !- Value Until Time 41
  13,                                     !- Hour 42
  29,                                     !- Minute 42
  0.91,                                   !- Value Until Time 42
  13,                                     !- Hour 43
  30,                                     !- Minute 43
  0.91,                                   !- Value Until Time 43
  13,                                     !- Hour 44
  39,                                     !- Minute 44
  0.85,                                   !- Value Until Time 44
  13,                                     !- Hour 45
  49,                                     !- Minute 45
  0.79,                                   !- Value Until Time 45
  13,                                     !- Hour 46
  59,                                     !- Minute 46
  0.730000000000001,                      !- Value Until Time 46
  14,                                     !- Hour 47
  9,                                      !- Minute 47
  0.670000000000001,                      !- Value Until Time 47
  14,                                     !- Hour 48
  19,                                     !- Minute 48
  0.610000000000001,                      !- Value Until Time 48
  14,                                     !- Hour 49
  29,                                     !- Minute 49
  0.550000000000001,                      !- Value Until Time 49
  14,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55,                                   !- Value Until Time 50
  15,                                     !- Hour 51
  30,                                     !- Minute 51
  0.55,                                   !- Value Until Time 51
  15,                                     !- Hour 52
  39,                                     !- Minute 52
  0.58,                                   !- Value Until Time 52
  15,                                     !- Hour 53
  49,                                     !- Minute 53
  0.61,                                   !- Value Until Time 53
  15,                                     !- Hour 54
  59,                                     !- Minute 54
  0.64,                                   !- Value Until Time 54
  16,                                     !- Hour 55
  9,                                      !- Minute 55
  0.67,                                   !- Value Until Time 55
  16,                                     !- Hour 56
  19,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  16,                                     !- Hour 57
  30,                                     !- Minute 57
  0.73,                                   !- Value Until Time 57
  16,                                     !- Hour 58
  40,                                     !- Minute 58
  0.67,                                   !- Value Until Time 58
  16,                                     !- Hour 59
  50,                                     !- Minute 59
  0.609999999999999,                      !- Value Until Time 59
  17,                                     !- Hour 60
  0,                                      !- Minute 60
  0.549999999999999,                      !- Value Until Time 60
  17,                                     !- Hour 61
  10,                                     !- Minute 61
  0.489999999999998,                      !- Value Until Time 61
  17,                                     !- Hour 62
  20,                                     !- Minute 62
  0.429999999999998,                      !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.37,                                   !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0.37,                                   !- Value Until Time 64
  18,                                     !- Hour 65
  40,                                     !- Minute 65
  0.338333333333333,                      !- Value Until Time 65
  18,                                     !- Hour 66
  50,                                     !- Minute 66
  0.306666666666666,                      !- Value Until Time 66
  19,                                     !- Hour 67
  0,                                      !- Minute 67
  0.274999999999999,                      !- Value Until Time 67
  19,                                     !- Hour 68
  10,                                     !- Minute 68
  0.243333333333332,                      !- Value Until Time 68
  19,                                     !- Hour 69
  20,                                     !- Minute 69
  0.211666666666666,                      !- Value Until Time 69
  19,                                     !- Hour 70
  30,                                     !- Minute 70
  0.18,                                   !- Value Until Time 70
  19,                                     !- Hour 71
  40,                                     !- Minute 71
  0.195,                                  !- Value Until Time 71
  19,                                     !- Hour 72
  50,                                     !- Minute 72
  0.21,                                   !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.225,                                  !- Value Until Time 73
  20,                                     !- Hour 74
  10,                                     !- Minute 74
  0.24,                                   !- Value Until Time 74
  20,                                     !- Hour 75
  20,                                     !- Minute 75
  0.255000000000001,                      !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.27,                                   !- Value Until Time 76
  20,                                     !- Hour 77
  40,                                     !- Minute 77
  0.24,                                   !- Value Until Time 77
  20,                                     !- Hour 78
  50,                                     !- Minute 78
  0.21,                                   !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.179999999999999,                      !- Value Until Time 79
  21,                                     !- Hour 80
  10,                                     !- Minute 80
  0.149999999999999,                      !- Value Until Time 80
  21,                                     !- Hour 81
  20,                                     !- Minute 81
  0.119999999999999,                      !- Value Until Time 81
  21,                                     !- Hour 82
  30,                                     !- Minute 82
  0.09,                                   !- Value Until Time 82
  21,                                     !- Hour 83
  40,                                     !- Minute 83
  0.0749999999999999,                     !- Value Until Time 83
  21,                                     !- Hour 84
  50,                                     !- Minute 84
  0.0599999999999998,                     !- Value Until Time 84
  22,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0449999999999997,                     !- Value Until Time 85
  22,                                     !- Hour 86
  10,                                     !- Minute 86
  0.0299999999999996,                     !- Value Until Time 86
  22,                                     !- Hour 87
  20,                                     !- Minute 87
  0.0149999999999995,                     !- Value Until Time 87
  22,                                     !- Hour 88
  30,                                     !- Minute 88
  0,                                      !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0;                                      !- Value Until Time 89

OS:AdditionalProperties,
  {7904c144-386a-48fa-926c-4a9ade4ed7af}, !- Handle
  {3a8070fa-4f4e-4baa-b8a0-0e813f2e0d67}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.0 | 7.5 ~ 0.27 | 8.5 ~ 0.55 | 9.5 ~ 0.64 | 10.5 ~ 0.64 | 11.5 ~ 0.82 | 12.5 ~ 1.0 | 13.5 ~ 0.91 | 14.5 ~ 0.55 | 15.5 ~ 0.55 | 16.5 ~ 0.73 | 17.5 ~ 0.37 | 18.5 ~ 0.37 | 19.5 ~ 0.18 | 20.5 ~ 0.27 | 21.5 ~ 0.09 | 22.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {44e9d03d-dcd4-4960-96f2-1b3898cc4a17}, !- Handle
  autogen Schedule Rule 12 1_day_sch,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {eebb7890-7dea-4c91-b190-9b3024af132e}, !- Handle
  {44e9d03d-dcd4-4960-96f2-1b3898cc4a17}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6b801639-59ca-4ab9-bb1d-853b2ba81933}, !- Handle
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Handle
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:AdditionalProperties,
  {b7b14203-d516-41fc-8d6a-64d8e1a708a3}, !- Handle
  {90e4a315-5536-4b9f-a58a-05bdc9cb52a8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_flr | 19.0 ~ val_flr ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {e40c95ec-a0fc-4498-8660-e585a2244511}, !- Handle
  {d24120c0-ec6b-4de4-a39e-72379b711790}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

OS:Schedule:Ruleset,
  {556d0f92-219d-43de-9a4f-9da472a56448}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {c3068a30-5dd7-46b5-a355-94905b2dc648}, !- Default Day Schedule Name
  {163ae94c-5be9-457b-b759-c08df0ea4ea1}, !- Summer Design Day Schedule Name
  {fe24509c-8ff7-48b6-b7ba-d91d0b6aa284}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3068a30-5dd7-46b5-a355-94905b2dc648}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {05edc630-52ce-4e2f-93d7-52c9c71f2071}, !- Handle
  {556d0f92-219d-43de-9a4f-9da472a56448}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2962778112397846,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fe24509c-8ff7-48b6-b7ba-d91d0b6aa284}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {163ae94c-5be9-457b-b759-c08df0ea4ea1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3668304d-0ce7-481c-a747-b7f72331825e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {556d0f92-219d-43de-9a4f-9da472a56448}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9bfdf6cf-6420-42b6-b1e0-d947b6deca81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bfdf6cf-6420-42b6-b1e0-d947b6deca81}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a14767d7-95b0-4d25-8d44-99da39af855d}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {3dca03f0-7c76-4e17-a9ed-666402e11012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dca03f0-7c76-4e17-a9ed-666402e11012}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfe96a61-fb38-49dc-bd23-4e2df08dc15e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {f11dae20-d5fa-448c-8300-ea7982285d3f}, !- Default Day Schedule Name
  {4ea3dd15-f444-435e-b6d9-5636299f6c6e}, !- Summer Design Day Schedule Name
  {a873f8e8-6fa3-4fc7-a4b9-f4ec9a433c39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f11dae20-d5fa-448c-8300-ea7982285d3f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1fd0bd1c-a5a4-4a4f-afa2-5e40cca470af}, !- Handle
  {bfe96a61-fb38-49dc-bd23-4e2df08dc15e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2600000000000089,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a873f8e8-6fa3-4fc7-a4b9-f4ec9a433c39}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ea3dd15-f444-435e-b6d9-5636299f6c6e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e32b714e-1092-4548-9c1b-c7abbd073746}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {bfe96a61-fb38-49dc-bd23-4e2df08dc15e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f477048-d61e-4fef-bd71-b624f0b97e6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f477048-d61e-4fef-bd71-b624f0b97e6c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4edf27d8-277d-4331-8f3c-4ae2a483f195}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {426a7394-b4ab-49e9-8db9-10fd01606d9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {426a7394-b4ab-49e9-8db9-10fd01606d9a}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8dbee14f-8147-42d4-8544-f4cad17f769c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d20f68a1-4d99-4fd8-a0f9-95f752d2ecbe}, !- Default Day Schedule Name
  {5d53c07d-e265-42ed-9b96-416fbcdb0747}, !- Summer Design Day Schedule Name
  {94ad7dc4-c4b2-4c14-a8f5-f515838d1420}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d20f68a1-4d99-4fd8-a0f9-95f752d2ecbe}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a0a24c24-3d7b-4d62-ad26-c72215ce047d}, !- Handle
  {8dbee14f-8147-42d4-8544-f4cad17f769c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2600000000000056,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94ad7dc4-c4b2-4c14-a8f5-f515838d1420}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d53c07d-e265-42ed-9b96-416fbcdb0747}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b504b35e-009d-4253-9e6f-595a480fb28e}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8dbee14f-8147-42d4-8544-f4cad17f769c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cd1e4cc-0c6a-4a8a-ac93-8a16ed89781a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cd1e4cc-0c6a-4a8a-ac93-8a16ed89781a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ca0d8c5-1e29-40d1-b26b-9e940e9a073d}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {9f25adcb-db94-4030-b023-067cd69a7f9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f25adcb-db94-4030-b023-067cd69a7f9d}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2AendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7ceb454-81c3-4199-927c-b7a99038bbcc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {b9842214-fb35-4573-a4a7-fb1e4952962f}, !- Default Day Schedule Name
  {10b08fcd-aaae-4d68-a811-247c500c3d4a}, !- Summer Design Day Schedule Name
  {ccee0789-c795-4ac3-bc60-defc51be6d50}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b9842214-fb35-4573-a4a7-fb1e4952962f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2d5fdf8e-f4e4-4e83-a38e-170ebd7fe93d}, !- Handle
  {d7ceb454-81c3-4199-927c-b7a99038bbcc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  6.9019539625339847,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ccee0789-c795-4ac3-bc60-defc51be6d50}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10b08fcd-aaae-4d68-a811-247c500c3d4a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5afc0289-aae6-4609-af9f-7ee394feb23b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d7ceb454-81c3-4199-927c-b7a99038bbcc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa5f2ea1-548e-4875-849d-7e99d453d070}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa5f2ea1-548e-4875-849d-7e99d453d070}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2cb9900-21c2-4d3d-9b47-6ec0110084b5}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6a5b8134-b5c2-49a9-a2c3-48e3b1962b00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a5b8134-b5c2-49a9-a2c3-48e3b1962b00}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00753a7a-b4a3-4440-accc-e353d234e2ac}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {53dda65d-fe41-4312-9c53-910a77ea3c77}, !- Default Day Schedule Name
  {d78ac286-b14e-48ba-b85f-ae9e96b059ef}, !- Summer Design Day Schedule Name
  {6ea9659f-d255-4c2b-8f90-f7836c90eeb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {53dda65d-fe41-4312-9c53-910a77ea3c77}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8badef52-17c1-4d31-8652-b142faf33d19}, !- Handle
  {00753a7a-b4a3-4440-accc-e353d234e2ac}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0241852074932112,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ea9659f-d255-4c2b-8f90-f7836c90eeb4}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d78ac286-b14e-48ba-b85f-ae9e96b059ef}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d178523f-df25-4864-a5b2-700d6fa26d44}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {00753a7a-b4a3-4440-accc-e353d234e2ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74c6a3d4-3d5e-4053-987e-a3042db97d95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74c6a3d4-3d5e-4053-987e-a3042db97d95}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aba7abb-af31-45b5-b3f1-954d09514400}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {82109bd4-95db-45a0-a87c-13f1629c8092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82109bd4-95db-45a0-a87c-13f1629c8092}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e2d5446-2320-49a2-8175-188b44f0c6a1}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {1ea8c2b6-e713-4f53-a8da-a8ed5b39de0b}, !- Default Day Schedule Name
  {128bac28-079e-4638-a8fc-b0ff771e58cd}, !- Summer Design Day Schedule Name
  {063f9ef2-2c20-446b-9e4b-d62509cd2e91}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1ea8c2b6-e713-4f53-a8da-a8ed5b39de0b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {10f4e227-cf4d-4510-b3b9-4839f1a1953c}, !- Handle
  {2e2d5446-2320-49a2-8175-188b44f0c6a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.0241852074932054,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {063f9ef2-2c20-446b-9e4b-d62509cd2e91}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {128bac28-079e-4638-a8fc-b0ff771e58cd}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd91a89e-30b7-4d23-b7c9-41a02bd67203}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2e2d5446-2320-49a2-8175-188b44f0c6a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b4a0831a-b98b-4e44-ab53-005f2b6bc05a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4a0831a-b98b-4e44-ab53-005f2b6bc05a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b711266-7cc2-4791-84e0-22027b64650f}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {6d7c2c34-e664-405f-8493-6a19e9cbcf9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d7c2c34-e664-405f-8493-6a19e9cbcf9c}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2BendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bf893d4-fe9f-45a5-93d9-6f29329e7278}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {bd46e0fc-8ec1-4d56-8510-ca8d0afcfebc}, !- Default Day Schedule Name
  {387169e7-ccb7-452f-9496-1075e3479da0}, !- Summer Design Day Schedule Name
  {8c8f0843-d4f2-47cd-ba39-fadd15c0985a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd46e0fc-8ec1-4d56-8510-ca8d0afcfebc}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3acb77a5-92f4-4d2e-8ac2-38f54e941bf7}, !- Handle
  {1bf893d4-fe9f-45a5-93d9-6f29329e7278}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2962778112397917,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8c8f0843-d4f2-47cd-ba39-fadd15c0985a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {387169e7-ccb7-452f-9496-1075e3479da0}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2eaba857-654a-4a20-b254-96cf8adfc0a6}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {1bf893d4-fe9f-45a5-93d9-6f29329e7278}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {365f88db-4072-48e5-8dd1-ce0e94441d76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {365f88db-4072-48e5-8dd1-ce0e94441d76}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61762972-4d3d-46c4-8d29-fc1e10af2133}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {8e62064b-de27-45ef-8783-d495bb9d5160}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e62064b-de27-45ef-8783-d495bb9d5160}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78fcc0a6-8c7e-40f3-9cda-5f79fd87ed40}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {079c9bde-5dcf-4bd2-a1ef-29946f741f41}, !- Default Day Schedule Name
  {111ed6c4-9e7a-4817-b45f-d00fd718ca44}, !- Summer Design Day Schedule Name
  {7e9d0ea2-6019-4024-8645-ae1568f29a6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {079c9bde-5dcf-4bd2-a1ef-29946f741f41}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {343d3174-1ea9-4118-b10a-05d6eb786ef6}, !- Handle
  {78fcc0a6-8c7e-40f3-9cda-5f79fd87ed40}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2600000000000109,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e9d0ea2-6019-4024-8645-ae1568f29a6d}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {111ed6c4-9e7a-4817-b45f-d00fd718ca44}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ced23282-fb7f-41e1-a3e6-ce4fe1281330}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {78fcc0a6-8c7e-40f3-9cda-5f79fd87ed40}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {385a6f41-4a0a-45d5-b0e3-150801b07333}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {385a6f41-4a0a-45d5-b0e3-150801b07333}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9c23d5b-fd39-43e0-bc09-12ea1d22711d}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {f187cd98-d146-4858-bbcc-d0b446a72327}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f187cd98-d146-4858-bbcc-d0b446a72327}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CendaStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {025b9de8-8258-412e-8a02-8e3ed129c71b}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {c6214687-cdfb-477b-8f06-4cfbedb82855}, !- Default Day Schedule Name
  {04407a6d-2ecd-489b-bd22-63a5942db93c}, !- Summer Design Day Schedule Name
  {81738dcf-ed69-433e-a800-58def16f289a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c6214687-cdfb-477b-8f06-4cfbedb82855}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1274cffd-3028-44d7-86e7-1cc0ae4f88eb}, !- Handle
  {025b9de8-8258-412e-8a02-8e3ed129c71b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.2600000000000073,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-05 22:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-05 22:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81738dcf-ed69-433e-a800-58def16f289a}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04407a6d-2ecd-489b-bd22-63a5942db93c}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d0a2f631-69bd-402b-b3b4-1c246f218e0f}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {025b9de8-8258-412e-8a02-8e3ed129c71b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d844a29-2b0b-4f9b-b84d-95b12f5221ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d844a29-2b0b-4f9b-b84d-95b12f5221ed}, !- Handle
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f368b0b-ea3e-4f6f-b4c7-d210a7e70f27}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {beec6e00-85f9-4748-bd77-86df8824f88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beec6e00-85f9-4748-bd77-86df8824f88e}, !- Handle
  ZoneOfficeWholeBuildingSmOffice2CendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {974552dc-1264-47a7-84d0-90ba029ca01e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {91ca405b-1a5d-4ba1-8574-803ab5fb4b0a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a1937fa-538f-48b5-8b36-0ba0339ef7cb}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d783f6c0-ee9c-43e9-936a-beeaf03eb951}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0690392d-c028-4885-a7a3-3c0b92156f4c}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {e4fadf68-3c44-4e9a-805b-6d0f4d92da87}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e872f8f6-5a8e-4fdf-9957-fe688c11f19e}, !- Handle
  InteriorFurnishings 2,                  !- Name
  ,                                       !- Surface Rendering Name
  {e4fadf68-3c44-4e9a-805b-6d0f4d92da87}; !- Layer 1

OS:InternalMass:Definition,
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Handle
  Internal Mass Definition 3,             !- Name
  {e872f8f6-5a8e-4fdf-9957-fe688c11f19e}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b1f820c3-fc44-46e6-87f8-6829d8368217}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {bd46b653-219e-4c12-b3b7-0624f3219860}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e818a93-64cb-4a85-a58b-32644c71edd3}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {e412ccac-26c7-4758-8bda-e5a535ade559}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94f4b6c0-ad89-4c37-856e-fe04bb447a39}, !- Handle
  Office WholeBuilding - Sm Office 2 C  - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {0261445e-d538-4f76-a382-883a61d212d8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {71fe54c8-b7e5-4632-b9fd-1345c93012bd}, !- Handle
  Office WholeBuilding - Sm Office 2 B  - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {f1b55607-7edc-4fd9-a7f3-912ff188b6ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5ad4e397-d392-4d7e-bebf-2122c8bfc52a}, !- Handle
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {cb2f8521-ae3b-469d-82e9-9bb980dd5e6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7ca320f5-72ea-47e2-84f5-c9d8d8a6a87f}, !- Handle
  Office WholeBuilding - Sm Office 2 A  - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {e11e1f30-a331-4632-a391-697b3f7be2ec}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {15f018d6-fbff-4b72-8a51-836db9dd0c80}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {0403529b-abdc-4349-ad9e-34b0e23f9a8d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9c2f4160-9882-4b1d-94f3-a79e45b959dc}, !- Handle
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {4019c11e-71eb-41f4-9ee4-5b18755bbd59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a8b6708-6b47-44a9-8047-648c46855053}, !- Handle
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Mass, !- Name
  {3654cf11-7e0c-416d-ad09-1bdf9186dcfa}, !- Internal Mass Definition Name
  {cf010f59-47d3-475c-92c1-b6f39bc9cd41}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:StandardsInformation:Construction,
  {f47a1377-c28b-4b03-a6b3-6505f17255a9}, !- Handle
  {e872f8f6-5a8e-4fdf-9957-fe688c11f19e}; !- Construction Name

OS:StandardsInformation:Material,
  {d98ccccc-4555-49ec-8732-14050947040e}, !- Handle
  {e4fadf68-3c44-4e9a-805b-6d0f4d92da87}; !- Material Name

OS:StandardsInformation:Material,
  {d2280cec-addf-43b0-9653-0c65560e2296}, !- Handle
  {dfcb75e2-9142-4a7c-bf6f-ebf45c0a60c8}; !- Material Name

OS:StandardsInformation:Construction,
  {1ab1f1d7-92be-4ce3-ad94-89e3d4a106da}, !- Handle
  {a1541d77-c890-4d68-9083-0f319fbea4ea}; !- Construction Name

OS:StandardsInformation:Material,
  {f6bcaab5-332c-40a8-9d94-d359105c11c0}, !- Handle
  {6ca5cada-a155-403f-8d8b-3adbb4bd3be7}; !- Material Name

OS:StandardsInformation:Material,
  {085e455f-0c98-4102-b598-c4dc64bc38c2}, !- Handle
  {d23fc883-39d5-4696-ab30-fe5510b2312e}; !- Material Name

OS:StandardsInformation:Material,
  {77b4161d-8574-4753-92b9-a78de2fdc0fe}, !- Handle
  {63c26b93-34eb-422a-9c4c-0e1335426538}; !- Material Name

OS:StandardsInformation:Material,
  {63d70e84-c745-4ce6-be7c-bde075e02dfc}, !- Handle
  {65d6871e-6a89-4ea9-b44a-1f1bbda754ef}; !- Material Name

OS:StandardsInformation:Material,
  {4c4dd51d-bc59-49d5-b147-0bfb75ca3cf5}, !- Handle
  {6fd28d1f-226c-47e3-9dfc-9afc15039c49}; !- Material Name

OS:StandardsInformation:Material,
  {7e7ba6ce-aab1-4da0-b507-5f196d8733fb}, !- Handle
  {cfa2ca8d-7fe7-43db-b9e1-47d0bd239534}; !- Material Name

OS:StandardsInformation:Material,
  {a131dfe8-2b07-4e06-8f01-a522060ed721}, !- Handle
  {d3d41bd1-22c1-463c-b7bd-fd184325e290}; !- Material Name

OS:StandardsInformation:Material,
  {4549f84d-c61f-4066-bfa2-9ce34ff4e205}, !- Handle
  {18f2da3f-81e7-4c82-95a8-2046d08a6d36}; !- Material Name

OS:StandardsInformation:Material,
  {3b13585a-e639-4270-a47e-ef597554521e}, !- Handle
  {20ba77dd-b191-4dc0-87c9-bbb09487b095}; !- Material Name

OS:StandardsInformation:Material,
  {94b3d78c-2385-431e-a7a7-8ab6f4c57346}, !- Handle
  {6bb970ff-5e43-4612-9bd8-412b0b922657}; !- Material Name

OS:StandardsInformation:Material,
  {0127263f-1be4-4a21-ab41-651b1a8c3b29}, !- Handle
  {a06daafa-b94d-4a0e-a530-25d7ff94e17c}; !- Material Name

OS:StandardsInformation:Material,
  {fee6dcd0-1db0-4e80-9886-793380c34bc4}, !- Handle
  {98dd719f-c19e-44b2-a106-f0209239f3e1}; !- Material Name

OS:StandardsInformation:Construction,
  {076f1cad-4e5d-4b85-a71e-f33ff64a8032}, !- Handle
  {2d7b6c83-7973-4f06-a52a-994b8a97f625}; !- Construction Name

OS:StandardsInformation:Construction,
  {14b8781b-782f-4e6d-874d-0172d99f3d87}, !- Handle
  {3e3f00c3-3ac9-47d5-aafb-875dd22518ea}; !- Construction Name

OS:StandardsInformation:Construction,
  {af89bbae-44f8-41b7-bc66-0de3f0fc81a9}, !- Handle
  {a1a5c987-575b-48ac-a2a2-beda1e129b9c}; !- Construction Name

OS:StandardsInformation:Construction,
  {c68eeaed-a2b8-4b3e-b6a1-5f97c532060e}, !- Handle
  {4acfe613-9368-4b0d-86ad-84722393a878}; !- Construction Name

OS:WeatherFile,
  {2f3a4dd5-d284-4e71-b5f1-96548e343403}, !- Handle
  Kodiak Airport,                         !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  703500,                                 !- WMO Number
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  Kodiak_Airport_703500_TMY3.epw,         !- Url
  63175AD6,                               !- Checksum
  2020,                                   !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:ElectricEquipment:Definition,
  {2c5969c3-5afb-4ce0-af16-2bc8327e9e1f}, !- Handle
  compressor,                             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {865b9b3e-5133-48ea-bc33-7a25acac5e74}, !- Handle
  Electric Equipment 1,                   !- Name
  {2c5969c3-5afb-4ce0-af16-2bc8327e9e1f}, !- Electric Equipment Definition Name
  {daafe468-a50f-4aad-8ff1-6e65a9dc337b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Output:Variable,
  {160ca1a2-b9c2-411c-be85-dba712913743}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Schedule Value,                         !- Variable Name
  Hourly;                                 !- Reporting Frequency

