
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2004|SmallOffice,                  !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

SpaceList,
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name 2
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name 3
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name 4
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name 5
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name 6
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name 7
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name 8
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground; !- Space Name 9

Lights,
  Office WholeBuilding - Sm Office 2 Lights, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.18;                                   !- Value Until Time 2

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.184166666666667,                      !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.188333333333333,                      !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.1925,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.196666666666667,                      !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.200833333333333,                      !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.205,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.209166666666667,                      !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.213333333333333,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.2175,                                 !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.221666666666667,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.225833333333333,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.23,                                   !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.23,                                   !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.261666666666667,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.293333333333333,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.325,                                  !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.356666666666667,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.388333333333334,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.42,                                   !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.58,                                   !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.66,                                   !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.74,                                   !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.819999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  11:39,                                  !- Time 29 {hh:mm}
  0.883333333333333,                      !- Value Until Time 29
  11:49,                                  !- Time 30 {hh:mm}
  0.866666666666667,                      !- Value Until Time 30
  11:59,                                  !- Time 31 {hh:mm}
  0.85,                                   !- Value Until Time 31
  12:09,                                  !- Time 32 {hh:mm}
  0.833333333333334,                      !- Value Until Time 32
  12:19,                                  !- Time 33 {hh:mm}
  0.816666666666667,                      !- Value Until Time 33
  12:29,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:30,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  12:39,                                  !- Time 36 {hh:mm}
  0.816666666666667,                      !- Value Until Time 36
  12:49,                                  !- Time 37 {hh:mm}
  0.833333333333333,                      !- Value Until Time 37
  12:59,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  13:09,                                  !- Time 39 {hh:mm}
  0.866666666666666,                      !- Value Until Time 39
  13:19,                                  !- Time 40 {hh:mm}
  0.883333333333333,                      !- Value Until Time 40
  13:29,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  13:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.9,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.851666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.803333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.754999999999999,                      !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.706666666666665,                      !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.658333333333332,                      !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0.61,                                   !- Value Until Time 49
  17:40,                                  !- Time 50 {hh:mm}
  0.578333333333333,                      !- Value Until Time 50
  17:50,                                  !- Time 51 {hh:mm}
  0.546666666666666,                      !- Value Until Time 51
  18:00,                                  !- Time 52 {hh:mm}
  0.514999999999999,                      !- Value Until Time 52
  18:10,                                  !- Time 53 {hh:mm}
  0.483333333333332,                      !- Value Until Time 53
  18:20,                                  !- Time 54 {hh:mm}
  0.451666666666665,                      !- Value Until Time 54
  18:30,                                  !- Time 55 {hh:mm}
  0.42,                                   !- Value Until Time 55
  19:00,                                  !- Time 56 {hh:mm}
  0.42,                                   !- Value Until Time 56
  19:10,                                  !- Time 57 {hh:mm}
  0.411666666666667,                      !- Value Until Time 57
  19:20,                                  !- Time 58 {hh:mm}
  0.403333333333333,                      !- Value Until Time 58
  19:30,                                  !- Time 59 {hh:mm}
  0.395,                                  !- Value Until Time 59
  19:40,                                  !- Time 60 {hh:mm}
  0.386666666666666,                      !- Value Until Time 60
  19:50,                                  !- Time 61 {hh:mm}
  0.378333333333333,                      !- Value Until Time 61
  20:00,                                  !- Time 62 {hh:mm}
  0.37,                                   !- Value Until Time 62
  20:10,                                  !- Time 63 {hh:mm}
  0.361666666666666,                      !- Value Until Time 63
  20:20,                                  !- Time 64 {hh:mm}
  0.353333333333333,                      !- Value Until Time 64
  20:30,                                  !- Time 65 {hh:mm}
  0.344999999999999,                      !- Value Until Time 65
  20:40,                                  !- Time 66 {hh:mm}
  0.336666666666666,                      !- Value Until Time 66
  20:50,                                  !- Time 67 {hh:mm}
  0.328333333333333,                      !- Value Until Time 67
  21:00,                                  !- Time 68 {hh:mm}
  0.32,                                   !- Value Until Time 68
  21:30,                                  !- Time 69 {hh:mm}
  0.32,                                   !- Value Until Time 69
  21:40,                                  !- Time 70 {hh:mm}
  0.305,                                  !- Value Until Time 70
  21:50,                                  !- Time 71 {hh:mm}
  0.29,                                   !- Value Until Time 71
  22:00,                                  !- Time 72 {hh:mm}
  0.275,                                  !- Value Until Time 72
  22:10,                                  !- Time 73 {hh:mm}
  0.26,                                   !- Value Until Time 73
  22:20,                                  !- Time 74 {hh:mm}
  0.244999999999999,                      !- Value Until Time 74
  22:30,                                  !- Time 75 {hh:mm}
  0.23,                                   !- Value Until Time 75
  22:40,                                  !- Time 76 {hh:mm}
  0.221666666666667,                      !- Value Until Time 76
  22:50,                                  !- Time 77 {hh:mm}
  0.213333333333333,                      !- Value Until Time 77
  23:00,                                  !- Time 78 {hh:mm}
  0.205,                                  !- Value Until Time 78
  23:10,                                  !- Time 79 {hh:mm}
  0.196666666666666,                      !- Value Until Time 79
  23:20,                                  !- Time 80 {hh:mm}
  0.188333333333333,                      !- Value Until Time 80
  23:30,                                  !- Time 81 {hh:mm}
  0.18,                                   !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.18;                                   !- Value Until Time 82

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.184166666666667,                      !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.188333333333333,                      !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.1925,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.196666666666667,                      !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.200833333333333,                      !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.205,                                  !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.209166666666667,                      !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.213333333333333,                      !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.2175,                                 !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.221666666666667,                      !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.225833333333333,                      !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.23,                                   !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.23,                                   !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.261666666666667,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.293333333333333,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.325,                                  !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.356666666666667,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.388333333333334,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.42,                                   !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.58,                                   !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.66,                                   !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.74,                                   !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.819999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  11:39,                                  !- Time 29 {hh:mm}
  0.883333333333333,                      !- Value Until Time 29
  11:49,                                  !- Time 30 {hh:mm}
  0.866666666666667,                      !- Value Until Time 30
  11:59,                                  !- Time 31 {hh:mm}
  0.85,                                   !- Value Until Time 31
  12:09,                                  !- Time 32 {hh:mm}
  0.833333333333334,                      !- Value Until Time 32
  12:19,                                  !- Time 33 {hh:mm}
  0.816666666666667,                      !- Value Until Time 33
  12:29,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:30,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  12:39,                                  !- Time 36 {hh:mm}
  0.816666666666667,                      !- Value Until Time 36
  12:49,                                  !- Time 37 {hh:mm}
  0.833333333333333,                      !- Value Until Time 37
  12:59,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  13:09,                                  !- Time 39 {hh:mm}
  0.866666666666666,                      !- Value Until Time 39
  13:19,                                  !- Time 40 {hh:mm}
  0.883333333333333,                      !- Value Until Time 40
  13:29,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  13:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:30,                                  !- Time 43 {hh:mm}
  0.9,                                    !- Value Until Time 43
  16:40,                                  !- Time 44 {hh:mm}
  0.851666666666666,                      !- Value Until Time 44
  16:50,                                  !- Time 45 {hh:mm}
  0.803333333333333,                      !- Value Until Time 45
  17:00,                                  !- Time 46 {hh:mm}
  0.754999999999999,                      !- Value Until Time 46
  17:10,                                  !- Time 47 {hh:mm}
  0.706666666666665,                      !- Value Until Time 47
  17:20,                                  !- Time 48 {hh:mm}
  0.658333333333332,                      !- Value Until Time 48
  17:30,                                  !- Time 49 {hh:mm}
  0.61,                                   !- Value Until Time 49
  17:40,                                  !- Time 50 {hh:mm}
  0.578333333333333,                      !- Value Until Time 50
  17:50,                                  !- Time 51 {hh:mm}
  0.546666666666666,                      !- Value Until Time 51
  18:00,                                  !- Time 52 {hh:mm}
  0.514999999999999,                      !- Value Until Time 52
  18:10,                                  !- Time 53 {hh:mm}
  0.483333333333332,                      !- Value Until Time 53
  18:20,                                  !- Time 54 {hh:mm}
  0.451666666666665,                      !- Value Until Time 54
  18:30,                                  !- Time 55 {hh:mm}
  0.42,                                   !- Value Until Time 55
  19:00,                                  !- Time 56 {hh:mm}
  0.42,                                   !- Value Until Time 56
  19:10,                                  !- Time 57 {hh:mm}
  0.411666666666667,                      !- Value Until Time 57
  19:20,                                  !- Time 58 {hh:mm}
  0.403333333333333,                      !- Value Until Time 58
  19:30,                                  !- Time 59 {hh:mm}
  0.395,                                  !- Value Until Time 59
  19:40,                                  !- Time 60 {hh:mm}
  0.386666666666666,                      !- Value Until Time 60
  19:50,                                  !- Time 61 {hh:mm}
  0.378333333333333,                      !- Value Until Time 61
  20:00,                                  !- Time 62 {hh:mm}
  0.37,                                   !- Value Until Time 62
  20:10,                                  !- Time 63 {hh:mm}
  0.361666666666666,                      !- Value Until Time 63
  20:20,                                  !- Time 64 {hh:mm}
  0.353333333333333,                      !- Value Until Time 64
  20:30,                                  !- Time 65 {hh:mm}
  0.344999999999999,                      !- Value Until Time 65
  20:40,                                  !- Time 66 {hh:mm}
  0.336666666666666,                      !- Value Until Time 66
  20:50,                                  !- Time 67 {hh:mm}
  0.328333333333333,                      !- Value Until Time 67
  21:00,                                  !- Time 68 {hh:mm}
  0.32,                                   !- Value Until Time 68
  21:30,                                  !- Time 69 {hh:mm}
  0.32,                                   !- Value Until Time 69
  21:40,                                  !- Time 70 {hh:mm}
  0.305,                                  !- Value Until Time 70
  21:50,                                  !- Time 71 {hh:mm}
  0.29,                                   !- Value Until Time 71
  22:00,                                  !- Time 72 {hh:mm}
  0.275,                                  !- Value Until Time 72
  22:10,                                  !- Time 73 {hh:mm}
  0.26,                                   !- Value Until Time 73
  22:20,                                  !- Time 74 {hh:mm}
  0.244999999999999,                      !- Value Until Time 74
  22:30,                                  !- Time 75 {hh:mm}
  0.23,                                   !- Value Until Time 75
  22:40,                                  !- Time 76 {hh:mm}
  0.221666666666667,                      !- Value Until Time 76
  22:50,                                  !- Time 77 {hh:mm}
  0.213333333333333,                      !- Value Until Time 77
  23:00,                                  !- Time 78 {hh:mm}
  0.205,                                  !- Value Until Time 78
  23:10,                                  !- Time 79 {hh:mm}
  0.196666666666666,                      !- Value Until Time 79
  23:20,                                  !- Time 80 {hh:mm}
  0.188333333333333,                      !- Value Until Time 80
  23:30,                                  !- Time 81 {hh:mm}
  0.18,                                   !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.18;                                   !- Value Until Time 82

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Mar4, !- Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_LIGHT_SCH 1_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 121,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04500080999514,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.09000053999676,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.13500026999838,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.18,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.205,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.23,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.325,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.848333333333333,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.851666666666667,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 122,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 123,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 124,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 125,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Mar5-Oct28, !- Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 126,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 127,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 128,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.754999999999999,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.514999999999999,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.42,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.37,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.32,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.275,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.205,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.18;                                   !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Oct29-Nov4, !- Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Monday Schedule:Day Name
  Schedule Day 121,                       !- Tuesday Schedule:Day Name
  Schedule Day 122,                       !- Wednesday Schedule:Day Name
  Schedule Day 123,                       !- Thursday Schedule:Day Name
  Schedule Day 124,                       !- Friday Schedule:Day Name
  Schedule Day 125,                       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Nov5-Nov11, !- Name
  Schedule Day 126,                       !- Sunday Schedule:Day Name
  Schedule Day 127,                       !- Monday Schedule:Day Name
  Schedule Day 128,                       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Nov12-Dec31, !- Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Mar5-Oct28, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  10,                                     !- End Month 2
  28,                                     !- End Day 2
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  29,                                     !- Start Day 3
  11,                                     !- End Month 3
  4,                                      !- End Day 3
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Nov5-Nov11, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  5,                                      !- Start Day 4
  11,                                     !- End Month 4
  11,                                     !- End Day 4
  OfficeSmall BLDG_LIGHT_SCH Week Rule - Nov12-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  12,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Sm Office 2 People, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_OCC_SCH,               !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeSmall ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Yes,                                    !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule,                  !- Air Velocity Schedule Name
  Fanger,                                 !- Thermal Comfort Model 1 Type
  AdaptiveASH55;                          !- Thermal Comfort Model 2 Type

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0.570791362568684,                      !- Value Until Time 1
  05:40,                                  !- Time 2 {hh:mm}
  0.570602616466032,                      !- Value Until Time 2
  05:50,                                  !- Time 3 {hh:mm}
  0.570413870363379,                      !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.570225124260727,                      !- Value Until Time 4
  06:10,                                  !- Time 5 {hh:mm}
  0.570036378158075,                      !- Value Until Time 5
  06:20,                                  !- Time 6 {hh:mm}
  0.569847632055422,                      !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.56965888595277,                       !- Value Until Time 7
  06:40,                                  !- Time 8 {hh:mm}
  0.569281393747465,                      !- Value Until Time 8
  06:50,                                  !- Time 9 {hh:mm}
  0.568903901542161,                      !- Value Until Time 9
  07:00,                                  !- Time 10 {hh:mm}
  0.568526409336856,                      !- Value Until Time 10
  07:10,                                  !- Time 11 {hh:mm}
  0.568148917131552,                      !- Value Until Time 11
  07:20,                                  !- Time 12 {hh:mm}
  0.567771424926247,                      !- Value Until Time 12
  07:30,                                  !- Time 13 {hh:mm}
  0.567393932720943,                      !- Value Until Time 13
  07:40,                                  !- Time 14 {hh:mm}
  0.567582678823595,                      !- Value Until Time 14
  07:50,                                  !- Time 15 {hh:mm}
  0.567771424926248,                      !- Value Until Time 15
  08:00,                                  !- Time 16 {hh:mm}
  0.5679601710289,                        !- Value Until Time 16
  08:09,                                  !- Time 17 {hh:mm}
  0.568148917131552,                      !- Value Until Time 17
  08:19,                                  !- Time 18 {hh:mm}
  0.568337663234205,                      !- Value Until Time 18
  08:29,                                  !- Time 19 {hh:mm}
  0.568526409336857,                      !- Value Until Time 19
  08:30,                                  !- Time 20 {hh:mm}
  0.568526409336857,                      !- Value Until Time 20
  11:30,                                  !- Time 21 {hh:mm}
  0.568526409336857,                      !- Value Until Time 21
  11:39,                                  !- Time 22 {hh:mm}
  0.568715155439509,                      !- Value Until Time 22
  11:49,                                  !- Time 23 {hh:mm}
  0.568903901542161,                      !- Value Until Time 23
  11:59,                                  !- Time 24 {hh:mm}
  0.569092647644813,                      !- Value Until Time 24
  12:09,                                  !- Time 25 {hh:mm}
  0.569281393747466,                      !- Value Until Time 25
  12:19,                                  !- Time 26 {hh:mm}
  0.569470139850118,                      !- Value Until Time 26
  12:29,                                  !- Time 27 {hh:mm}
  0.56965888595277,                       !- Value Until Time 27
  12:30,                                  !- Time 28 {hh:mm}
  0.56965888595277,                       !- Value Until Time 28
  13:30,                                  !- Time 29 {hh:mm}
  0.56965888595277,                       !- Value Until Time 29
  16:30,                                  !- Time 30 {hh:mm}
  0.56965888595277,                       !- Value Until Time 30
  16:40,                                  !- Time 31 {hh:mm}
  0.569847632055422,                      !- Value Until Time 31
  16:50,                                  !- Time 32 {hh:mm}
  0.570036378158075,                      !- Value Until Time 32
  17:00,                                  !- Time 33 {hh:mm}
  0.570225124260727,                      !- Value Until Time 33
  17:10,                                  !- Time 34 {hh:mm}
  0.570413870363379,                      !- Value Until Time 34
  17:20,                                  !- Time 35 {hh:mm}
  0.570602616466032,                      !- Value Until Time 35
  17:30,                                  !- Time 36 {hh:mm}
  0.570791362568684,                      !- Value Until Time 36
  18:30,                                  !- Time 37 {hh:mm}
  0.570791362568684,                      !- Value Until Time 37
  21:30,                                  !- Time 38 {hh:mm}
  0.570791362568684,                      !- Value Until Time 38
  22:30,                                  !- Time 39 {hh:mm}
  0.570791362568684,                      !- Value Until Time 39
  23:30,                                  !- Time 40 {hh:mm}
  0.570791362568684,                      !- Value Until Time 40
  24:00,                                  !- Time 41 {hh:mm}
  0.570791362568684;                      !- Value Until Time 41

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Mar4, !- Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_OCC_SCH Week Rule - Mar5-Dec31, !- Name
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_OCC_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_OCC_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Mar4, !- Name
  OfficeSmall ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall ACTIVITY_SCH Week Rule - Mar5-Dec31, !- Name
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeSmall ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeSmall ACTIVITY_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall ACTIVITY_SCH Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 233,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 234,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 235,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 236,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 237,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Oct28, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 238,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 239,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 240,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Oct29-Nov4, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Schedule Day 233,                       !- Tuesday Schedule:Day Name
  Schedule Day 234,                       !- Wednesday Schedule:Day Name
  Schedule Day 235,                       !- Thursday Schedule:Day Name
  Schedule Day 236,                       !- Friday Schedule:Day Name
  Schedule Day 237,                       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Nov5-Nov11, !- Name
  Schedule Day 238,                       !- Sunday Schedule:Day Name
  Schedule Day 239,                       !- Monday Schedule:Day Name
  Schedule Day 240,                       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Nov12-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Oct28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  28,                                     !- End Day 1
  Work Efficiency Schedule Week Rule - Oct29-Nov4, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  29,                                     !- Start Day 2
  11,                                     !- End Month 2
  4,                                      !- End Day 2
  Work Efficiency Schedule Week Rule - Nov5-Nov11, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  5,                                      !- Start Day 3
  11,                                     !- End Month 3
  11,                                     !- End Day 3
  Work Efficiency Schedule Week Rule - Nov12-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  12,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.95,                                   !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.2;                                    !- Value Until Time 2

Schedule:Day:Interval,
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.362500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.375000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.387500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.400000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.412500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.425000000000002,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.437500000000002,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.450000000000002,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.462500000000002,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.475000000000002,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.487500000000002,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.520833333333333,                      !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.541666666666667,                      !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.5625,                                 !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.583333333333333,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.604166666666667,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.645833333333334,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.708333333333334,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.729166666666667,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.750000000000001,                      !- Value Until Time 25
  08:10,                                  !- Time 26 {hh:mm}
  0.770833333333334,                      !- Value Until Time 26
  08:20,                                  !- Time 27 {hh:mm}
  0.791666666666667,                      !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.8125,                                 !- Value Until Time 28
  08:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  08:50,                                  !- Time 30 {hh:mm}
  0.854166666666667,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.875,                                  !- Value Until Time 31
  09:09,                                  !- Time 32 {hh:mm}
  0.895833333333333,                      !- Value Until Time 32
  09:19,                                  !- Time 33 {hh:mm}
  0.916666666666667,                      !- Value Until Time 33
  09:29,                                  !- Time 34 {hh:mm}
  0.9375,                                 !- Value Until Time 34
  09:39,                                  !- Time 35 {hh:mm}
  0.958333333333333,                      !- Value Until Time 35
  09:49,                                  !- Time 36 {hh:mm}
  0.979166666666666,                      !- Value Until Time 36
  09:59,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  10:00,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.99,                                   !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.98,                                   !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.97,                                   !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.96,                                   !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.95,                                   !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.94,                                   !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.94,                                   !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.96,                                   !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.97,                                   !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.98,                                   !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.99,                                   !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.916666666666666,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.833333333333332,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.749999999999998,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.666666666666664,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.58333333333333,                       !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.5,                                    !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.45,                                   !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.399999999999999,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.349999999999999,                      !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.299999999999999,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.249999999999998,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.2,                                    !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.2,                                    !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.2125,                                 !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.225,                                  !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.2375,                                 !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.2625,                                 !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.275,                                  !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.287500000000001,                      !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.300000000000001,                      !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.312500000000001,                      !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.325000000000001,                      !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.337500000000001,                      !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.350000000000001;                      !- Value Until Time 79

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.362500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.375000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.387500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.400000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.412500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.425000000000002,                      !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.437500000000002,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.450000000000002,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.462500000000002,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.475000000000002,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.487500000000002,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  06:10,                                  !- Time 14 {hh:mm}
  0.520833333333333,                      !- Value Until Time 14
  06:20,                                  !- Time 15 {hh:mm}
  0.541666666666667,                      !- Value Until Time 15
  06:30,                                  !- Time 16 {hh:mm}
  0.5625,                                 !- Value Until Time 16
  06:40,                                  !- Time 17 {hh:mm}
  0.583333333333333,                      !- Value Until Time 17
  06:50,                                  !- Time 18 {hh:mm}
  0.604166666666667,                      !- Value Until Time 18
  07:00,                                  !- Time 19 {hh:mm}
  0.625,                                  !- Value Until Time 19
  07:10,                                  !- Time 20 {hh:mm}
  0.645833333333334,                      !- Value Until Time 20
  07:20,                                  !- Time 21 {hh:mm}
  0.666666666666667,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.6875,                                 !- Value Until Time 22
  07:40,                                  !- Time 23 {hh:mm}
  0.708333333333334,                      !- Value Until Time 23
  07:50,                                  !- Time 24 {hh:mm}
  0.729166666666667,                      !- Value Until Time 24
  08:00,                                  !- Time 25 {hh:mm}
  0.750000000000001,                      !- Value Until Time 25
  08:10,                                  !- Time 26 {hh:mm}
  0.770833333333334,                      !- Value Until Time 26
  08:20,                                  !- Time 27 {hh:mm}
  0.791666666666667,                      !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.8125,                                 !- Value Until Time 28
  08:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  08:50,                                  !- Time 30 {hh:mm}
  0.854166666666667,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.875,                                  !- Value Until Time 31
  09:09,                                  !- Time 32 {hh:mm}
  0.895833333333333,                      !- Value Until Time 32
  09:19,                                  !- Time 33 {hh:mm}
  0.916666666666667,                      !- Value Until Time 33
  09:29,                                  !- Time 34 {hh:mm}
  0.9375,                                 !- Value Until Time 34
  09:39,                                  !- Time 35 {hh:mm}
  0.958333333333333,                      !- Value Until Time 35
  09:49,                                  !- Time 36 {hh:mm}
  0.979166666666666,                      !- Value Until Time 36
  09:59,                                  !- Time 37 {hh:mm}
  1,                                      !- Value Until Time 37
  10:00,                                  !- Time 38 {hh:mm}
  1,                                      !- Value Until Time 38
  11:30,                                  !- Time 39 {hh:mm}
  1,                                      !- Value Until Time 39
  11:39,                                  !- Time 40 {hh:mm}
  0.99,                                   !- Value Until Time 40
  11:49,                                  !- Time 41 {hh:mm}
  0.98,                                   !- Value Until Time 41
  11:59,                                  !- Time 42 {hh:mm}
  0.97,                                   !- Value Until Time 42
  12:09,                                  !- Time 43 {hh:mm}
  0.96,                                   !- Value Until Time 43
  12:19,                                  !- Time 44 {hh:mm}
  0.95,                                   !- Value Until Time 44
  12:29,                                  !- Time 45 {hh:mm}
  0.94,                                   !- Value Until Time 45
  12:30,                                  !- Time 46 {hh:mm}
  0.94,                                   !- Value Until Time 46
  12:39,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  12:49,                                  !- Time 48 {hh:mm}
  0.96,                                   !- Value Until Time 48
  12:59,                                  !- Time 49 {hh:mm}
  0.97,                                   !- Value Until Time 49
  13:09,                                  !- Time 50 {hh:mm}
  0.98,                                   !- Value Until Time 50
  13:19,                                  !- Time 51 {hh:mm}
  0.99,                                   !- Value Until Time 51
  13:29,                                  !- Time 52 {hh:mm}
  1,                                      !- Value Until Time 52
  13:30,                                  !- Time 53 {hh:mm}
  1,                                      !- Value Until Time 53
  16:30,                                  !- Time 54 {hh:mm}
  1,                                      !- Value Until Time 54
  16:40,                                  !- Time 55 {hh:mm}
  0.916666666666666,                      !- Value Until Time 55
  16:50,                                  !- Time 56 {hh:mm}
  0.833333333333332,                      !- Value Until Time 56
  17:00,                                  !- Time 57 {hh:mm}
  0.749999999999998,                      !- Value Until Time 57
  17:10,                                  !- Time 58 {hh:mm}
  0.666666666666664,                      !- Value Until Time 58
  17:20,                                  !- Time 59 {hh:mm}
  0.58333333333333,                       !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.5,                                    !- Value Until Time 60
  17:40,                                  !- Time 61 {hh:mm}
  0.45,                                   !- Value Until Time 61
  17:50,                                  !- Time 62 {hh:mm}
  0.399999999999999,                      !- Value Until Time 62
  18:00,                                  !- Time 63 {hh:mm}
  0.349999999999999,                      !- Value Until Time 63
  18:10,                                  !- Time 64 {hh:mm}
  0.299999999999999,                      !- Value Until Time 64
  18:20,                                  !- Time 65 {hh:mm}
  0.249999999999998,                      !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.2,                                    !- Value Until Time 66
  22:00,                                  !- Time 67 {hh:mm}
  0.2,                                    !- Value Until Time 67
  22:10,                                  !- Time 68 {hh:mm}
  0.2125,                                 !- Value Until Time 68
  22:20,                                  !- Time 69 {hh:mm}
  0.225,                                  !- Value Until Time 69
  22:30,                                  !- Time 70 {hh:mm}
  0.2375,                                 !- Value Until Time 70
  22:40,                                  !- Time 71 {hh:mm}
  0.25,                                   !- Value Until Time 71
  22:50,                                  !- Time 72 {hh:mm}
  0.2625,                                 !- Value Until Time 72
  23:00,                                  !- Time 73 {hh:mm}
  0.275,                                  !- Value Until Time 73
  23:10,                                  !- Time 74 {hh:mm}
  0.287500000000001,                      !- Value Until Time 74
  23:20,                                  !- Time 75 {hh:mm}
  0.300000000000001,                      !- Value Until Time 75
  23:30,                                  !- Time 76 {hh:mm}
  0.312500000000001,                      !- Value Until Time 76
  23:40,                                  !- Time 77 {hh:mm}
  0.325000000000001,                      !- Value Until Time 77
  23:50,                                  !- Time 78 {hh:mm}
  0.337500000000001,                      !- Value Until Time 78
  24:00,                                  !- Time 79 {hh:mm}
  0.350000000000001;                      !- Value Until Time 79

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Mar4, !- Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Sunday Schedule:Day Name
  autogen OfficeSmall BLDG_EQUIP_SCH 1_day_sch, !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 185,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.425000000000002,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.625,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.750000000000001,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.875,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.969,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.971,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 186,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 187,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 188,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 189,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Mar5-Oct28, !- Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 190,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 191,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 192,                       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.749999999999998,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.349999999999999,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.275,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.350000000000001;                      !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Oct29-Nov4, !- Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Monday Schedule:Day Name
  Schedule Day 185,                       !- Tuesday Schedule:Day Name
  Schedule Day 186,                       !- Wednesday Schedule:Day Name
  Schedule Day 187,                       !- Thursday Schedule:Day Name
  Schedule Day 188,                       !- Friday Schedule:Day Name
  Schedule Day 189,                       !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Nov5-Nov11, !- Name
  Schedule Day 190,                       !- Sunday Schedule:Day Name
  Schedule Day 191,                       !- Monday Schedule:Day Name
  Schedule Day 192,                       !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Nov12-Dec31, !- Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Sunday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Monday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Thursday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Friday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Saturday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeSmall BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Mar5-Oct28, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  10,                                     !- End Month 2
  28,                                     !- End Day 2
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Oct29-Nov4, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  29,                                     !- Start Day 3
  11,                                     !- End Month 3
  4,                                      !- End Day 3
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Nov5-Nov11, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  5,                                      !- Start Day 4
  11,                                     !- End Month 4
  11,                                     !- End Day 4
  OfficeSmall BLDG_EQUIP_SCH Week Rule - Nov12-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  12,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Office WholeBuilding - Sm Office 2 Elec Equip, !- Name
  Office WholeBuilding - Sm Office 2 - 90.1-2004, !- Zone or ZoneList or Space or SpaceList Name
  OfficeSmall BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 1559 Area 7127,  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.4864;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000009, 3.5527136788005e-15, 1.58765049335607, !- X,Y,Z Vertex 1 {m}
  0.0254000000000009, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  15.5639509150701, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  15.5639509150701, 3.5527136788005e-15, 1.58765049335607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space or SpaceList Name
  142.549024767401;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Day:Interval,
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18.336836562015,                        !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  18.336836562015,                        !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  18.336836562015;                        !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Mar4, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 249,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  3.05620054954655,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  6.11232775204024,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  9.16845495453393,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  12.2245821570276,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.2807093595213,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.336836562015,                        !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.336836562015,                        !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.336836562015,                        !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.336836562015,                        !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.336836562015,                        !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.336836562015,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.336836562015,                        !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.336836562015,                        !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.336836562015,                        !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.336836562015,                        !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.336836562015,                        !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 250,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 251,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 252,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 253,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Mar5-Oct28, !- Name
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 254,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 255,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 256,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.336836562015,                        !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.336836562015,                        !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.336836562015,                        !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.336836562015,                        !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.336836562015,                        !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.336836562015,                        !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.336836562015,                        !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.336836562015;                        !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Oct29-Nov4, !- Name
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  Schedule Day 249,                       !- Tuesday Schedule:Day Name
  Schedule Day 250,                       !- Wednesday Schedule:Day Name
  Schedule Day 251,                       !- Thursday Schedule:Day Name
  Schedule Day 252,                       !- Friday Schedule:Day Name
  Schedule Day 253,                       !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Nov5-Nov11, !- Name
  Schedule Day 254,                       !- Sunday Schedule:Day Name
  Schedule Day 255,                       !- Monday Schedule:Day Name
  Schedule Day 256,                       !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Nov12-Dec31, !- Name
  autogen OfficeSmall HTGSETP_SCH_NO_OPTIMUM 0_day_sch, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Mar5-Oct28, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  10,                                     !- End Month 2
  28,                                     !- End Day 2
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Oct29-Nov4, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  29,                                     !- Start Day 3
  11,                                     !- End Month 3
  4,                                      !- End Day 3
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Nov5-Nov11, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  5,                                      !- Start Day 4
  11,                                     !- End Month 4
  11,                                     !- End Day 4
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Nov12-Dec31, !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  12,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:30,                                  !- Time 1 {hh:mm}
  67.0076000270343,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  67.8834921600432;                       !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 137,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.8908557397549,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.781354107549,                        !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  44.6718524753431,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  59.5623508431372,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  67.0300587996756,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  67.0749763449581,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  67.1198938902406,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  67.1648114355231,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  67.2097289808056,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  67.2546465260881,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  67.2995640713706,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  67.3444816166531,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  67.3893991619356,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  67.4343167072181,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  67.4792342525006,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  67.5241517977831,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 138,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 139,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 140,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 141,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Oct28, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 142,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 143,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 144,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  67.5690693430656,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  67.6139868883482,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  67.6589044336307,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  67.7038219789132,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  67.7487395241957,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  67.7936570694782,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  67.8385746147607,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  67.8834921600432;                       !- Value Until Time 24

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Oct29-Nov4, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  Schedule Day 137,                       !- Tuesday Schedule:Day Name
  Schedule Day 138,                       !- Wednesday Schedule:Day Name
  Schedule Day 139,                       !- Thursday Schedule:Day Name
  Schedule Day 140,                       !- Friday Schedule:Day Name
  Schedule Day 141,                       !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Nov5-Nov11, !- Name
  Schedule Day 142,                       !- Sunday Schedule:Day Name
  Schedule Day 143,                       !- Monday Schedule:Day Name
  Schedule Day 144,                       !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Nov12-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Oct28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  10,                                     !- End Month 1
  28,                                     !- End Day 1
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Oct29-Nov4, !- Schedule:Week Name 2
  10,                                     !- Start Month 2
  29,                                     !- Start Day 2
  11,                                     !- End Month 2
  4,                                      !- End Day 2
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Nov5-Nov11, !- Schedule:Week Name 3
  11,                                     !- Start Month 3
  5,                                      !- Start Day 3
  11,                                     !- End Month 3
  11,                                     !- End Day 3
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Nov12-Dec31, !- Schedule:Week Name 4
  11,                                     !- Start Month 4
  12,                                     !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Sm Office 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.025400000000003, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 5.4864;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.4864,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.4864;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 5.4864;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999609, 3.5527136788005e-15, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0253999999999609, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 5.4864,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000003;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 1, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  -8.24445030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 5.4864;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.0254000000000036, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.5466, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.5527136788005e-15, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.5527136788005e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 5.4864,     !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space or SpaceList Name
  41.8063680000002;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 2, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 0 Area 1145,     !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space or SpaceList Name
  229.004466092662;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 3, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 5.4864,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.34490061004674, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.99680288865056e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.99680288865056e-15, 5.4864;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.99680288865056e-15, 5.4864,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.34490061004674, 5.4864,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 734 Area 3358,   !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.99680288865056e-15, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 7.31950061004674, 1.5906915315808, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 7.31950061004674, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.025400000000003, 1.5906915315808; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.34490061004674, 5.4864,        !- X,Y,Z Vertex 1 {m}
  4.572, 7.34490061004674, 0,             !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space or SpaceList Name
  67.1617711782679;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 4, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  -3.67245030502337,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 734 Area 3358,   !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.34490061004674, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.34490061004674, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 7.34490061004674, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000004, 1.5906915315808, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000004, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 7.31950061004674, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 7.31950061004674, 1.5906915315808; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.34490061004674, 5.4864, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space or SpaceList Name
  67.1617711782678;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 5, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -7.79467545753506,                      !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 1559 Area 7127,  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, -3.99680288865056e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, 4.572, 5.4864;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5639509150701, 4.572, 1.58765049335607, !- X,Y,Z Vertex 1 {m}
  15.5639509150701, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 1.58765049335607; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  15.5893509150701, 4.572, 5.4864;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  15.5893509150701, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  15.5893509150701, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5893509150701, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  15.5893509150701, 4.572, 5.4864,        !- X,Y,Z Vertex 2 {m}
  8.88178419700125e-16, 4.572, 5.4864,    !- X,Y,Z Vertex 3 {m}
  8.88178419700125e-16, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space or SpaceList Name
  142.549024767401;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005592175098,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 6, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -12.3666754575351,                      !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.99680288865056e-15, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, 4.5466, 1.59420674157303, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, 4.5466, 0.762,   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 0.0253999999999959, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-19.61, !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, 4.572, 5.4864;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.46 SHGC 0.45 Dbl Grey 6mm/13mm Air, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.59420674157303,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999603, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999603, 4.572, 1.59420674157303; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.99680288865056e-15, 5.4864,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.99680288865056e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 5.4864;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864, !- X,Y,Z Vertex 1 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, -3.99680288865056e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.99680288865056e-15, 5.4864;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.99680288865056e-15, 5.4864,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 5.4864,                   !- X,Y,Z Vertex 2 {m}
  -3.90798504668055e-14, 4.572, 5.4864,   !- X,Y,Z Vertex 3 {m}
  -3.90798504668055e-14, -3.99680288865056e-15, 5.4864; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space or SpaceList Name
  41.8063680000004;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000723693248,                         !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office 2 - 90.1-2004 Thermostat 7, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Sm Office 2 Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Sm Office 2 C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Sm Office 2 C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Sm Office 2 Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.79467545753507,                       !- X Origin {m}
  3.67245030502337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Sm Office 2 - 90.1-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 093 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Sm Office 2 C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
