    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.54589</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9541.55064</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80019</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24375.20512</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.54589</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.30941E-003</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2038.53237</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5078.65139</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2038.53237</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80085</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5078.65139</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11752</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.03728E-003</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5347.86692</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11742.33358</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5347.86692</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11742.33358</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32306</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.68592E-002</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">42221.42113</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">93026.64863</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">42221.42113</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">93026.64863</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.55060</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.03728E-003</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4009.33156</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">8874.64497</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4009.33156</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8874.64497</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.24220</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">9503.9</td>
    <td align="right">2.65</td>
    <td align="right">9.04</td>
    <td align="right">10.40</td>
    <td align="right">9.51</td>
    <td align="right">9.93</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">9414.5</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">10.02</td>
    <td align="right">9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">2011.2</td>
    <td align="right">2.65</td>
    <td align="right">9.05</td>
    <td align="right">10.40</td>
    <td align="right">9.51</td>
    <td align="right">9.94</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1992.3</td>
    <td align="right">2.56</td>
    <td align="right">8.74</td>
    <td align="right">10.02</td>
    <td align="right">9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">46777.2</td>
    <td align="right">2.59</td>
    <td align="right">8.84</td>
    <td align="right">10.15</td>
    <td align="right">9.28</td>
    <td align="right">9.66</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">46309.0</td>
    <td align="right">2.50</td>
    <td align="right">8.53</td>
    <td align="right">9.76</td>
    <td align="right">9.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">10633.0</td>
    <td align="right">2.64</td>
    <td align="right">9.01</td>
    <td align="right">10.35</td>
    <td align="right">9.47</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">10530.6</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.97</td>
    <td align="right">9.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">9118.4</td>
    <td align="right">2.64</td>
    <td align="right">9.01</td>
    <td align="right">10.35</td>
    <td align="right">9.47</td>
    <td align="right">9.87</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">9030.5</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.97</td>
    <td align="right">9.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1947.4</td>
    <td align="right">2.64</td>
    <td align="right">9.00</td>
    <td align="right">10.34</td>
    <td align="right">9.45</td>
    <td align="right">9.85</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">1928.5</td>
    <td align="right">2.55</td>
    <td align="right">8.69</td>
    <td align="right">9.95</td>
    <td align="right">9.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">5097.5</td>
    <td align="right">2.62</td>
    <td align="right">8.92</td>
    <td align="right">10.25</td>
    <td align="right">9.37</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">5045.5</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.84</td>
    <td align="right">9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">40244.8</td>
    <td align="right">2.58</td>
    <td align="right">8.81</td>
    <td align="right">10.11</td>
    <td align="right">9.25</td>
    <td align="right">9.61</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">39833.9</td>
    <td align="right">2.49</td>
    <td align="right">8.49</td>
    <td align="right">9.72</td>
    <td align="right">9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">3821.6</td>
    <td align="right">2.62</td>
    <td align="right">8.92</td>
    <td align="right">10.25</td>
    <td align="right">9.37</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">3782.6</td>
    <td align="right">2.52</td>
    <td align="right">8.60</td>
    <td align="right">9.84</td>
    <td align="right">9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2811957897</td>
    <td align="right">0.2217444274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4719927995</td>
    <td align="right">0.3909836417</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4716635504</td>
    <td align="right">0.3121906123</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3438916580</td>
    <td align="right">0.2795124456</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4920035347</td>
    <td align="right">0.3789013501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1439828785E-002</td>
    <td align="right">0.1358358911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2194252891</td>
    <td align="right">0.1793962061</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2443413733</td>
    <td align="right">0.1683568988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1843928380</td>
    <td align="right">0.1723885737</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2762579208</td>
    <td align="right">0.2432620181</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1557605046</td>
    <td align="right">0.1448019690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2296853354</td>
    <td align="right">0.1697381869</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2755621165</td>
    <td align="right">0.1960238255</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2441842302</td>
    <td align="right">0.2133026390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.3151916924</td>
    <td align="right">0.2380325323</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1624062823</td>
    <td align="right">0.2062675041</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6156915248</td>
    <td align="right">2.3225029029</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5851515088E-004</td>
    <td align="right">2.9509290912E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7930983698E-002</td>
    <td align="right">8.8207293275E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3551419493E-002</td>
    <td align="right">1.2792507310E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6035299893E-005</td>
    <td align="right">4.8280410831E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3286376572</td>
    <td align="right">0.4671180180</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5361283540E-005</td>
    <td align="right">4.7262340436E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3760774754</td>
    <td align="right">0.6312675155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5753756488E-004</td>
    <td align="right">2.9219605727E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7432576923E-002</td>
    <td align="right">5.6983064291E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.2495317475</td>
    <td align="right">0.2067161173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4730753877E-002</td>
    <td align="right">0.1281242955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1355848440</td>
    <td align="right">0.1307604751</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     4900.29</td>
    <td align="right">     2230.70</td>
    <td align="right">        0.00</td>
    <td align="right">      257.32</td>
    <td align="right">       36.50</td>
    <td align="right">     7425.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     7289.00</td>
    <td align="right">     1368.00</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">     7115.00</td>
    <td align="right">     1461.00</td>
    <td align="right">      177.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">     8382.00</td>
    <td align="right">      334.00</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">     8475.00</td>
    <td align="right">      279.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">     8341.00</td>
    <td align="right">      368.00</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     3653.00</td>
    <td align="right">     2600.00</td>
    <td align="right">     2507.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     3565.00</td>
    <td align="right">     2630.00</td>
    <td align="right">     2517.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">     7351.00</td>
    <td align="right">     1266.00</td>
    <td align="right">      137.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">     7410.00</td>
    <td align="right">     1271.00</td>
    <td align="right">       79.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">     7153.00</td>
    <td align="right">     1461.00</td>
    <td align="right">      146.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     7760.00</td>
    <td align="right">      978.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">     7461.00</td>
    <td align="right">     1239.00</td>
    <td align="right">       60.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">     8519.00</td>
    <td align="right">      231.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">     8615.00</td>
    <td align="right">      145.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">     8488.00</td>
    <td align="right">      262.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     7737.00</td>
    <td align="right">      965.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">     8582.00</td>
    <td align="right">      176.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     4214.00</td>
    <td align="right">     3318.00</td>
    <td align="right">     1228.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">     8003.00</td>
    <td align="right">      730.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8166.00</td>
    <td align="right">      592.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     8687.00</td>
    <td align="right">       73.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     6784.00</td>
    <td align="right">     1821.00</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     3354.00</td>
    <td align="right">     2804.00</td>
    <td align="right">     1800.00</td>
    <td align="right">      761.00</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     7268.00</td>
    <td align="right">     1459.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3354.00</td>
    <td align="right">       73.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8687.00</td>
    <td align="right">     3318.00</td>
    <td align="right">     2517.00</td>
    <td align="right">      761.00</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7182.17</td>
    <td align="right">     1159.62</td>
    <td align="right">      382.25</td>
    <td align="right">       34.25</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   172372.00</td>
    <td align="right">    27831.00</td>
    <td align="right">     9174.00</td>
    <td align="right">      822.00</td>
    <td align="right">       41.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     3605.27</td>
    <td align="right">     1024.17</td>
    <td align="right">       97.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    18846.59</td>
    <td align="right">    14111.68</td>
    <td align="right">     8478.67</td>
    <td align="right">     3307.77</td>
    <td align="right">      162.20</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     3858.83</td>
    <td align="right">      844.60</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    18846.59</td>
    <td align="right">    14111.68</td>
    <td align="right">     8478.67</td>
    <td align="right">     3307.77</td>
    <td align="right">      162.20</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1096.28</td>
    <td align="right">      665.85</td>
    <td align="right">      358.30</td>
    <td align="right">      137.82</td>
    <td align="right">        6.76</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    26310.70</td>
    <td align="right">    15980.44</td>
    <td align="right">     8599.16</td>
    <td align="right">     3307.77</td>
    <td align="right">      162.20</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     6784.00</td>
    <td align="right">     1821.00</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     3354.00</td>
    <td align="right">     2804.00</td>
    <td align="right">     1800.00</td>
    <td align="right">      761.00</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     7268.00</td>
    <td align="right">     1459.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7268.00</td>
    <td align="right">     2804.00</td>
    <td align="right">     1800.00</td>
    <td align="right">      761.00</td>
    <td align="right">       41.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      725.25</td>
    <td align="right">      253.50</td>
    <td align="right">       82.83</td>
    <td align="right">       31.71</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    17406.00</td>
    <td align="right">     6084.00</td>
    <td align="right">     1988.00</td>
    <td align="right">      761.00</td>
    <td align="right">       41.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">     7691.00</td>
    <td align="right">     1063.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">     7537.00</td>
    <td align="right">     1188.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">     8434.00</td>
    <td align="right">      319.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">     8521.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">     8409.00</td>
    <td align="right">      346.00</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">     5230.00</td>
    <td align="right">     3500.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">     5087.00</td>
    <td align="right">     3566.00</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">     7713.00</td>
    <td align="right">     1028.00</td>
    <td align="right">       18.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">     7772.00</td>
    <td align="right">      988.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">     7580.00</td>
    <td align="right">     1159.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">     8095.00</td>
    <td align="right">      665.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">     7798.00</td>
    <td align="right">      958.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">     8556.00</td>
    <td align="right">      204.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">     8639.00</td>
    <td align="right">      121.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">     8523.00</td>
    <td align="right">      237.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">     8024.00</td>
    <td align="right">      736.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">     8600.00</td>
    <td align="right">      160.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">     5788.00</td>
    <td align="right">     2972.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">     8196.00</td>
    <td align="right">      564.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">     8338.00</td>
    <td align="right">      422.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     8678.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     7244.00</td>
    <td align="right">     1509.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     4173.00</td>
    <td align="right">     3049.00</td>
    <td align="right">      905.00</td>
    <td align="right">      439.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     7699.00</td>
    <td align="right">     1061.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4173.00</td>
    <td align="right">       82.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8678.00</td>
    <td align="right">     3566.00</td>
    <td align="right">      905.00</td>
    <td align="right">      439.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7596.88</td>
    <td align="right">     1089.00</td>
    <td align="right">       47.71</td>
    <td align="right">       18.33</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   182325.00</td>
    <td align="right">    26136.00</td>
    <td align="right">     1145.00</td>
    <td align="right">      440.00</td>
    <td align="right">      194.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     3841.06</td>
    <td align="right">      880.69</td>
    <td align="right">        4.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">    23043.34</td>
    <td align="right">    15228.31</td>
    <td align="right">     3898.23</td>
    <td align="right">     1930.72</td>
    <td align="right">      806.31</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     4107.19</td>
    <td align="right">      619.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    23043.34</td>
    <td align="right">    15228.31</td>
    <td align="right">     3898.23</td>
    <td align="right">     1930.72</td>
    <td align="right">      806.31</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     1291.32</td>
    <td align="right">      697.02</td>
    <td align="right">      162.63</td>
    <td align="right">       80.45</td>
    <td align="right">       33.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    30991.59</td>
    <td align="right">    16728.49</td>
    <td align="right">     3903.16</td>
    <td align="right">     1930.72</td>
    <td align="right">      806.31</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     7244.00</td>
    <td align="right">     1509.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     4173.00</td>
    <td align="right">     3049.00</td>
    <td align="right">      905.00</td>
    <td align="right">      439.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     7699.00</td>
    <td align="right">     1061.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7699.00</td>
    <td align="right">     3049.00</td>
    <td align="right">      905.00</td>
    <td align="right">      439.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      796.50</td>
    <td align="right">      234.12</td>
    <td align="right">       38.00</td>
    <td align="right">       18.29</td>
    <td align="right">        8.08</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    19116.00</td>
    <td align="right">     5619.00</td>
    <td align="right">      912.00</td>
    <td align="right">      439.00</td>
    <td align="right">      194.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     2185.00</td>
    <td align="right">02-APR-01:00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.21</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     2165.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">       17.00</td>
    <td align="right">        7.90</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">       17.00</td>
    <td align="right">        7.90</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      546.25</td>
    <td align="right">-</td>
    <td align="right">        0.79</td>
    <td align="right">        0.34</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    13110.00</td>
    <td align="right">-</td>
    <td align="right">       19.00</td>
    <td align="right">        8.11</td>
    <td align="right">       19.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">     3970.00</td>
    <td align="right">15-JUN-10:00</td>
    <td align="right">      659.00</td>
    <td align="right">      384.57</td>
    <td align="right">      659.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">     1697.00</td>
    <td align="right">12-MAR-17:00</td>
    <td align="right">     3852.00</td>
    <td align="right">    18415.05</td>
    <td align="right">     3852.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">     3974.00</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">      396.00</td>
    <td align="right">      223.69</td>
    <td align="right">      396.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3974.00</td>
    <td align="right">-</td>
    <td align="right">     3852.00</td>
    <td align="right">    18415.05</td>
    <td align="right">     3852.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      401.71</td>
    <td align="right">-</td>
    <td align="right">      204.46</td>
    <td align="right">      792.64</td>
    <td align="right">      204.46</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     9641.00</td>
    <td align="right">-</td>
    <td align="right">     4907.00</td>
    <td align="right">    19023.31</td>
    <td align="right">     4907.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.29</td>
    <td align="right">        6.83</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.55</td>
    <td align="right">       14.10</td>
    <td align="right">       41.55</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.82</td>
    <td align="right">       14.10</td>
    <td align="right">       41.55</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.12</td>
    <td align="right">        0.87</td>
    <td align="right">        2.45</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.91</td>
    <td align="right">       20.92</td>
    <td align="right">       58.85</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       29.56</td>
    <td align="right">      562.23</td>
    <td align="right">     1311.16</td>
    <td align="right">        8.96</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">      109.61</td>
    <td align="right">    46538.01</td>
    <td align="right">     5169.54</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       42.07</td>
    <td align="right">      783.54</td>
    <td align="right">      896.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       42.07</td>
    <td align="right">      783.54</td>
    <td align="right">    46538.01</td>
    <td align="right">     5169.54</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        2.98</td>
    <td align="right">       60.64</td>
    <td align="right">     2031.08</td>
    <td align="right">      215.77</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       71.62</td>
    <td align="right">     1455.39</td>
    <td align="right">    48745.88</td>
    <td align="right">     5178.50</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">       70.75</td>
    <td align="right">     1289.43</td>
    <td align="right">     2321.02</td>
    <td align="right">       12.95</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">        0.00</td>
    <td align="right">       26.49</td>
    <td align="right">     9710.03</td>
    <td align="right">     1159.47</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">       98.42</td>
    <td align="right">     1739.52</td>
    <td align="right">     1596.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       98.42</td>
    <td align="right">     1739.52</td>
    <td align="right">     9710.03</td>
    <td align="right">     1159.47</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        7.05</td>
    <td align="right">      127.31</td>
    <td align="right">      567.80</td>
    <td align="right">       48.85</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      169.17</td>
    <td align="right">     3055.44</td>
    <td align="right">    13627.25</td>
    <td align="right">     1172.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      20.30</td>
    <td align="right">       6.30</td>
    <td align="right">      14.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      18.90</td>
    <td align="right">       6.30</td>
    <td align="right">      15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -12.80</td>
    <td align="right">       0.00</td>
    <td align="right">     -12.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.60</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.90</td>
    <td align="right">       5.40</td>
    <td align="right">       7.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK APRIL .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.40</td>
    <td align="right">       5.40</td>
    <td align="right">       8.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.60</td>
    <td align="right">       6.30</td>
    <td align="right">      16.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      21.40</td>
    <td align="right">       6.30</td>
    <td align="right">      16.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       5.10</td>
    <td align="right">       5.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK DECEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.50</td>
    <td align="right">       5.10</td>
    <td align="right">       6.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.90</td>
    <td align="right">       4.90</td>
    <td align="right">       4.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK FEBRUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.10</td>
    <td align="right">       4.90</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       6.80</td>
    <td align="right">       4.70</td>
    <td align="right">       4.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JANUARY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       5.70</td>
    <td align="right">       4.70</td>
    <td align="right">       5.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      24.20</td>
    <td align="right">       5.50</td>
    <td align="right">      16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JULY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      22.80</td>
    <td align="right">       5.50</td>
    <td align="right">      16.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      22.30</td>
    <td align="right">       5.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK JUNE .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      20.30</td>
    <td align="right">       5.40</td>
    <td align="right">      14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       8.30</td>
    <td align="right">       5.50</td>
    <td align="right">       3.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MARCH .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       6.30</td>
    <td align="right">       5.50</td>
    <td align="right">       5.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.80</td>
    <td align="right">       5.90</td>
    <td align="right">      10.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK MAY .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      17.00</td>
    <td align="right">       5.90</td>
    <td align="right">      11.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">       9.40</td>
    <td align="right">       5.30</td>
    <td align="right">       7.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK NOVEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">       8.70</td>
    <td align="right">       5.30</td>
    <td align="right">       8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      12.60</td>
    <td align="right">       6.20</td>
    <td align="right">       9.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK OCTOBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      11.30</td>
    <td align="right">       6.20</td>
    <td align="right">      10.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">      18.00</td>
    <td align="right">       6.40</td>
    <td align="right">      12.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
  <tr>
    <td align="right">KODIAK SEPTEMBER .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">      16.20</td>
    <td align="right">       6.40</td>
    <td align="right">      13.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.00</td>
    <td align="right">     320.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">      43.00</td>
    <td align="right">          38</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      75.00</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">     109.00</td>
    <td align="right">          50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     147.98</td>
    <td align="right">     125.78</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">FOUNDATION F 126 PERIM 2111 AREA 9651</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     488.82</td>
    <td align="right">     415.50</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     318.80</td>
    <td align="right">     318.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 91691</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">    3028.80</td>
    <td align="right">    3028.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">FOUNDATION F 126 PERIM 4344 AREA 1986</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     147.98</td>
    <td align="right">     125.78</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">FOUNDATION F 126 PERIM 2111 AREA 9651</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     488.82</td>
    <td align="right">     415.50</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">     318.80</td>
    <td align="right">     318.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL INSULATED METAL BUILDING ROOF R-32.26</td>
    <td align="right">       0.30</td>
    <td align="right">      0.176</td>
    <td align="right">      0.180</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     286.65</td>
    <td align="right">     243.66</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 126 PERIM 4089 AREA 18695</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 177614</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     304.51</td>
    <td align="right">     258.84</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 126 PERIM 4344 AREA 1986</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">     286.65</td>
    <td align="right">     243.66</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 126 PERIM 4089 AREA 18695</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      32.05</td>
    <td align="right">      27.24</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 126 PERIM 914 AREA 209</td>
    <td align="right">       1.00</td>
    <td align="right">      0.551</td>
    <td align="right">      0.604</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      54.19</td>
    <td align="right">      46.06</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 126 PERIM 773 AREA 3534</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 33575</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-21.28</td>
    <td align="right">       0.30</td>
    <td align="right">      0.267</td>
    <td align="right">      0.278</td>
    <td align="right">      54.19</td>
    <td align="right">      46.06</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 126 PERIM 773 AREA 3534</td>
    <td align="right">       1.00</td>
    <td align="right">      0.276</td>
    <td align="right">      0.289</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 146</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     916.91</td>
    <td align="right">     916.91</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 137</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     147.98</td>
    <td align="right">     147.98</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 125</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     488.82</td>
    <td align="right">     488.82</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      96.51</td>
    <td align="right">      96.51</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 143</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">    1776.14</td>
    <td align="right">    1776.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     198.60</td>
    <td align="right">     198.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     286.65</td>
    <td align="right">     286.65</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     186.95</td>
    <td align="right">     186.95</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     304.51</td>
    <td align="right">     304.51</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">     335.75</td>
    <td align="right">     335.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      32.05</td>
    <td align="right">      32.05</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      54.19</td>
    <td align="right">      54.19</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.887</td>
    <td align="right">      3.839</td>
    <td align="right">      35.34</td>
    <td align="right">      35.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    3552.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     397.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     373.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      41.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      70.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     671.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND MASS</td>
    <td align="right">INTERIORFURNISHINGS 2</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      70.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      73.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      73.32</td>
    <td align="right">      73.32</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 92</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 76</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 130</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 98</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 82</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 136</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.20</td>
    <td align="right">      22.20</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      73.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      73.32</td>
    <td align="right">      73.32</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 104</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 88</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.00</td>
    <td align="right">      43.00</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      45.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      45.68</td>
    <td align="right">      45.68</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.00</td>
    <td align="right">      43.00</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       4.81</td>
    <td align="right">       4.81</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.13</td>
    <td align="right">       8.13</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.52 SHGC 0.615 SIMPLE GLAZING WINDOW U-0.52 SHGC 0.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       8.13</td>
    <td align="right">       8.13</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     552.92</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     165.88</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     387.05</td>
    <td align="right">      2.956</td>
    <td align="right">      0.491</td>
    <td align="right">      0.412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     318.80</td>
    <td align="right">    2745.20</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      86.31</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      96.51</td>
    <td align="right">     831.05</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.13</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     916.91</td>
    <td align="right">    7895.59</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     248.23</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">    3028.80</td>
    <td align="right">   26081.35</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     819.97</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      96.51</td>
    <td align="right">     831.05</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.13</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.76</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.76</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.76</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C  - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     318.80</td>
    <td align="right">    2745.20</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      86.31</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP WAREHOUSE BULK LIGHTS</td>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">WAREHOUSE BULK - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     186.95</td>
    <td align="right">    1609.83</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      50.61</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">    1776.14</td>
    <td align="right">   15294.60</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     480.84</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      20.90</td>
    <td align="right">     180.00</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       5.66</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     198.60</td>
    <td align="right">    1710.13</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      53.76</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND WAREHOUSE FINE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE FINE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     186.95</td>
    <td align="right">    1609.83</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      50.61</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      35.34</td>
    <td align="right">     304.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.57</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">     335.75</td>
    <td align="right">    2891.16</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      90.89</td>
  </tr>
  <tr>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND WAREHOUSE OFFICE LIGHTS</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">WAREHOUSE OFFICE - DOE REF 1980-2004</td>
    <td align="right">     8.6111</td>
    <td align="right">      35.34</td>
    <td align="right">     304.31</td>
    <td align="right">General</td>
    <td align="right">WAREHOUSE BLDG LIGHT</td>
    <td align="right">     167.50</td>
    <td align="right">     167.48</td>
    <td align="right">     167.48</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.57</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8.6111</td>
    <td align="right">    8294.38</td>
    <td align="right">   71424.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2245.48</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">      50.70</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">OCC SENSING EXTERIOR LIGHTS DEF</td>
    <td align="right">     861.30</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     912.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9934.16</td>
    <td align="right">    7948.00</td>
    <td align="right">    1986.16</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2102.19</td>
    <td align="right">    1683.16</td>
    <td align="right">     419.03</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   49029.43</td>
    <td align="right">   39259.52</td>
    <td align="right">    9769.91</td>
    <td align="right">       0.80</td>
    <td align="right">       3.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11125.63</td>
    <td align="right">    8908.24</td>
    <td align="right">    2217.39</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9541.55</td>
    <td align="right">    7635.08</td>
    <td align="right">    1906.47</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2038.53</td>
    <td align="right">    1632.55</td>
    <td align="right">     405.98</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5347.87</td>
    <td align="right">    4281.80</td>
    <td align="right">    1066.07</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   42221.42</td>
    <td align="right">   33804.80</td>
    <td align="right">    8416.62</td>
    <td align="right">       0.80</td>
    <td align="right">       3.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    4009.33</td>
    <td align="right">    3210.09</td>
    <td align="right">     799.24</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9503.9</td>
    <td align="right">       2.65</td>
    <td align="right">       9.04</td>
    <td align="right">      10.40</td>
    <td align="right">       9.51</td>
    <td align="right">       9.93</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2011.2</td>
    <td align="right">       2.65</td>
    <td align="right">       9.05</td>
    <td align="right">      10.40</td>
    <td align="right">       9.51</td>
    <td align="right">       9.94</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46777.2</td>
    <td align="right">       2.59</td>
    <td align="right">       8.84</td>
    <td align="right">      10.15</td>
    <td align="right">       9.28</td>
    <td align="right">       9.66</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10633.0</td>
    <td align="right">       2.64</td>
    <td align="right">       9.01</td>
    <td align="right">      10.35</td>
    <td align="right">       9.47</td>
    <td align="right">       9.87</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9118.4</td>
    <td align="right">       2.64</td>
    <td align="right">       9.01</td>
    <td align="right">      10.35</td>
    <td align="right">       9.47</td>
    <td align="right">       9.87</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1947.4</td>
    <td align="right">       2.64</td>
    <td align="right">       9.00</td>
    <td align="right">      10.34</td>
    <td align="right">       9.45</td>
    <td align="right">       9.85</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5097.5</td>
    <td align="right">       2.62</td>
    <td align="right">       8.92</td>
    <td align="right">      10.25</td>
    <td align="right">       9.37</td>
    <td align="right">       9.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40244.8</td>
    <td align="right">       2.58</td>
    <td align="right">       8.81</td>
    <td align="right">      10.11</td>
    <td align="right">       9.25</td>
    <td align="right">       9.61</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3821.6</td>
    <td align="right">       2.62</td>
    <td align="right">       8.92</td>
    <td align="right">      10.25</td>
    <td align="right">       9.37</td>
    <td align="right">       9.72</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER Standard is calculated using AHRI Std 210/240-2008 default PLF curve and cooling coefficient of degradation.</i>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9414.5</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">      10.02</td>
    <td align="right">       9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1992.3</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">      10.02</td>
    <td align="right">       9.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    46309.0</td>
    <td align="right">       2.50</td>
    <td align="right">       8.53</td>
    <td align="right">       9.76</td>
    <td align="right">       9.18</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10530.6</td>
    <td align="right">       2.55</td>
    <td align="right">       8.70</td>
    <td align="right">       9.97</td>
    <td align="right">       9.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9030.5</td>
    <td align="right">       2.55</td>
    <td align="right">       8.70</td>
    <td align="right">       9.97</td>
    <td align="right">       9.37</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1928.5</td>
    <td align="right">       2.55</td>
    <td align="right">       8.69</td>
    <td align="right">       9.95</td>
    <td align="right">       9.36</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5045.5</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.84</td>
    <td align="right">       9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    39833.9</td>
    <td align="right">       2.49</td>
    <td align="right">       8.49</td>
    <td align="right">       9.72</td>
    <td align="right">       9.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3782.6</td>
    <td align="right">       2.52</td>
    <td align="right">       8.60</td>
    <td align="right">       9.84</td>
    <td align="right">       9.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. SEER2 User is calculated using user-input PLF curve and cooling coefficient of degradation whereas SEER2 Standard is calculated using AHRI Std 210/240-2023 default PLF curve and cooling coefficient of degradation. IEER Calculation was removed from the 2023 Version of the Standard.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24758.56</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5070.68</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  136522.74</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28215.28</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24375.21</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5078.65</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11742.33</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   93026.65</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8874.64</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.56</td>
    <td align="right">     644.60</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.12</td>
    <td align="right">     136.25</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.87</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.91</td>
    <td align="right">    3181.89</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.23</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.64</td>
    <td align="right">     738.11</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.55</td>
    <td align="right">     633.92</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.12</td>
    <td align="right">     136.47</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.86</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.32</td>
    <td align="right">     375.16</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">General</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       2.55</td>
    <td align="right">    2792.64</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.24</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.24</td>
    <td align="right">     281.26</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.99</td>
    <td align="right">General</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">       1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.15</td>
    <td align="right">   11722.84</td>
    <td align="right">       1.00</td>
    <td align="right">       3.75</td>
    <td align="right">       0.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    3872.66</td>
    <td align="right">    4453.56</td>
    <td align="right">     126.02</td>
    <td align="right">      0.281</td>
    <td align="right">      0.323</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00857</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   30619.05</td>
    <td align="right">   35211.91</td>
    <td align="right">     104.88</td>
    <td align="right">      2.218</td>
    <td align="right">      2.551</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.01</td>
    <td align="right">    0.00866</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.067</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    2531.20</td>
    <td align="right">    2910.88</td>
    <td align="right">      82.37</td>
    <td align="right">      0.184</td>
    <td align="right">      0.211</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.01</td>
    <td align="right">    0.00852</td>
    <td align="right">      20.13</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      34.70</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      37.77</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.35</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.88</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.64</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.87</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      36.73</td>
    <td align="right">    0.00828</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      38.57</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.233</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.769</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      40.32</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.769</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      37.63</td>
    <td align="right">    0.00828</td>
    <td align="right">      22.05</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      35.25</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.050</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      37.86</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.025</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      31.99</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.67</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      34.15</td>
    <td align="right">    0.00828</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      31.54</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      50.00</td>
    <td align="right">      33.96</td>
    <td align="right">    0.00828</td>
    <td align="right">      23.48</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">    8255.10</td>
    <td align="right">    9493.37</td>
    <td align="right">      50.78</td>
    <td align="right">      0.483</td>
    <td align="right">      0.555</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00858</td>
    <td align="right">      22.60</td>
    <td align="right">    0.00871</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">    1184.12</td>
    <td align="right">    1361.74</td>
    <td align="right">      65.15</td>
    <td align="right">      0.069</td>
    <td align="right">      0.080</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00839</td>
    <td align="right">      23.43</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   43219.11</td>
    <td align="right">   49701.98</td>
    <td align="right">      27.98</td>
    <td align="right">      2.527</td>
    <td align="right">      2.906</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00850</td>
    <td align="right">      20.95</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.451</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">    9452.85</td>
    <td align="right">   10870.77</td>
    <td align="right">      54.74</td>
    <td align="right">      0.553</td>
    <td align="right">      0.636</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00842</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">    2442.80</td>
    <td align="right">    2809.23</td>
    <td align="right">      15.03</td>
    <td align="right">      0.143</td>
    <td align="right">      0.164</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00835</td>
    <td align="right">      24.20</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">     707.62</td>
    <td align="right">     813.77</td>
    <td align="right">      38.93</td>
    <td align="right">      0.041</td>
    <td align="right">      0.048</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">      26.70</td>
    <td align="right">      26.70</td>
    <td align="right">    0.00836</td>
    <td align="right">      21.45</td>
    <td align="right">    0.00828</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND</td>
    <td align="right">    6964.50</td>
    <td align="right">    8705.63</td>
    <td align="right">     246.35</td>
    <td align="right">      0.193</td>
    <td align="right">      0.242</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.68</td>
    <td align="right">    0.00622</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND</td>
    <td align="right">   19859.47</td>
    <td align="right">   24824.34</td>
    <td align="right">      73.94</td>
    <td align="right">      0.551</td>
    <td align="right">      0.689</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.72</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.067</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND</td>
    <td align="right">    6977.09</td>
    <td align="right">    8721.37</td>
    <td align="right">     246.79</td>
    <td align="right">      0.194</td>
    <td align="right">      0.242</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      20.68</td>
    <td align="right">    0.00623</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY GROUND</td>
    <td align="right">    4231.45</td>
    <td align="right">    5289.32</td>
    <td align="right">      54.81</td>
    <td align="right">      0.105</td>
    <td align="right">      0.131</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A  - STORY TOP</td>
    <td align="right">   14282.57</td>
    <td align="right">   17853.22</td>
    <td align="right">      56.00</td>
    <td align="right">      0.355</td>
    <td align="right">      0.443</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_A - STORY TOP</td>
    <td align="right">    2213.02</td>
    <td align="right">    2766.27</td>
    <td align="right">     132.34</td>
    <td align="right">      0.055</td>
    <td align="right">      0.069</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY GROUND</td>
    <td align="right">    2411.65</td>
    <td align="right">    3014.57</td>
    <td align="right">     144.22</td>
    <td align="right">      0.060</td>
    <td align="right">      0.075</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK A END_B - STORY TOP</td>
    <td align="right">    2424.58</td>
    <td align="right">    3030.72</td>
    <td align="right">     144.99</td>
    <td align="right">      0.060</td>
    <td align="right">      0.075</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY GROUND</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.233</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">      11.32</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.233</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B  - STORY TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.769</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">      10.48</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.769</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_A - STORY TOP</td>
    <td align="right">    8518.96</td>
    <td align="right">   10648.69</td>
    <td align="right">      53.62</td>
    <td align="right">      0.212</td>
    <td align="right">      0.265</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY GROUND</td>
    <td align="right">    9437.41</td>
    <td align="right">   11796.76</td>
    <td align="right">      59.40</td>
    <td align="right">      0.234</td>
    <td align="right">      0.293</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK B END_B - STORY TOP</td>
    <td align="right">   10116.14</td>
    <td align="right">   12645.17</td>
    <td align="right">      63.67</td>
    <td align="right">      0.251</td>
    <td align="right">      0.314</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY GROUND</td>
    <td align="right">    4243.62</td>
    <td align="right">    5304.53</td>
    <td align="right">      54.96</td>
    <td align="right">      0.105</td>
    <td align="right">      0.132</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.025</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C  - STORY TOP</td>
    <td align="right">   14331.79</td>
    <td align="right">   17914.73</td>
    <td align="right">      56.19</td>
    <td align="right">      0.356</td>
    <td align="right">      0.445</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.081</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_A - STORY TOP</td>
    <td align="right">    2217.25</td>
    <td align="right">    2771.56</td>
    <td align="right">     132.59</td>
    <td align="right">      0.055</td>
    <td align="right">      0.069</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY GROUND</td>
    <td align="right">    2414.71</td>
    <td align="right">    3018.39</td>
    <td align="right">     144.40</td>
    <td align="right">      0.060</td>
    <td align="right">      0.075</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE BULK C END_B - STORY TOP</td>
    <td align="right">    2428.55</td>
    <td align="right">    3035.68</td>
    <td align="right">     145.23</td>
    <td align="right">      0.060</td>
    <td align="right">      0.075</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       7.20</td>
    <td align="right">       7.20</td>
    <td align="right">    0.00125</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">   18424.38</td>
    <td align="right">   23030.47</td>
    <td align="right">     123.19</td>
    <td align="right">      0.436</td>
    <td align="right">      0.545</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00509</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND</td>
    <td align="right">    3968.72</td>
    <td align="right">    4960.91</td>
    <td align="right">     237.33</td>
    <td align="right">      0.094</td>
    <td align="right">      0.117</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00503</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND</td>
    <td align="right">   15359.97</td>
    <td align="right">   19199.97</td>
    <td align="right">      10.81</td>
    <td align="right">      0.363</td>
    <td align="right">      0.454</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.56</td>
    <td align="right">    0.00800</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.451</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND</td>
    <td align="right">   19658.57</td>
    <td align="right">   24573.21</td>
    <td align="right">     123.74</td>
    <td align="right">      0.465</td>
    <td align="right">      0.581</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00510</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.050</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND</td>
    <td align="right">   18466.81</td>
    <td align="right">   23083.52</td>
    <td align="right">     123.48</td>
    <td align="right">      0.437</td>
    <td align="right">      0.546</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00510</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.047</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND</td>
    <td align="right">    3975.19</td>
    <td align="right">    4968.99</td>
    <td align="right">     237.71</td>
    <td align="right">      0.094</td>
    <td align="right">      0.118</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">      15.56</td>
    <td align="right">      15.55</td>
    <td align="right">    0.00503</td>
    <td align="right">     -12.80</td>
    <td align="right">    0.00125</td>
    <td align="right">      0.005</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.56</td>
    <td align="right">       0.56</td>
    <td align="right">       0.54</td>
    <td align="right">       0.54</td>
    <td align="right">     0.5551</td>
    <td align="right">     0.5551</td>
    <td align="right">     0.5551</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.08</td>
    <td align="right">       0.08</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     0.1173</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.91</td>
    <td align="right">       2.91</td>
    <td align="right">       0.45</td>
    <td align="right">       0.45</td>
    <td align="right">     2.9061</td>
    <td align="right">     2.9061</td>
    <td align="right">     2.9061</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.64</td>
    <td align="right">       0.64</td>
    <td align="right">       0.58</td>
    <td align="right">       0.58</td>
    <td align="right">     0.6356</td>
    <td align="right">     0.6356</td>
    <td align="right">     0.6356</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.16</td>
    <td align="right">       0.16</td>
    <td align="right">       0.55</td>
    <td align="right">       0.55</td>
    <td align="right">     0.5459</td>
    <td align="right">     0.5459</td>
    <td align="right">     0.5459</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">       0.12</td>
    <td align="right">       0.12</td>
    <td align="right">     0.1175</td>
    <td align="right">     0.1175</td>
    <td align="right">     0.1175</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">       0.24</td>
    <td align="right">       0.24</td>
    <td align="right">     0.3231</td>
    <td align="right">     0.3231</td>
    <td align="right">     0.3231</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">       2.55</td>
    <td align="right">       2.55</td>
    <td align="right">       0.69</td>
    <td align="right">       0.69</td>
    <td align="right">     2.5506</td>
    <td align="right">     2.5506</td>
    <td align="right">     2.5506</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">       0.21</td>
    <td align="right">       0.21</td>
    <td align="right">       0.24</td>
    <td align="right">       0.24</td>
    <td align="right">     0.2422</td>
    <td align="right">     0.2422</td>
    <td align="right">     0.2422</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   9934.162</td>
    <td align="right">   7948.001</td>
    <td align="right">   0.555091</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">   10058.07</td>
    <td align="right">    9901.38</td>
    <td align="right">   0.555091</td>
    <td align="right">      26.35</td>
    <td align="right">      17.28</td>
    <td align="right"> 0.00859348</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">     8.5544</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858280</td>
    <td align="right">    39.3262</td>
    <td align="right">    7345.17</td>
    <td align="right">       0.00</td>
    <td align="right">    9938.69</td>
    <td align="right">    7941.81</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  24758.560</td>
    <td align="right">  24758.560</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   24758.56</td>
    <td align="right">   24758.56</td>
    <td align="right">   0.555091</td>
    <td align="right">      13.12</td>
    <td align="right">       8.23</td>
    <td align="right"> 0.00476251</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.5544</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509124</td>
    <td align="right">    46.5462</td>
    <td align="right">   18424.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.555091</td>
    <td align="right">      13.12</td>
    <td align="right">       8.23</td>
    <td align="right"> 0.00476251</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.5544</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509124</td>
    <td align="right">    46.5462</td>
    <td align="right">   18424.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2102.188</td>
    <td align="right">   1683.158</td>
    <td align="right">   0.117327</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    2111.03</td>
    <td align="right">    2111.03</td>
    <td align="right">   0.117327</td>
    <td align="right">      26.48</td>
    <td align="right">      17.16</td>
    <td align="right"> 0.00838639</td>
    <td align="right">      11.83</td>
    <td align="right">      11.58</td>
    <td align="right"> 0.00838639</td>
    <td align="right">      23.43</td>
    <td align="right"> 0.00828374</td>
    <td align="right">      15.99</td>
    <td align="right">     4.5253</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00839373</td>
    <td align="right">    38.4704</td>
    <td align="right">    1184.12</td>
    <td align="right">       0.00</td>
    <td align="right">    2103.15</td>
    <td align="right">    1681.79</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5070.683</td>
    <td align="right">   5070.683</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">    5070.68</td>
    <td align="right">    5070.68</td>
    <td align="right">   0.117327</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00485969</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5253</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503086</td>
    <td align="right">    45.9914</td>
    <td align="right">    3968.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.117327</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00485969</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5253</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503086</td>
    <td align="right">    45.9914</td>
    <td align="right">    3968.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  49029.433</td>
    <td align="right">  39259.522</td>
    <td align="right">   2.906108</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">   49697.10</td>
    <td align="right">   49697.10</td>
    <td align="right">   2.906108</td>
    <td align="right">      25.81</td>
    <td align="right">      16.99</td>
    <td align="right"> 0.00846584</td>
    <td align="right">      11.89</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00846584</td>
    <td align="right">      20.95</td>
    <td align="right"> 0.00827993</td>
    <td align="right">      15.08</td>
    <td align="right">    15.5239</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    38.9515</td>
    <td align="right">   43219.11</td>
    <td align="right">       0.00</td>
    <td align="right">   49051.80</td>
    <td align="right">   39225.33</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC GAS HTG COIL 360KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right"> 136522.740</td>
    <td align="right"> 136522.740</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">  136522.74</td>
    <td align="right">  136522.74</td>
    <td align="right">   2.906108</td>
    <td align="right">      11.16</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00694935</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    15.5239</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00799698</td>
    <td align="right">    72.7099</td>
    <td align="right">   15359.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.906108</td>
    <td align="right">      11.16</td>
    <td align="right">       9.77</td>
    <td align="right"> 0.00694935</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">    15.5239</td>
    <td align="right">      15.56</td>
    <td align="right"> 0.00799698</td>
    <td align="right">    72.7099</td>
    <td align="right">   15359.97</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 35KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  11125.630</td>
    <td align="right">   8908.245</td>
    <td align="right">   0.635612</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">   11281.76</td>
    <td align="right">   11281.76</td>
    <td align="right">   0.635612</td>
    <td align="right">      26.28</td>
    <td align="right">      17.10</td>
    <td align="right"> 0.00840720</td>
    <td align="right">      11.83</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00840720</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right">     7.9362</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00841810</td>
    <td align="right">    38.5808</td>
    <td align="right">    9452.85</td>
    <td align="right">       0.00</td>
    <td align="right">   11130.71</td>
    <td align="right">    8899.72</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC GAS HTG COIL 90KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">  28215.280</td>
    <td align="right">  28215.280</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   28215.28</td>
    <td align="right">   28215.28</td>
    <td align="right">   0.635612</td>
    <td align="right">      13.30</td>
    <td align="right">       8.34</td>
    <td align="right"> 0.00479326</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.9362</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509883</td>
    <td align="right">    46.6151</td>
    <td align="right">   19658.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.635612</td>
    <td align="right">      13.30</td>
    <td align="right">       8.34</td>
    <td align="right"> 0.00479326</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     7.9362</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509883</td>
    <td align="right">    46.6151</td>
    <td align="right">   19658.57</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   9541.551</td>
    <td align="right">   7635.077</td>
    <td align="right">   0.545892</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    9482.74</td>
    <td align="right">    9482.74</td>
    <td align="right">   0.545892</td>
    <td align="right">      25.98</td>
    <td align="right">      16.93</td>
    <td align="right"> 0.00833008</td>
    <td align="right">      11.83</td>
    <td align="right">      11.52</td>
    <td align="right"> 0.00833008</td>
    <td align="right">      24.20</td>
    <td align="right"> 0.00828493</td>
    <td align="right">      16.27</td>
    <td align="right">     8.6986</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00834844</td>
    <td align="right">    38.2659</td>
    <td align="right">    2442.80</td>
    <td align="right">       0.00</td>
    <td align="right">    9545.90</td>
    <td align="right">    7628.04</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC GAS HTG COIL 83KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">  24375.205</td>
    <td align="right">  24375.205</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   24375.21</td>
    <td align="right">   24375.21</td>
    <td align="right">   0.545892</td>
    <td align="right">      13.08</td>
    <td align="right">       8.20</td>
    <td align="right"> 0.00476046</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6986</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509506</td>
    <td align="right">    46.5808</td>
    <td align="right">   18466.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.545892</td>
    <td align="right">      13.08</td>
    <td align="right">       8.20</td>
    <td align="right"> 0.00476046</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     8.6986</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00509506</td>
    <td align="right">    46.5808</td>
    <td align="right">   18466.81</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 7KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   2038.532</td>
    <td align="right">   1632.553</td>
    <td align="right">   0.117518</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">    2061.27</td>
    <td align="right">    2061.27</td>
    <td align="right">   0.117518</td>
    <td align="right">      26.11</td>
    <td align="right">      17.00</td>
    <td align="right"> 0.00835322</td>
    <td align="right">      11.83</td>
    <td align="right">      11.54</td>
    <td align="right"> 0.00835322</td>
    <td align="right">      21.45</td>
    <td align="right"> 0.00828069</td>
    <td align="right">      15.27</td>
    <td align="right">     4.5180</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00836233</td>
    <td align="right">    38.3285</td>
    <td align="right">     707.62</td>
    <td align="right">       0.00</td>
    <td align="right">    2039.46</td>
    <td align="right">    1631.08</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC GAS HTG COIL 17KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">   5078.651</td>
    <td align="right">   5078.651</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">    5078.65</td>
    <td align="right">    5078.65</td>
    <td align="right">   0.117518</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00486256</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5180</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503357</td>
    <td align="right">    46.0160</td>
    <td align="right">    3975.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.117518</td>
    <td align="right">      14.27</td>
    <td align="right">       8.87</td>
    <td align="right"> 0.00486256</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     4.5180</td>
    <td align="right">      15.55</td>
    <td align="right"> 0.00503357</td>
    <td align="right">    46.0160</td>
    <td align="right">    3975.19</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">   5347.867</td>
    <td align="right">   4281.798</td>
    <td align="right">   0.323065</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">    5293.18</td>
    <td align="right">    5214.61</td>
    <td align="right">   0.323065</td>
    <td align="right">      23.97</td>
    <td align="right">      16.44</td>
    <td align="right"> 0.00857478</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right">     2.1783</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00857182</td>
    <td align="right">    46.1167</td>
    <td align="right">    3872.66</td>
    <td align="right">       0.00</td>
    <td align="right">    5350.31</td>
    <td align="right">    4277.57</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL 36KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">  11742.334</td>
    <td align="right">  11742.334</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   11742.33</td>
    <td align="right">   11742.33</td>
    <td align="right">   0.323065</td>
    <td align="right">      19.95</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00611457</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.1783</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00622293</td>
    <td align="right">    41.1340</td>
    <td align="right">    6964.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.323065</td>
    <td align="right">      19.95</td>
    <td align="right">      12.65</td>
    <td align="right"> 0.00611457</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.1783</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00622293</td>
    <td align="right">    41.1340</td>
    <td align="right">    6964.50</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 123KBTU/HR 8.9EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  42221.421</td>
    <td align="right">  33804.803</td>
    <td align="right">   2.550596</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">   42412.46</td>
    <td align="right">   41131.79</td>
    <td align="right">   2.550596</td>
    <td align="right">      23.91</td>
    <td align="right">      16.48</td>
    <td align="right"> 0.00865383</td>
    <td align="right">      11.89</td>
    <td align="right">      11.72</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00827867</td>
    <td align="right">      14.77</td>
    <td align="right">     2.6213</td>
    <td align="right">      24.01</td>
    <td align="right"> 0.00866392</td>
    <td align="right">    46.5645</td>
    <td align="right">   30619.05</td>
    <td align="right">       0.00</td>
    <td align="right">   42240.68</td>
    <td align="right">   33771.44</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL 269KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">  93026.649</td>
    <td align="right">  93026.649</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   93026.65</td>
    <td align="right">   93026.65</td>
    <td align="right">   2.550596</td>
    <td align="right">      19.84</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00782302</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.6213</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52.5838</td>
    <td align="right">   19859.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   2.550596</td>
    <td align="right">      19.84</td>
    <td align="right">      14.24</td>
    <td align="right"> 0.00782302</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.6213</td>
    <td align="right">      20.72</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    52.5838</td>
    <td align="right">   19859.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   4009.332</td>
    <td align="right">   3210.092</td>
    <td align="right">   0.242204</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">KODIAK JULY .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    4012.99</td>
    <td align="right">    4005.93</td>
    <td align="right">   0.242204</td>
    <td align="right">      23.88</td>
    <td align="right">      16.35</td>
    <td align="right"> 0.00850868</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      20.13</td>
    <td align="right"> 0.00827867</td>
    <td align="right">      14.77</td>
    <td align="right">     2.9055</td>
    <td align="right">      24.01</td>
    <td align="right"> 0.00851662</td>
    <td align="right">    45.8075</td>
    <td align="right">    2531.20</td>
    <td align="right">       0.00</td>
    <td align="right">    4011.16</td>
    <td align="right">    3206.92</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL 27KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">   8874.645</td>
    <td align="right">   8874.645</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    8874.64</td>
    <td align="right">    8874.64</td>
    <td align="right">   0.242204</td>
    <td align="right">      19.70</td>
    <td align="right">      12.51</td>
    <td align="right"> 0.00608100</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.9055</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00622562</td>
    <td align="right">    41.1518</td>
    <td align="right">    6977.09</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC NO HEAT</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">KODIAK ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   0.242204</td>
    <td align="right">      19.70</td>
    <td align="right">      12.51</td>
    <td align="right"> 0.00608100</td>
    <td align="right">      50.00</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -12.80</td>
    <td align="right"> 0.00124844</td>
    <td align="right">     -12.80</td>
    <td align="right">     2.9055</td>
    <td align="right">      20.68</td>
    <td align="right"> 0.00622562</td>
    <td align="right">    41.1518</td>
    <td align="right">    6977.09</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-06-14
    15:00:36</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 33KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9934.162</td>
    <td align="right">   7948.001</td>
    <td align="right">   0.555091</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.8148</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.555091</td>
    <td align="right"> 0.66810530</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS WB=&gt;MCDB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">KODIAK AUGUST .4% CONDNS DB=&gt;MCWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10058.07</td>
    <td align="right">    9901.38</td>
    <td align="right">     1.0125</td>
    <td align="right"> 0.66810530</td>
    <td align="right">   0.555091</td>
    <td align="right">      26.35</td>
    <td align="right">      17.28</td>
    <td align="right"> 0.00859348</td>
    <td align="right">    48389.3</td>
    <td align="right">      11.83</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33334.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    644.602</td>
    <td align="right">    9413.47</td>
    <td align="right">      22.60</td>
    <td align="right"> 0.00870767</td>
    <td align="right">      16.06</td>
    <td align="right"> 0.04748484</td>
    <td align="right">     8.5544</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858280</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00858280</td>
    <td align="right">    39.3262</td>
    <td align="right">    7345.17</td>
    <td align="right">       0.00</td>
    <td align="right">    9938.69</td>
    <td align="right">    7941.81</td>
    <td align="right"> 0.64172019</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.57</td>
    <td align="right">      14.22</td>
    <td align="right"> 0.00996461</td>
    <td align="right">    39834.8</td>
  </tr>
  <tr>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC GAS HTG COIL 82KBTU/HR 0.8 THERMAL EFF</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND PSZ-AC</td>
    <td align="right">ZONE WAREHOUSE FINE A  - STORY GROUND</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  24758.560</td>
    <td align="right">  24758.560</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2036</td>
