
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  DOE Ref 1980-2004|Warehouse,            !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.7552714648696,                       !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A  - Story Ground,       !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

SpaceList,
  Warehouse Bulk - DOE Ref 1980-2004,     !- Name
  Warehouse Bulk A  - Story Top,          !- Space Name 1
  Warehouse Bulk A  - Story Ground,       !- Space Name 2
  Warehouse Bulk B  - Story Ground,       !- Space Name 3
  Warehouse Bulk B  - Story Top,          !- Space Name 4
  Warehouse Bulk C end_a - Story Top,     !- Space Name 5
  Warehouse Bulk C  - Story Ground,       !- Space Name 6
  Warehouse Bulk A end_b - Story Ground,  !- Space Name 7
  Warehouse Bulk B end_b - Story Ground,  !- Space Name 8
  Warehouse Bulk C end_b - Story Ground,  !- Space Name 9
  Warehouse Bulk B end_a - Story Top,     !- Space Name 10
  Warehouse Bulk B end_b - Story Top,     !- Space Name 11
  Warehouse Bulk C  - Story Top,          !- Space Name 12
  Warehouse Bulk C end_b - Story Top,     !- Space Name 13
  Warehouse Bulk A end_a - Story Top,     !- Space Name 14
  Warehouse Bulk A end_b - Story Top;     !- Space Name 15

Lights,
  Warehouse Bulk Lights,                  !- Name
  Warehouse Bulk - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112832,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Warehouse Bldg Light Week Rule - Jan1-Feb4, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Light Week Rule - Feb5-Feb11, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Schedule Day 25,                        !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Light Week Rule - Feb12-Dec31, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Warehouse Bldg Light Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Light Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Light Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Light,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Light Week Rule - Jan1-Feb4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Light Week Rule - Feb5-Feb11, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  5,                                      !- Start Day 2
  2,                                      !- End Month 2
  11,                                     !- End Day 2
  Warehouse Bldg Light Week Rule - Feb12-Dec31, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  12,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Bldg Light Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:40,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  06:50,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  07:10,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  07:20,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:30,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  07:40,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  07:50,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  08:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  08:09,                                  !- Time 11 {hh:mm}
  0.6,                                    !- Value Until Time 11
  08:19,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  08:29,                                  !- Time 13 {hh:mm}
  0.699999999999999,                      !- Value Until Time 13
  08:30,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  08:39,                                  !- Time 15 {hh:mm}
  0.733333333333333,                      !- Value Until Time 15
  08:49,                                  !- Time 16 {hh:mm}
  0.766666666666666,                      !- Value Until Time 16
  08:59,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  09:09,                                  !- Time 18 {hh:mm}
  0.833333333333333,                      !- Value Until Time 18
  09:19,                                  !- Time 19 {hh:mm}
  0.866666666666666,                      !- Value Until Time 19
  09:29,                                  !- Time 20 {hh:mm}
  0.899999999999999,                      !- Value Until Time 20
  09:30,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  11:30,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  11:39,                                  !- Time 23 {hh:mm}
  0.883333333333333,                      !- Value Until Time 23
  11:49,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  11:59,                                  !- Time 25 {hh:mm}
  0.85,                                   !- Value Until Time 25
  12:09,                                  !- Time 26 {hh:mm}
  0.833333333333334,                      !- Value Until Time 26
  12:19,                                  !- Time 27 {hh:mm}
  0.816666666666667,                      !- Value Until Time 27
  12:29,                                  !- Time 28 {hh:mm}
  0.8,                                    !- Value Until Time 28
  12:30,                                  !- Time 29 {hh:mm}
  0.8,                                    !- Value Until Time 29
  12:39,                                  !- Time 30 {hh:mm}
  0.816666666666667,                      !- Value Until Time 30
  12:49,                                  !- Time 31 {hh:mm}
  0.833333333333333,                      !- Value Until Time 31
  12:59,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  13:09,                                  !- Time 33 {hh:mm}
  0.866666666666666,                      !- Value Until Time 33
  13:19,                                  !- Time 34 {hh:mm}
  0.883333333333333,                      !- Value Until Time 34
  13:29,                                  !- Time 35 {hh:mm}
  0.9,                                    !- Value Until Time 35
  13:30,                                  !- Time 36 {hh:mm}
  0.9,                                    !- Value Until Time 36
  16:30,                                  !- Time 37 {hh:mm}
  0.9,                                    !- Value Until Time 37
  16:40,                                  !- Time 38 {hh:mm}
  0.799999999999999,                      !- Value Until Time 38
  16:50,                                  !- Time 39 {hh:mm}
  0.699999999999999,                      !- Value Until Time 39
  17:00,                                  !- Time 40 {hh:mm}
  0.599999999999998,                      !- Value Until Time 40
  17:10,                                  !- Time 41 {hh:mm}
  0.499999999999997,                      !- Value Until Time 41
  17:20,                                  !- Time 42 {hh:mm}
  0.399999999999996,                      !- Value Until Time 42
  17:30,                                  !- Time 43 {hh:mm}
  0.3,                                    !- Value Until Time 43
  17:40,                                  !- Time 44 {hh:mm}
  0.266666666666666,                      !- Value Until Time 44
  17:50,                                  !- Time 45 {hh:mm}
  0.233333333333333,                      !- Value Until Time 45
  18:00,                                  !- Time 46 {hh:mm}
  0.199999999999999,                      !- Value Until Time 46
  18:10,                                  !- Time 47 {hh:mm}
  0.166666666666666,                      !- Value Until Time 47
  18:20,                                  !- Time 48 {hh:mm}
  0.133333333333332,                      !- Value Until Time 48
  18:30,                                  !- Time 49 {hh:mm}
  0.1,                                    !- Value Until Time 49
  24:00,                                  !- Time 50 {hh:mm}
  0.1;                                    !- Value Until Time 50

Schedule:Day:Interval,
  Warehouse Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Electric Equipment 2,                   !- Name
  Warehouse Bulk - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Warehouse Bldg Equip Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0.975113698257081,                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.437795819716776,                      !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.984163262527233,                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.952489787581699;                      !- Value Until Time 6

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.487562699740523,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.975113698257081,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.885560718500364,                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.706454758986929,                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.616901779230211,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.527348799473494,                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.437795819716776,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.578346864787582,                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.718897909858388,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.859448954929194,                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.984163262527233,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.988122446895425,                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.992081631263616,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.996040815631808,                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.993212826797386,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.986425653594771,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.979638480392157,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.972851307189542,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.966064133986928,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.959276960784313,                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.952489787581699;                      !- Value Until Time 24

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Jan1-Feb4, !- Name
  Warehouse Bldg Equip Default,           !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Feb5-Feb11, !- Name
  Warehouse Bldg Equip Default,           !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 21,                        !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Bldg Equip Week Rule - Feb12-Dec31, !- Name
  Warehouse Bldg Equip Default,           !- Sunday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Monday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Tuesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Wednesday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Thursday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Friday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Saturday Schedule:Day Name
  Warehouse Bldg Equip Default,           !- Holiday Schedule:Day Name
  Warehouse Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse Bldg Equip Default,           !- CustomDay1 Schedule:Day Name
  Warehouse Bldg Equip Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Bldg Equip,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Warehouse Bldg Equip Week Rule - Jan1-Feb4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Bldg Equip Week Rule - Feb5-Feb11, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  5,                                      !- Start Day 2
  2,                                      !- End Month 2
  11,                                     !- End Day 2
  Warehouse Bldg Equip Week Rule - Feb12-Dec31, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  12,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.25;                                   !- Value Until Time 5

ElectricEquipment,
  Warehouse Bulk Elec Equip,              !- Name
  Warehouse Bulk - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.56000018944482,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2111 Area 9651,  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.1087132394585, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.19744231092045e-14, 1.81609677785603, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  21.0833132394585, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  21.0833132394585, -3.19744231092045e-14, 1.81609677785603; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Warehouse Bulk A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A  - Story Ground Infiltration, !- Name
  Warehouse Bulk A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse HtgSetp BulkStorage Week Rule - Jan1-Feb25, !- Name
  Warehouse HtgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp BulkStorage Week Rule - Feb26-Mar4, !- Name
  Warehouse HtgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp BulkStorage Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse HtgSetp BulkStorage 0_day_sch, !- Sunday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  autogen Warehouse HtgSetp BulkStorage 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Thursday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse HtgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp BulkStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp BulkStorage Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse HtgSetp BulkStorage Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse HtgSetp BulkStorage Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Feb25, !- Name
  Warehouse ClgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Wednesday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Feb26-Mar4, !- Name
  Warehouse ClgSetp BulkStorage Default,  !- Sunday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse ClgSetp BulkStorage Week Rule - Mar5-Dec31, !- Name
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Sunday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Monday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Tuesday Schedule:Day Name
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Wednesday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Thursday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Friday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Saturday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- Holiday Schedule:Day Name
  Warehouse ClgSetp BulkStorage Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default,  !- CustomDay1 Schedule:Day Name
  Warehouse ClgSetp BulkStorage Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse ClgSetp BulkStorage,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse ClgSetp BulkStorage Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Warehouse ClgSetp BulkStorage Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Warehouse ClgSetp BulkStorage Week Rule - Mar5-Dec31, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  50;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Compact,
  Outage Availability Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  Through: 01/02,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  1,                                      !- Field 8
  Through: 01/03,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1,                                      !- Field 12
  Through: 01/04,                         !- Field 13
  For: AllDays,                           !- Field 14
  Until: 24:00,                           !- Field 15
  1,                                      !- Field 16
  Through: 01/05,                         !- Field 17
  For: AllDays,                           !- Field 18
  Until: 24:00,                           !- Field 19
  1,                                      !- Field 20
  Through: 01/06,                         !- Field 21
  For: AllDays,                           !- Field 22
  Until: 24:00,                           !- Field 23
  1,                                      !- Field 24
  Through: 01/07,                         !- Field 25
  For: AllDays,                           !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  Through: 01/08,                         !- Field 29
  For: AllDays,                           !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  Through: 01/09,                         !- Field 33
  For: AllDays,                           !- Field 34
  Until: 24:00,                           !- Field 35
  1,                                      !- Field 36
  Through: 01/10,                         !- Field 37
  For: AllDays,                           !- Field 38
  Until: 24:00,                           !- Field 39
  1,                                      !- Field 40
  Through: 01/11,                         !- Field 41
  For: AllDays,                           !- Field 42
  Until: 24:00,                           !- Field 43
  1,                                      !- Field 44
  Through: 01/12,                         !- Field 45
  For: AllDays,                           !- Field 46
  Until: 24:00,                           !- Field 47
  1,                                      !- Field 48
  Through: 01/13,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 24:00,                           !- Field 51
  1,                                      !- Field 52
  Through: 01/14,                         !- Field 53
  For: AllDays,                           !- Field 54
  Until: 24:00,                           !- Field 55
  1,                                      !- Field 56
  Through: 01/15,                         !- Field 57
  For: AllDays,                           !- Field 58
  Until: 24:00,                           !- Field 59
  1,                                      !- Field 60
  Through: 01/16,                         !- Field 61
  For: AllDays,                           !- Field 62
  Until: 24:00,                           !- Field 63
  1,                                      !- Field 64
  Through: 01/17,                         !- Field 65
  For: AllDays,                           !- Field 66
  Until: 24:00,                           !- Field 67
  1,                                      !- Field 68
  Through: 01/18,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 24:00,                           !- Field 71
  1,                                      !- Field 72
  Through: 01/19,                         !- Field 73
  For: AllDays,                           !- Field 74
  Until: 24:00,                           !- Field 75
  1,                                      !- Field 76
  Through: 01/20,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 24:00,                           !- Field 79
  1,                                      !- Field 80
  Through: 01/21,                         !- Field 81
  For: AllDays,                           !- Field 82
  Until: 24:00,                           !- Field 83
  1,                                      !- Field 84
  Through: 01/22,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 24:00,                           !- Field 87
  1,                                      !- Field 88
  Through: 01/23,                         !- Field 89
  For: AllDays,                           !- Field 90
  Until: 24:00,                           !- Field 91
  1,                                      !- Field 92
  Through: 01/24,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 24:00,                           !- Field 95
  1,                                      !- Field 96
  Through: 01/25,                         !- Field 97
  For: AllDays,                           !- Field 98
  Until: 24:00,                           !- Field 99
  1,                                      !- Field 100
  Through: 01/26,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 24:00,                           !- Field 103
  1,                                      !- Field 104
  Through: 01/27,                         !- Field 105
  For: AllDays,                           !- Field 106
  Until: 24:00,                           !- Field 107
  1,                                      !- Field 108
  Through: 01/28,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 24:00,                           !- Field 111
  1,                                      !- Field 112
  Through: 01/29,                         !- Field 113
  For: AllDays,                           !- Field 114
  Until: 24:00,                           !- Field 115
  1,                                      !- Field 116
  Through: 01/30,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 24:00,                           !- Field 119
  1,                                      !- Field 120
  Through: 01/31,                         !- Field 121
  For: AllDays,                           !- Field 122
  Until: 24:00,                           !- Field 123
  1,                                      !- Field 124
  Through: 02/01,                         !- Field 125
  For: AllDays,                           !- Field 126
  Until: 24:00,                           !- Field 127
  1,                                      !- Field 128
  Through: 02/02,                         !- Field 129
  For: AllDays,                           !- Field 130
  Until: 24:00,                           !- Field 131
  1,                                      !- Field 132
  Through: 02/03,                         !- Field 133
  For: AllDays,                           !- Field 134
  Until: 24:00,                           !- Field 135
  1,                                      !- Field 136
  Through: 02/04,                         !- Field 137
  For: AllDays,                           !- Field 138
  Until: 24:00,                           !- Field 139
  1,                                      !- Field 140
  Through: 02/05,                         !- Field 141
  For: AllDays,                           !- Field 142
  Until: 24:00,                           !- Field 143
  1,                                      !- Field 144
  Through: 02/06,                         !- Field 145
  For: AllDays,                           !- Field 146
  Until: 24:00,                           !- Field 147
  1,                                      !- Field 148
  Through: 02/07,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 24:00,                           !- Field 151
  1,                                      !- Field 152
  Through: 02/08,                         !- Field 153
  For: AllDays,                           !- Field 154
  Until: 24:00,                           !- Field 155
  1,                                      !- Field 156
  Through: 02/09,                         !- Field 157
  For: AllDays,                           !- Field 158
  Until: 24:00,                           !- Field 159
  1,                                      !- Field 160
  Through: 02/10,                         !- Field 161
  For: AllDays,                           !- Field 162
  Until: 03:00,                           !- Field 163
  1,                                      !- Field 164
  Until: 24:00,                           !- Field 165
  0,                                      !- Field 166
  Through: 02/11,                         !- Field 167
  For: AllDays,                           !- Field 168
  Until: 04:00,                           !- Field 169
  0,                                      !- Field 170
  Until: 24:00,                           !- Field 171
  1,                                      !- Field 172
  Through: 02/12,                         !- Field 173
  For: AllDays,                           !- Field 174
  Until: 24:00,                           !- Field 175
  1,                                      !- Field 176
  Through: 02/13,                         !- Field 177
  For: AllDays,                           !- Field 178
  Until: 24:00,                           !- Field 179
  1,                                      !- Field 180
  Through: 02/14,                         !- Field 181
  For: AllDays,                           !- Field 182
  Until: 24:00,                           !- Field 183
  1,                                      !- Field 184
  Through: 02/15,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 24:00,                           !- Field 187
  1,                                      !- Field 188
  Through: 02/16,                         !- Field 189
  For: AllDays,                           !- Field 190
  Until: 24:00,                           !- Field 191
  1,                                      !- Field 192
  Through: 02/17,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 24:00,                           !- Field 195
  1,                                      !- Field 196
  Through: 02/18,                         !- Field 197
  For: AllDays,                           !- Field 198
  Until: 24:00,                           !- Field 199
  1,                                      !- Field 200
  Through: 02/19,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 24:00,                           !- Field 203
  1,                                      !- Field 204
  Through: 02/20,                         !- Field 205
  For: AllDays,                           !- Field 206
  Until: 24:00,                           !- Field 207
  1,                                      !- Field 208
  Through: 02/21,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 24:00,                           !- Field 211
  1,                                      !- Field 212
  Through: 02/22,                         !- Field 213
  For: AllDays,                           !- Field 214
  Until: 24:00,                           !- Field 215
  1,                                      !- Field 216
  Through: 02/23,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 24:00,                           !- Field 219
  1,                                      !- Field 220
  Through: 02/24,                         !- Field 221
  For: AllDays,                           !- Field 222
  Until: 24:00,                           !- Field 223
  1,                                      !- Field 224
  Through: 02/25,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 24:00,                           !- Field 227
  1,                                      !- Field 228
  Through: 02/26,                         !- Field 229
  For: AllDays,                           !- Field 230
  Until: 24:00,                           !- Field 231
  1,                                      !- Field 232
  Through: 02/27,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 24:00,                           !- Field 235
  1,                                      !- Field 236
  Through: 02/28,                         !- Field 237
  For: AllDays,                           !- Field 238
  Until: 24:00,                           !- Field 239
  1,                                      !- Field 240
  Through: 03/01,                         !- Field 241
  For: AllDays,                           !- Field 242
  Until: 24:00,                           !- Field 243
  1,                                      !- Field 244
  Through: 03/02,                         !- Field 245
  For: AllDays,                           !- Field 246
  Until: 24:00,                           !- Field 247
  1,                                      !- Field 248
  Through: 03/03,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 24:00,                           !- Field 251
  1,                                      !- Field 252
  Through: 03/04,                         !- Field 253
  For: AllDays,                           !- Field 254
  Until: 24:00,                           !- Field 255
  1,                                      !- Field 256
  Through: 03/05,                         !- Field 257
  For: AllDays,                           !- Field 258
  Until: 24:00,                           !- Field 259
  1,                                      !- Field 260
  Through: 03/06,                         !- Field 261
  For: AllDays,                           !- Field 262
  Until: 24:00,                           !- Field 263
  1,                                      !- Field 264
  Through: 03/07,                         !- Field 265
  For: AllDays,                           !- Field 266
  Until: 24:00,                           !- Field 267
  1,                                      !- Field 268
  Through: 03/08,                         !- Field 269
  For: AllDays,                           !- Field 270
  Until: 24:00,                           !- Field 271
  1,                                      !- Field 272
  Through: 03/09,                         !- Field 273
  For: AllDays,                           !- Field 274
  Until: 24:00,                           !- Field 275
  1,                                      !- Field 276
  Through: 03/10,                         !- Field 277
  For: AllDays,                           !- Field 278
  Until: 24:00,                           !- Field 279
  1,                                      !- Field 280
  Through: 03/11,                         !- Field 281
  For: AllDays,                           !- Field 282
  Until: 24:00,                           !- Field 283
  1,                                      !- Field 284
  Through: 03/12,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 24:00,                           !- Field 287
  1,                                      !- Field 288
  Through: 03/13,                         !- Field 289
  For: AllDays,                           !- Field 290
  Until: 24:00,                           !- Field 291
  1,                                      !- Field 292
  Through: 03/14,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 24:00,                           !- Field 295
  1,                                      !- Field 296
  Through: 03/15,                         !- Field 297
  For: AllDays,                           !- Field 298
  Until: 24:00,                           !- Field 299
  1,                                      !- Field 300
  Through: 03/16,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 24:00,                           !- Field 303
  1,                                      !- Field 304
  Through: 03/17,                         !- Field 305
  For: AllDays,                           !- Field 306
  Until: 24:00,                           !- Field 307
  1,                                      !- Field 308
  Through: 03/18,                         !- Field 309
  For: AllDays,                           !- Field 310
  Until: 24:00,                           !- Field 311
  1,                                      !- Field 312
  Through: 03/19,                         !- Field 313
  For: AllDays,                           !- Field 314
  Until: 24:00,                           !- Field 315
  1,                                      !- Field 316
  Through: 03/20,                         !- Field 317
  For: AllDays,                           !- Field 318
  Until: 24:00,                           !- Field 319
  1,                                      !- Field 320
  Through: 03/21,                         !- Field 321
  For: AllDays,                           !- Field 322
  Until: 24:00,                           !- Field 323
  1,                                      !- Field 324
  Through: 03/22,                         !- Field 325
  For: AllDays,                           !- Field 326
  Until: 24:00,                           !- Field 327
  1,                                      !- Field 328
  Through: 03/23,                         !- Field 329
  For: AllDays,                           !- Field 330
  Until: 24:00,                           !- Field 331
  1,                                      !- Field 332
  Through: 03/24,                         !- Field 333
  For: AllDays,                           !- Field 334
  Until: 24:00,                           !- Field 335
  1,                                      !- Field 336
  Through: 03/25,                         !- Field 337
  For: AllDays,                           !- Field 338
  Until: 24:00,                           !- Field 339
  1,                                      !- Field 340
  Through: 03/26,                         !- Field 341
  For: AllDays,                           !- Field 342
  Until: 24:00,                           !- Field 343
  1,                                      !- Field 344
  Through: 03/27,                         !- Field 345
  For: AllDays,                           !- Field 346
  Until: 24:00,                           !- Field 347
  1,                                      !- Field 348
  Through: 03/28,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 24:00,                           !- Field 351
  1,                                      !- Field 352
  Through: 03/29,                         !- Field 353
  For: AllDays,                           !- Field 354
  Until: 24:00,                           !- Field 355
  1,                                      !- Field 356
  Through: 03/30,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 24:00,                           !- Field 359
  1,                                      !- Field 360
  Through: 03/31,                         !- Field 361
  For: AllDays,                           !- Field 362
  Until: 24:00,                           !- Field 363
  1,                                      !- Field 364
  Through: 04/01,                         !- Field 365
  For: AllDays,                           !- Field 366
  Until: 24:00,                           !- Field 367
  1,                                      !- Field 368
  Through: 04/02,                         !- Field 369
  For: AllDays,                           !- Field 370
  Until: 24:00,                           !- Field 371
  1,                                      !- Field 372
  Through: 04/03,                         !- Field 373
  For: AllDays,                           !- Field 374
  Until: 24:00,                           !- Field 375
  1,                                      !- Field 376
  Through: 04/04,                         !- Field 377
  For: AllDays,                           !- Field 378
  Until: 24:00,                           !- Field 379
  1,                                      !- Field 380
  Through: 04/05,                         !- Field 381
  For: AllDays,                           !- Field 382
  Until: 24:00,                           !- Field 383
  1,                                      !- Field 384
  Through: 04/06,                         !- Field 385
  For: AllDays,                           !- Field 386
  Until: 24:00,                           !- Field 387
  1,                                      !- Field 388
  Through: 04/07,                         !- Field 389
  For: AllDays,                           !- Field 390
  Until: 24:00,                           !- Field 391
  1,                                      !- Field 392
  Through: 04/08,                         !- Field 393
  For: AllDays,                           !- Field 394
  Until: 24:00,                           !- Field 395
  1,                                      !- Field 396
  Through: 04/09,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 24:00,                           !- Field 399
  1,                                      !- Field 400
  Through: 04/10,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 24:00,                           !- Field 403
  1,                                      !- Field 404
  Through: 04/11,                         !- Field 405
  For: AllDays,                           !- Field 406
  Until: 24:00,                           !- Field 407
  1,                                      !- Field 408
  Through: 04/12,                         !- Field 409
  For: AllDays,                           !- Field 410
  Until: 24:00,                           !- Field 411
  1,                                      !- Field 412
  Through: 04/13,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 24:00,                           !- Field 415
  1,                                      !- Field 416
  Through: 04/14,                         !- Field 417
  For: AllDays,                           !- Field 418
  Until: 24:00,                           !- Field 419
  1,                                      !- Field 420
  Through: 04/15,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 24:00,                           !- Field 423
  1,                                      !- Field 424
  Through: 04/16,                         !- Field 425
  For: AllDays,                           !- Field 426
  Until: 24:00,                           !- Field 427
  1,                                      !- Field 428
  Through: 04/17,                         !- Field 429
  For: AllDays,                           !- Field 430
  Until: 24:00,                           !- Field 431
  1,                                      !- Field 432
  Through: 04/18,                         !- Field 433
  For: AllDays,                           !- Field 434
  Until: 24:00,                           !- Field 435
  1,                                      !- Field 436
  Through: 04/19,                         !- Field 437
  For: AllDays,                           !- Field 438
  Until: 24:00,                           !- Field 439
  1,                                      !- Field 440
  Through: 04/20,                         !- Field 441
  For: AllDays,                           !- Field 442
  Until: 24:00,                           !- Field 443
  1,                                      !- Field 444
  Through: 04/21,                         !- Field 445
  For: AllDays,                           !- Field 446
  Until: 24:00,                           !- Field 447
  1,                                      !- Field 448
  Through: 04/22,                         !- Field 449
  For: AllDays,                           !- Field 450
  Until: 24:00,                           !- Field 451
  1,                                      !- Field 452
  Through: 04/23,                         !- Field 453
  For: AllDays,                           !- Field 454
  Until: 24:00,                           !- Field 455
  1,                                      !- Field 456
  Through: 04/24,                         !- Field 457
  For: AllDays,                           !- Field 458
  Until: 24:00,                           !- Field 459
  1,                                      !- Field 460
  Through: 04/25,                         !- Field 461
  For: AllDays,                           !- Field 462
  Until: 24:00,                           !- Field 463
  1,                                      !- Field 464
  Through: 04/26,                         !- Field 465
  For: AllDays,                           !- Field 466
  Until: 24:00,                           !- Field 467
  1,                                      !- Field 468
  Through: 04/27,                         !- Field 469
  For: AllDays,                           !- Field 470
  Until: 24:00,                           !- Field 471
  1,                                      !- Field 472
  Through: 04/28,                         !- Field 473
  For: AllDays,                           !- Field 474
  Until: 24:00,                           !- Field 475
  1,                                      !- Field 476
  Through: 04/29,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 24:00,                           !- Field 479
  1,                                      !- Field 480
  Through: 04/30,                         !- Field 481
  For: AllDays,                           !- Field 482
  Until: 24:00,                           !- Field 483
  1,                                      !- Field 484
  Through: 05/01,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 24:00,                           !- Field 487
  1,                                      !- Field 488
  Through: 05/02,                         !- Field 489
  For: AllDays,                           !- Field 490
  Until: 24:00,                           !- Field 491
  1,                                      !- Field 492
  Through: 05/03,                         !- Field 493
  For: AllDays,                           !- Field 494
  Until: 24:00,                           !- Field 495
  1,                                      !- Field 496
  Through: 05/04,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 24:00,                           !- Field 499
  1,                                      !- Field 500
  Through: 05/05,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 24:00,                           !- Field 503
  1,                                      !- Field 504
  Through: 05/06,                         !- Field 505
  For: AllDays,                           !- Field 506
  Until: 24:00,                           !- Field 507
  1,                                      !- Field 508
  Through: 05/07,                         !- Field 509
  For: AllDays,                           !- Field 510
  Until: 24:00,                           !- Field 511
  1,                                      !- Field 512
  Through: 05/08,                         !- Field 513
  For: AllDays,                           !- Field 514
  Until: 24:00,                           !- Field 515
  1,                                      !- Field 516
  Through: 05/09,                         !- Field 517
  For: AllDays,                           !- Field 518
  Until: 24:00,                           !- Field 519
  1,                                      !- Field 520
  Through: 05/10,                         !- Field 521
  For: AllDays,                           !- Field 522
  Until: 24:00,                           !- Field 523
  1,                                      !- Field 524
  Through: 05/11,                         !- Field 525
  For: AllDays,                           !- Field 526
  Until: 24:00,                           !- Field 527
  1,                                      !- Field 528
  Through: 05/12,                         !- Field 529
  For: AllDays,                           !- Field 530
  Until: 24:00,                           !- Field 531
  1,                                      !- Field 532
  Through: 05/13,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 24:00,                           !- Field 535
  1,                                      !- Field 536
  Through: 05/14,                         !- Field 537
  For: AllDays,                           !- Field 538
  Until: 24:00,                           !- Field 539
  1,                                      !- Field 540
  Through: 05/15,                         !- Field 541
  For: AllDays,                           !- Field 542
  Until: 24:00,                           !- Field 543
  1,                                      !- Field 544
  Through: 05/16,                         !- Field 545
  For: AllDays,                           !- Field 546
  Until: 24:00,                           !- Field 547
  1,                                      !- Field 548
  Through: 05/17,                         !- Field 549
  For: AllDays,                           !- Field 550
  Until: 24:00,                           !- Field 551
  1,                                      !- Field 552
  Through: 05/18,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 24:00,                           !- Field 555
  1,                                      !- Field 556
  Through: 05/19,                         !- Field 557
  For: AllDays,                           !- Field 558
  Until: 24:00,                           !- Field 559
  1,                                      !- Field 560
  Through: 05/20,                         !- Field 561
  For: AllDays,                           !- Field 562
  Until: 24:00,                           !- Field 563
  1,                                      !- Field 564
  Through: 05/21,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 24:00,                           !- Field 567
  1,                                      !- Field 568
  Through: 05/22,                         !- Field 569
  For: AllDays,                           !- Field 570
  Until: 24:00,                           !- Field 571
  1,                                      !- Field 572
  Through: 05/23,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 24:00,                           !- Field 575
  1,                                      !- Field 576
  Through: 05/24,                         !- Field 577
  For: AllDays,                           !- Field 578
  Until: 24:00,                           !- Field 579
  1,                                      !- Field 580
  Through: 05/25,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 24:00,                           !- Field 583
  1,                                      !- Field 584
  Through: 05/26,                         !- Field 585
  For: AllDays,                           !- Field 586
  Until: 24:00,                           !- Field 587
  1,                                      !- Field 588
  Through: 05/27,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 24:00,                           !- Field 591
  1,                                      !- Field 592
  Through: 05/28,                         !- Field 593
  For: AllDays,                           !- Field 594
  Until: 24:00,                           !- Field 595
  1,                                      !- Field 596
  Through: 05/29,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 24:00,                           !- Field 599
  1,                                      !- Field 600
  Through: 05/30,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 24:00,                           !- Field 603
  1,                                      !- Field 604
  Through: 05/31,                         !- Field 605
  For: AllDays,                           !- Field 606
  Until: 24:00,                           !- Field 607
  1,                                      !- Field 608
  Through: 06/01,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 24:00,                           !- Field 611
  1,                                      !- Field 612
  Through: 06/02,                         !- Field 613
  For: AllDays,                           !- Field 614
  Until: 24:00,                           !- Field 615
  1,                                      !- Field 616
  Through: 06/03,                         !- Field 617
  For: AllDays,                           !- Field 618
  Until: 24:00,                           !- Field 619
  1,                                      !- Field 620
  Through: 06/04,                         !- Field 621
  For: AllDays,                           !- Field 622
  Until: 24:00,                           !- Field 623
  1,                                      !- Field 624
  Through: 06/05,                         !- Field 625
  For: AllDays,                           !- Field 626
  Until: 24:00,                           !- Field 627
  1,                                      !- Field 628
  Through: 06/06,                         !- Field 629
  For: AllDays,                           !- Field 630
  Until: 24:00,                           !- Field 631
  1,                                      !- Field 632
  Through: 06/07,                         !- Field 633
  For: AllDays,                           !- Field 634
  Until: 24:00,                           !- Field 635
  1,                                      !- Field 636
  Through: 06/08,                         !- Field 637
  For: AllDays,                           !- Field 638
  Until: 24:00,                           !- Field 639
  1,                                      !- Field 640
  Through: 06/09,                         !- Field 641
  For: AllDays,                           !- Field 642
  Until: 24:00,                           !- Field 643
  1,                                      !- Field 644
  Through: 06/10,                         !- Field 645
  For: AllDays,                           !- Field 646
  Until: 24:00,                           !- Field 647
  1,                                      !- Field 648
  Through: 06/11,                         !- Field 649
  For: AllDays,                           !- Field 650
  Until: 24:00,                           !- Field 651
  1,                                      !- Field 652
  Through: 06/12,                         !- Field 653
  For: AllDays,                           !- Field 654
  Until: 24:00,                           !- Field 655
  1,                                      !- Field 656
  Through: 06/13,                         !- Field 657
  For: AllDays,                           !- Field 658
  Until: 24:00,                           !- Field 659
  1,                                      !- Field 660
  Through: 06/14,                         !- Field 661
  For: AllDays,                           !- Field 662
  Until: 24:00,                           !- Field 663
  1,                                      !- Field 664
  Through: 06/15,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 24:00,                           !- Field 667
  1,                                      !- Field 668
  Through: 06/16,                         !- Field 669
  For: AllDays,                           !- Field 670
  Until: 24:00,                           !- Field 671
  1,                                      !- Field 672
  Through: 06/17,                         !- Field 673
  For: AllDays,                           !- Field 674
  Until: 24:00,                           !- Field 675
  1,                                      !- Field 676
  Through: 06/18,                         !- Field 677
  For: AllDays,                           !- Field 678
  Until: 24:00,                           !- Field 679
  1,                                      !- Field 680
  Through: 06/19,                         !- Field 681
  For: AllDays,                           !- Field 682
  Until: 24:00,                           !- Field 683
  1,                                      !- Field 684
  Through: 06/20,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 24:00,                           !- Field 687
  1,                                      !- Field 688
  Through: 06/21,                         !- Field 689
  For: AllDays,                           !- Field 690
  Until: 24:00,                           !- Field 691
  1,                                      !- Field 692
  Through: 06/22,                         !- Field 693
  For: AllDays,                           !- Field 694
  Until: 24:00,                           !- Field 695
  1,                                      !- Field 696
  Through: 06/23,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 24:00,                           !- Field 699
  1,                                      !- Field 700
  Through: 06/24,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 24:00,                           !- Field 703
  1,                                      !- Field 704
  Through: 06/25,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 24:00,                           !- Field 707
  1,                                      !- Field 708
  Through: 06/26,                         !- Field 709
  For: AllDays,                           !- Field 710
  Until: 24:00,                           !- Field 711
  1,                                      !- Field 712
  Through: 06/27,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 24:00,                           !- Field 715
  1,                                      !- Field 716
  Through: 06/28,                         !- Field 717
  For: AllDays,                           !- Field 718
  Until: 24:00,                           !- Field 719
  1,                                      !- Field 720
  Through: 06/29,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 24:00,                           !- Field 723
  1,                                      !- Field 724
  Through: 06/30,                         !- Field 725
  For: AllDays,                           !- Field 726
  Until: 24:00,                           !- Field 727
  1,                                      !- Field 728
  Through: 07/01,                         !- Field 729
  For: AllDays,                           !- Field 730
  Until: 24:00,                           !- Field 731
  1,                                      !- Field 732
  Through: 07/02,                         !- Field 733
  For: AllDays,                           !- Field 734
  Until: 24:00,                           !- Field 735
  1,                                      !- Field 736
  Through: 07/03,                         !- Field 737
  For: AllDays,                           !- Field 738
  Until: 24:00,                           !- Field 739
  1,                                      !- Field 740
  Through: 07/04,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 24:00,                           !- Field 743
  1,                                      !- Field 744
  Through: 07/05,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 24:00,                           !- Field 747
  1,                                      !- Field 748
  Through: 07/06,                         !- Field 749
  For: AllDays,                           !- Field 750
  Until: 24:00,                           !- Field 751
  1,                                      !- Field 752
  Through: 07/07,                         !- Field 753
  For: AllDays,                           !- Field 754
  Until: 24:00,                           !- Field 755
  1,                                      !- Field 756
  Through: 07/08,                         !- Field 757
  For: AllDays,                           !- Field 758
  Until: 24:00,                           !- Field 759
  1,                                      !- Field 760
  Through: 07/09,                         !- Field 761
  For: AllDays,                           !- Field 762
  Until: 24:00,                           !- Field 763
  1,                                      !- Field 764
  Through: 07/10,                         !- Field 765
  For: AllDays,                           !- Field 766
  Until: 24:00,                           !- Field 767
  1,                                      !- Field 768
  Through: 07/11,                         !- Field 769
  For: AllDays,                           !- Field 770
  Until: 24:00,                           !- Field 771
  1,                                      !- Field 772
  Through: 07/12,                         !- Field 773
  For: AllDays,                           !- Field 774
  Until: 24:00,                           !- Field 775
  1,                                      !- Field 776
  Through: 07/13,                         !- Field 777
  For: AllDays,                           !- Field 778
  Until: 24:00,                           !- Field 779
  1,                                      !- Field 780
  Through: 07/14,                         !- Field 781
  For: AllDays,                           !- Field 782
  Until: 24:00,                           !- Field 783
  1,                                      !- Field 784
  Through: 07/15,                         !- Field 785
  For: AllDays,                           !- Field 786
  Until: 24:00,                           !- Field 787
  1,                                      !- Field 788
  Through: 07/16,                         !- Field 789
  For: AllDays,                           !- Field 790
  Until: 24:00,                           !- Field 791
  1,                                      !- Field 792
  Through: 07/17,                         !- Field 793
  For: AllDays,                           !- Field 794
  Until: 24:00,                           !- Field 795
  1,                                      !- Field 796
  Through: 07/18,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 24:00,                           !- Field 799
  1,                                      !- Field 800
  Through: 07/19,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 24:00,                           !- Field 803
  1,                                      !- Field 804
  Through: 07/20,                         !- Field 805
  For: AllDays,                           !- Field 806
  Until: 24:00,                           !- Field 807
  1,                                      !- Field 808
  Through: 07/21,                         !- Field 809
  For: AllDays,                           !- Field 810
  Until: 24:00,                           !- Field 811
  1,                                      !- Field 812
  Through: 07/22,                         !- Field 813
  For: AllDays,                           !- Field 814
  Until: 24:00,                           !- Field 815
  1,                                      !- Field 816
  Through: 07/23,                         !- Field 817
  For: AllDays,                           !- Field 818
  Until: 24:00,                           !- Field 819
  1,                                      !- Field 820
  Through: 07/24,                         !- Field 821
  For: AllDays,                           !- Field 822
  Until: 24:00,                           !- Field 823
  1,                                      !- Field 824
  Through: 07/25,                         !- Field 825
  For: AllDays,                           !- Field 826
  Until: 24:00,                           !- Field 827
  1,                                      !- Field 828
  Through: 07/26,                         !- Field 829
  For: AllDays,                           !- Field 830
  Until: 24:00,                           !- Field 831
  1,                                      !- Field 832
  Through: 07/27,                         !- Field 833
  For: AllDays,                           !- Field 834
  Until: 24:00,                           !- Field 835
  1,                                      !- Field 836
  Through: 07/28,                         !- Field 837
  For: AllDays,                           !- Field 838
  Until: 24:00,                           !- Field 839
  1,                                      !- Field 840
  Through: 07/29,                         !- Field 841
  For: AllDays,                           !- Field 842
  Until: 24:00,                           !- Field 843
  1,                                      !- Field 844
  Through: 07/30,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 24:00,                           !- Field 847
  1,                                      !- Field 848
  Through: 07/31,                         !- Field 849
  For: AllDays,                           !- Field 850
  Until: 24:00,                           !- Field 851
  1,                                      !- Field 852
  Through: 08/01,                         !- Field 853
  For: AllDays,                           !- Field 854
  Until: 24:00,                           !- Field 855
  1,                                      !- Field 856
  Through: 08/02,                         !- Field 857
  For: AllDays,                           !- Field 858
  Until: 24:00,                           !- Field 859
  1,                                      !- Field 860
  Through: 08/03,                         !- Field 861
  For: AllDays,                           !- Field 862
  Until: 24:00,                           !- Field 863
  1,                                      !- Field 864
  Through: 08/04,                         !- Field 865
  For: AllDays,                           !- Field 866
  Until: 24:00,                           !- Field 867
  1,                                      !- Field 868
  Through: 08/05,                         !- Field 869
  For: AllDays,                           !- Field 870
  Until: 24:00,                           !- Field 871
  1,                                      !- Field 872
  Through: 08/06,                         !- Field 873
  For: AllDays,                           !- Field 874
  Until: 24:00,                           !- Field 875
  1,                                      !- Field 876
  Through: 08/07,                         !- Field 877
  For: AllDays,                           !- Field 878
  Until: 24:00,                           !- Field 879
  1,                                      !- Field 880
  Through: 08/08,                         !- Field 881
  For: AllDays,                           !- Field 882
  Until: 24:00,                           !- Field 883
  1,                                      !- Field 884
  Through: 08/09,                         !- Field 885
  For: AllDays,                           !- Field 886
  Until: 24:00,                           !- Field 887
  1,                                      !- Field 888
  Through: 08/10,                         !- Field 889
  For: AllDays,                           !- Field 890
  Until: 24:00,                           !- Field 891
  1,                                      !- Field 892
  Through: 08/11,                         !- Field 893
  For: AllDays,                           !- Field 894
  Until: 24:00,                           !- Field 895
  1,                                      !- Field 896
  Through: 08/12,                         !- Field 897
  For: AllDays,                           !- Field 898
  Until: 24:00,                           !- Field 899
  1,                                      !- Field 900
  Through: 08/13,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 24:00,                           !- Field 903
  1,                                      !- Field 904
  Through: 08/14,                         !- Field 905
  For: AllDays,                           !- Field 906
  Until: 24:00,                           !- Field 907
  1,                                      !- Field 908
  Through: 08/15,                         !- Field 909
  For: AllDays,                           !- Field 910
  Until: 24:00,                           !- Field 911
  1,                                      !- Field 912
  Through: 08/16,                         !- Field 913
  For: AllDays,                           !- Field 914
  Until: 24:00,                           !- Field 915
  1,                                      !- Field 916
  Through: 08/17,                         !- Field 917
  For: AllDays,                           !- Field 918
  Until: 24:00,                           !- Field 919
  1,                                      !- Field 920
  Through: 08/18,                         !- Field 921
  For: AllDays,                           !- Field 922
  Until: 24:00,                           !- Field 923
  1,                                      !- Field 924
  Through: 08/19,                         !- Field 925
  For: AllDays,                           !- Field 926
  Until: 24:00,                           !- Field 927
  1,                                      !- Field 928
  Through: 08/20,                         !- Field 929
  For: AllDays,                           !- Field 930
  Until: 24:00,                           !- Field 931
  1,                                      !- Field 932
  Through: 08/21,                         !- Field 933
  For: AllDays,                           !- Field 934
  Until: 24:00,                           !- Field 935
  1,                                      !- Field 936
  Through: 08/22,                         !- Field 937
  For: AllDays,                           !- Field 938
  Until: 24:00,                           !- Field 939
  1,                                      !- Field 940
  Through: 08/23,                         !- Field 941
  For: AllDays,                           !- Field 942
  Until: 24:00,                           !- Field 943
  1,                                      !- Field 944
  Through: 08/24,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 24:00,                           !- Field 947
  1,                                      !- Field 948
  Through: 08/25,                         !- Field 949
  For: AllDays,                           !- Field 950
  Until: 24:00,                           !- Field 951
  1,                                      !- Field 952
  Through: 08/26,                         !- Field 953
  For: AllDays,                           !- Field 954
  Until: 24:00,                           !- Field 955
  1,                                      !- Field 956
  Through: 08/27,                         !- Field 957
  For: AllDays,                           !- Field 958
  Until: 24:00,                           !- Field 959
  1,                                      !- Field 960
  Through: 08/28,                         !- Field 961
  For: AllDays,                           !- Field 962
  Until: 24:00,                           !- Field 963
  1,                                      !- Field 964
  Through: 08/29,                         !- Field 965
  For: AllDays,                           !- Field 966
  Until: 24:00,                           !- Field 967
  1,                                      !- Field 968
  Through: 08/30,                         !- Field 969
  For: AllDays,                           !- Field 970
  Until: 24:00,                           !- Field 971
  1,                                      !- Field 972
  Through: 08/31,                         !- Field 973
  For: AllDays,                           !- Field 974
  Until: 24:00,                           !- Field 975
  1,                                      !- Field 976
  Through: 09/01,                         !- Field 977
  For: AllDays,                           !- Field 978
  Until: 24:00,                           !- Field 979
  1,                                      !- Field 980
  Through: 09/02,                         !- Field 981
  For: AllDays,                           !- Field 982
  Until: 24:00,                           !- Field 983
  1,                                      !- Field 984
  Through: 09/03,                         !- Field 985
  For: AllDays,                           !- Field 986
  Until: 24:00,                           !- Field 987
  1,                                      !- Field 988
  Through: 09/04,                         !- Field 989
  For: AllDays,                           !- Field 990
  Until: 24:00,                           !- Field 991
  1,                                      !- Field 992
  Through: 09/05,                         !- Field 993
  For: AllDays,                           !- Field 994
  Until: 24:00,                           !- Field 995
  1,                                      !- Field 996
  Through: 09/06,                         !- Field 997
  For: AllDays,                           !- Field 998
  Until: 24:00,                           !- Field 999
  1,                                      !- Field 1000
  Through: 09/07,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 24:00,                           !- Field 1003
  1,                                      !- Field 1004
  Through: 09/08,                         !- Field 1005
  For: AllDays,                           !- Field 1006
  Until: 24:00,                           !- Field 1007
  1,                                      !- Field 1008
  Through: 09/09,                         !- Field 1009
  For: AllDays,                           !- Field 1010
  Until: 24:00,                           !- Field 1011
  1,                                      !- Field 1012
  Through: 09/10,                         !- Field 1013
  For: AllDays,                           !- Field 1014
  Until: 24:00,                           !- Field 1015
  1,                                      !- Field 1016
  Through: 09/11,                         !- Field 1017
  For: AllDays,                           !- Field 1018
  Until: 24:00,                           !- Field 1019
  1,                                      !- Field 1020
  Through: 09/12,                         !- Field 1021
  For: AllDays,                           !- Field 1022
  Until: 24:00,                           !- Field 1023
  1,                                      !- Field 1024
  Through: 09/13,                         !- Field 1025
  For: AllDays,                           !- Field 1026
  Until: 24:00,                           !- Field 1027
  1,                                      !- Field 1028
  Through: 09/14,                         !- Field 1029
  For: AllDays,                           !- Field 1030
  Until: 24:00,                           !- Field 1031
  1,                                      !- Field 1032
  Through: 09/15,                         !- Field 1033
  For: AllDays,                           !- Field 1034
  Until: 24:00,                           !- Field 1035
  1,                                      !- Field 1036
  Through: 09/16,                         !- Field 1037
  For: AllDays,                           !- Field 1038
  Until: 24:00,                           !- Field 1039
  1,                                      !- Field 1040
  Through: 09/17,                         !- Field 1041
  For: AllDays,                           !- Field 1042
  Until: 24:00,                           !- Field 1043
  1,                                      !- Field 1044
  Through: 09/18,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 24:00,                           !- Field 1047
  1,                                      !- Field 1048
  Through: 09/19,                         !- Field 1049
  For: AllDays,                           !- Field 1050
  Until: 24:00,                           !- Field 1051
  1,                                      !- Field 1052
  Through: 09/20,                         !- Field 1053
  For: AllDays,                           !- Field 1054
  Until: 24:00,                           !- Field 1055
  1,                                      !- Field 1056
  Through: 09/21,                         !- Field 1057
  For: AllDays,                           !- Field 1058
  Until: 24:00,                           !- Field 1059
  1,                                      !- Field 1060
  Through: 09/22,                         !- Field 1061
  For: AllDays,                           !- Field 1062
  Until: 24:00,                           !- Field 1063
  1,                                      !- Field 1064
  Through: 09/23,                         !- Field 1065
  For: AllDays,                           !- Field 1066
  Until: 24:00,                           !- Field 1067
  1,                                      !- Field 1068
  Through: 09/24,                         !- Field 1069
  For: AllDays,                           !- Field 1070
  Until: 24:00,                           !- Field 1071
  1,                                      !- Field 1072
  Through: 09/25,                         !- Field 1073
  For: AllDays,                           !- Field 1074
  Until: 24:00,                           !- Field 1075
  1,                                      !- Field 1076
  Through: 09/26,                         !- Field 1077
  For: AllDays,                           !- Field 1078
  Until: 24:00,                           !- Field 1079
  1,                                      !- Field 1080
  Through: 09/27,                         !- Field 1081
  For: AllDays,                           !- Field 1082
  Until: 24:00,                           !- Field 1083
  1,                                      !- Field 1084
  Through: 09/28,                         !- Field 1085
  For: AllDays,                           !- Field 1086
  Until: 24:00,                           !- Field 1087
  1,                                      !- Field 1088
  Through: 09/29,                         !- Field 1089
  For: AllDays,                           !- Field 1090
  Until: 24:00,                           !- Field 1091
  1,                                      !- Field 1092
  Through: 09/30,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 24:00,                           !- Field 1095
  1,                                      !- Field 1096
  Through: 10/01,                         !- Field 1097
  For: AllDays,                           !- Field 1098
  Until: 24:00,                           !- Field 1099
  1,                                      !- Field 1100
  Through: 10/02,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 24:00,                           !- Field 1103
  1,                                      !- Field 1104
  Through: 10/03,                         !- Field 1105
  For: AllDays,                           !- Field 1106
  Until: 24:00,                           !- Field 1107
  1,                                      !- Field 1108
  Through: 10/04,                         !- Field 1109
  For: AllDays,                           !- Field 1110
  Until: 24:00,                           !- Field 1111
  1,                                      !- Field 1112
  Through: 10/05,                         !- Field 1113
  For: AllDays,                           !- Field 1114
  Until: 24:00,                           !- Field 1115
  1,                                      !- Field 1116
  Through: 10/06,                         !- Field 1117
  For: AllDays,                           !- Field 1118
  Until: 24:00,                           !- Field 1119
  1,                                      !- Field 1120
  Through: 10/07,                         !- Field 1121
  For: AllDays,                           !- Field 1122
  Until: 24:00,                           !- Field 1123
  1,                                      !- Field 1124
  Through: 10/08,                         !- Field 1125
  For: AllDays,                           !- Field 1126
  Until: 24:00,                           !- Field 1127
  1,                                      !- Field 1128
  Through: 10/09,                         !- Field 1129
  For: AllDays,                           !- Field 1130
  Until: 24:00,                           !- Field 1131
  1,                                      !- Field 1132
  Through: 10/10,                         !- Field 1133
  For: AllDays,                           !- Field 1134
  Until: 24:00,                           !- Field 1135
  1,                                      !- Field 1136
  Through: 10/11,                         !- Field 1137
  For: AllDays,                           !- Field 1138
  Until: 24:00,                           !- Field 1139
  1,                                      !- Field 1140
  Through: 10/12,                         !- Field 1141
  For: AllDays,                           !- Field 1142
  Until: 24:00,                           !- Field 1143
  1,                                      !- Field 1144
  Through: 10/13,                         !- Field 1145
  For: AllDays,                           !- Field 1146
  Until: 24:00,                           !- Field 1147
  1,                                      !- Field 1148
  Through: 10/14,                         !- Field 1149
  For: AllDays,                           !- Field 1150
  Until: 24:00,                           !- Field 1151
  1,                                      !- Field 1152
  Through: 10/15,                         !- Field 1153
  For: AllDays,                           !- Field 1154
  Until: 24:00,                           !- Field 1155
  1,                                      !- Field 1156
  Through: 10/16,                         !- Field 1157
  For: AllDays,                           !- Field 1158
  Until: 24:00,                           !- Field 1159
  1,                                      !- Field 1160
  Through: 10/17,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 24:00,                           !- Field 1163
  1,                                      !- Field 1164
  Through: 10/18,                         !- Field 1165
  For: AllDays,                           !- Field 1166
  Until: 24:00,                           !- Field 1167
  1,                                      !- Field 1168
  Through: 10/19,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 24:00,                           !- Field 1171
  1,                                      !- Field 1172
  Through: 10/20,                         !- Field 1173
  For: AllDays,                           !- Field 1174
  Until: 24:00,                           !- Field 1175
  1,                                      !- Field 1176
  Through: 10/21,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 24:00,                           !- Field 1179
  1,                                      !- Field 1180
  Through: 10/22,                         !- Field 1181
  For: AllDays,                           !- Field 1182
  Until: 24:00,                           !- Field 1183
  1,                                      !- Field 1184
  Through: 10/23,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 24:00,                           !- Field 1187
  1,                                      !- Field 1188
  Through: 10/24,                         !- Field 1189
  For: AllDays,                           !- Field 1190
  Until: 24:00,                           !- Field 1191
  1,                                      !- Field 1192
  Through: 10/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 24:00,                           !- Field 1195
  1,                                      !- Field 1196
  Through: 10/26,                         !- Field 1197
  For: AllDays,                           !- Field 1198
  Until: 24:00,                           !- Field 1199
  1,                                      !- Field 1200
  Through: 10/27,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 24:00,                           !- Field 1203
  1,                                      !- Field 1204
  Through: 10/28,                         !- Field 1205
  For: AllDays,                           !- Field 1206
  Until: 24:00,                           !- Field 1207
  1,                                      !- Field 1208
  Through: 10/29,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 24:00,                           !- Field 1211
  1,                                      !- Field 1212
  Through: 10/30,                         !- Field 1213
  For: AllDays,                           !- Field 1214
  Until: 24:00,                           !- Field 1215
  1,                                      !- Field 1216
  Through: 10/31,                         !- Field 1217
  For: AllDays,                           !- Field 1218
  Until: 24:00,                           !- Field 1219
  1,                                      !- Field 1220
  Through: 11/01,                         !- Field 1221
  For: AllDays,                           !- Field 1222
  Until: 24:00,                           !- Field 1223
  1,                                      !- Field 1224
  Through: 11/02,                         !- Field 1225
  For: AllDays,                           !- Field 1226
  Until: 24:00,                           !- Field 1227
  1,                                      !- Field 1228
  Through: 11/03,                         !- Field 1229
  For: AllDays,                           !- Field 1230
  Until: 24:00,                           !- Field 1231
  1,                                      !- Field 1232
  Through: 11/04,                         !- Field 1233
  For: AllDays,                           !- Field 1234
  Until: 24:00,                           !- Field 1235
  1,                                      !- Field 1236
  Through: 11/05,                         !- Field 1237
  For: AllDays,                           !- Field 1238
  Until: 24:00,                           !- Field 1239
  1,                                      !- Field 1240
  Through: 11/06,                         !- Field 1241
  For: AllDays,                           !- Field 1242
  Until: 24:00,                           !- Field 1243
  1,                                      !- Field 1244
  Through: 11/07,                         !- Field 1245
  For: AllDays,                           !- Field 1246
  Until: 24:00,                           !- Field 1247
  1,                                      !- Field 1248
  Through: 11/08,                         !- Field 1249
  For: AllDays,                           !- Field 1250
  Until: 24:00,                           !- Field 1251
  1,                                      !- Field 1252
  Through: 11/09,                         !- Field 1253
  For: AllDays,                           !- Field 1254
  Until: 24:00,                           !- Field 1255
  1,                                      !- Field 1256
  Through: 11/10,                         !- Field 1257
  For: AllDays,                           !- Field 1258
  Until: 24:00,                           !- Field 1259
  1,                                      !- Field 1260
  Through: 11/11,                         !- Field 1261
  For: AllDays,                           !- Field 1262
  Until: 24:00,                           !- Field 1263
  1,                                      !- Field 1264
  Through: 11/12,                         !- Field 1265
  For: AllDays,                           !- Field 1266
  Until: 24:00,                           !- Field 1267
  1,                                      !- Field 1268
  Through: 11/13,                         !- Field 1269
  For: AllDays,                           !- Field 1270
  Until: 24:00,                           !- Field 1271
  1,                                      !- Field 1272
  Through: 11/14,                         !- Field 1273
  For: AllDays,                           !- Field 1274
  Until: 24:00,                           !- Field 1275
  1,                                      !- Field 1276
  Through: 11/15,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 24:00,                           !- Field 1279
  1,                                      !- Field 1280
  Through: 11/16,                         !- Field 1281
  For: AllDays,                           !- Field 1282
  Until: 24:00,                           !- Field 1283
  1,                                      !- Field 1284
  Through: 11/17,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 24:00,                           !- Field 1287
  1,                                      !- Field 1288
  Through: 11/18,                         !- Field 1289
  For: AllDays,                           !- Field 1290
  Until: 24:00,                           !- Field 1291
  1,                                      !- Field 1292
  Through: 11/19,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 24:00,                           !- Field 1295
  1,                                      !- Field 1296
  Through: 11/20,                         !- Field 1297
  For: AllDays,                           !- Field 1298
  Until: 24:00,                           !- Field 1299
  1,                                      !- Field 1300
  Through: 11/21,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 24:00,                           !- Field 1303
  1,                                      !- Field 1304
  Through: 11/22,                         !- Field 1305
  For: AllDays,                           !- Field 1306
  Until: 24:00,                           !- Field 1307
  1,                                      !- Field 1308
  Through: 11/23,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 24:00,                           !- Field 1311
  1,                                      !- Field 1312
  Through: 11/24,                         !- Field 1313
  For: AllDays,                           !- Field 1314
  Until: 24:00,                           !- Field 1315
  1,                                      !- Field 1316
  Through: 11/25,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 24:00,                           !- Field 1319
  1,                                      !- Field 1320
  Through: 11/26,                         !- Field 1321
  For: AllDays,                           !- Field 1322
  Until: 24:00,                           !- Field 1323
  1,                                      !- Field 1324
  Through: 11/27,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 24:00,                           !- Field 1327
  1,                                      !- Field 1328
  Through: 11/28,                         !- Field 1329
  For: AllDays,                           !- Field 1330
  Until: 24:00,                           !- Field 1331
  1,                                      !- Field 1332
  Through: 11/29,                         !- Field 1333
  For: AllDays,                           !- Field 1334
  Until: 24:00,                           !- Field 1335
  1,                                      !- Field 1336
  Through: 11/30,                         !- Field 1337
  For: AllDays,                           !- Field 1338
  Until: 24:00,                           !- Field 1339
  1,                                      !- Field 1340
  Through: 12/01,                         !- Field 1341
  For: AllDays,                           !- Field 1342
  Until: 24:00,                           !- Field 1343
  1,                                      !- Field 1344
  Through: 12/02,                         !- Field 1345
  For: AllDays,                           !- Field 1346
  Until: 24:00,                           !- Field 1347
  1,                                      !- Field 1348
  Through: 12/03,                         !- Field 1349
  For: AllDays,                           !- Field 1350
  Until: 24:00,                           !- Field 1351
  1,                                      !- Field 1352
  Through: 12/04,                         !- Field 1353
  For: AllDays,                           !- Field 1354
  Until: 24:00,                           !- Field 1355
  1,                                      !- Field 1356
  Through: 12/05,                         !- Field 1357
  For: AllDays,                           !- Field 1358
  Until: 24:00,                           !- Field 1359
  1,                                      !- Field 1360
  Through: 12/06,                         !- Field 1361
  For: AllDays,                           !- Field 1362
  Until: 24:00,                           !- Field 1363
  1,                                      !- Field 1364
  Through: 12/07,                         !- Field 1365
  For: AllDays,                           !- Field 1366
  Until: 24:00,                           !- Field 1367
  1,                                      !- Field 1368
  Through: 12/08,                         !- Field 1369
  For: AllDays,                           !- Field 1370
  Until: 24:00,                           !- Field 1371
  1,                                      !- Field 1372
  Through: 12/09,                         !- Field 1373
  For: AllDays,                           !- Field 1374
  Until: 24:00,                           !- Field 1375
  1,                                      !- Field 1376
  Through: 12/10,                         !- Field 1377
  For: AllDays,                           !- Field 1378
  Until: 24:00,                           !- Field 1379
  1,                                      !- Field 1380
  Through: 12/11,                         !- Field 1381
  For: AllDays,                           !- Field 1382
  Until: 24:00,                           !- Field 1383
  1,                                      !- Field 1384
  Through: 12/12,                         !- Field 1385
  For: AllDays,                           !- Field 1386
  Until: 24:00,                           !- Field 1387
  1,                                      !- Field 1388
  Through: 12/13,                         !- Field 1389
  For: AllDays,                           !- Field 1390
  Until: 24:00,                           !- Field 1391
  1,                                      !- Field 1392
  Through: 12/14,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 24:00,                           !- Field 1395
  1,                                      !- Field 1396
  Through: 12/15,                         !- Field 1397
  For: AllDays,                           !- Field 1398
  Until: 24:00,                           !- Field 1399
  1,                                      !- Field 1400
  Through: 12/16,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 24:00,                           !- Field 1403
  1,                                      !- Field 1404
  Through: 12/17,                         !- Field 1405
  For: AllDays,                           !- Field 1406
  Until: 24:00,                           !- Field 1407
  1,                                      !- Field 1408
  Through: 12/18,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 24:00,                           !- Field 1411
  1,                                      !- Field 1412
  Through: 12/19,                         !- Field 1413
  For: AllDays,                           !- Field 1414
  Until: 24:00,                           !- Field 1415
  1,                                      !- Field 1416
  Through: 12/20,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 24:00,                           !- Field 1419
  1,                                      !- Field 1420
  Through: 12/21,                         !- Field 1421
  For: AllDays,                           !- Field 1422
  Until: 24:00,                           !- Field 1423
  1,                                      !- Field 1424
  Through: 12/22,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 24:00,                           !- Field 1427
  1,                                      !- Field 1428
  Through: 12/23,                         !- Field 1429
  For: AllDays,                           !- Field 1430
  Until: 24:00,                           !- Field 1431
  1,                                      !- Field 1432
  Through: 12/24,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 24:00,                           !- Field 1435
  1,                                      !- Field 1436
  Through: 12/25,                         !- Field 1437
  For: AllDays,                           !- Field 1438
  Until: 24:00,                           !- Field 1439
  1,                                      !- Field 1440
  Through: 12/26,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 24:00,                           !- Field 1443
  1,                                      !- Field 1444
  Through: 12/27,                         !- Field 1445
  For: AllDays,                           !- Field 1446
  Until: 24:00,                           !- Field 1447
  1,                                      !- Field 1448
  Through: 12/28,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 24:00,                           !- Field 1451
  1,                                      !- Field 1452
  Through: 12/29,                         !- Field 1453
  For: AllDays,                           !- Field 1454
  Until: 24:00,                           !- Field 1455
  1,                                      !- Field 1456
  Through: 12/30,                         !- Field 1457
  For: AllDays,                           !- Field 1458
  Until: 24:00,                           !- Field 1459
  1,                                      !- Field 1460
  Through: 12/31,                         !- Field 1461
  For: AllDays,                           !- Field 1462
  Until: 24:00,                           !- Field 1463
  1;                                      !- Field 1464

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A  - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A  - Story Top,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8639847043281,                      !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A  - Story Top,          !- Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 4.57199999999997, 0,  !- X,Y,Z Vertex 1 {m}
  69.7279694086562, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  48.6192561691977, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  48.6192561691977, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.7279694086562, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  69.7279694086562, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  69.7279694086562, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.7279694086562, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.19744231092045e-14, 1.81432666788352, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  69.7025694086562, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  69.7025694086562, -3.19744231092045e-14, 1.81432666788352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, 4.57199999999997, 0,  !- X,Y,Z Vertex 1 {m}
  40.8898031671494, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Warehouse Bulk A  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6192561691977, 4.57199999999997, 0,  !- X,Y,Z Vertex 1 {m}
  48.6192561691977, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8898031671494, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8898031671494, 4.57199999999997, 0;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A  - Story Top Infiltration, !- Name
  Warehouse Bulk A  - Story Top,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A  - Story Top Thermostat, !- Name
  Zone Warehouse Bulk A  - Story Top,     !- Zone or ZoneList Name
  Zone Warehouse Bulk A  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A  - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk A  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A  - Story Top,     !- Zone Name
  Zone Warehouse Bulk A  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A  - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk A  - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A  - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A  - Story Top,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A  - Story Top DSOA Space List, !- Name
  Warehouse Bulk A  - Story Top,          !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.4359847043281,                      !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A end_a - Story Top,     !- Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54659999999997, 1.82537528089888,  !- X,Y,Z Vertex 1 {m}
  0, 4.54659999999997, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999674, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999674, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.19744231092045e-14, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.19744231092045e-14, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A end_a - Story Top Infiltration, !- Name
  Warehouse Bulk A end_a - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A end_a - Story Top Thermostat, !- Name
  Zone Warehouse Bulk A end_a - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk A end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A end_a - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk A end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A end_a - Story Top, !- Zone Name
  Zone Warehouse Bulk A end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A end_a - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk A end_a - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A end_a - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A end_a - Story Top DSOA Space List, !- Name
  Warehouse Bulk A end_a - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A end_b - Story Ground,  !- Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025399999999968, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025399999999968, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999997, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999997, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.19744231092045e-14, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.19744231092045e-14, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A end_b - Story Ground Infiltration, !- Name
  Warehouse Bulk A end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 3, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone Name
  Zone Warehouse Bulk A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A end_b - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk A end_b - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A end_b - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A end_b - Story Ground DSOA Space List, !- Name
  Warehouse Bulk A end_b - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk A end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk A end_b - Story Top,     !- Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.57199999999997, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57199999999997, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025399999999968, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025399999999968, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.54659999999997, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54659999999997, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.19744231092045e-14, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  4.5466, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 3 {m}
  4.5466, -3.19744231092045e-14, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.57199999999997, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk A end_b - Story Top Infiltration, !- Name
  Warehouse Bulk A end_b - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk A end_b - Story Top Thermostat, !- Name
  Zone Warehouse Bulk A end_b - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk A end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk A end_b - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk A end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk A end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 4, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk A end_b - Story Top, !- Zone Name
  Zone Warehouse Bulk A end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk A end_b - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk A end_b - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk A end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk A end_b - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk A end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk A end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk A end_b - Story Top DSOA Space List, !- Name
  Warehouse Bulk A end_b - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.7552714648696,                       !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B  - Story Ground,       !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 91691,    !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 43.4373129391042, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 43.4373129391042, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 43.4373129391042, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 43.4373129391042, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 43.4373129391042, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 43.4373129391042, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 43.4373129391042, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, 43.4373129391042, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.1087132394585, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Warehouse Bulk B  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, -2.8421709430404e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, -2.8421709430404e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk B  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 5, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B  - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B  - Story Top,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8639847043281,                      !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B  - Story Top,          !- Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 43.4373129391042, 0,  !- X,Y,Z Vertex 1 {m}
  69.7279694086562, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  48.6192561691977, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  48.6192561691977, 43.4373129391042, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 43.4373129391042, 0,  !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.4373129391042, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.7279694086562, 43.4373129391042, 0,  !- X,Y,Z Vertex 3 {m}
  69.7279694086562, 43.4373129391042, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  69.7279694086562, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.7279694086562, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 43.4373129391042, 7.0104, !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, 43.4373129391042, 0,  !- X,Y,Z Vertex 1 {m}
  40.8898031671494, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.8421709430404e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 43.4373129391042, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Warehouse Bulk B  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6192561691977, 43.4373129391042, 0,  !- X,Y,Z Vertex 1 {m}
  48.6192561691977, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8898031671494, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8898031671494, 43.4373129391042, 0;  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Warehouse Bulk B  - Story Top Thermostat, !- Name
  Zone Warehouse Bulk B  - Story Top,     !- Zone or ZoneList Name
  Zone Warehouse Bulk B  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B  - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk B  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 6, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B  - Story Top,     !- Zone Name
  Zone Warehouse Bulk B  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B  - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk B  - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B  - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B  - Story Top,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B  - Story Top DSOA Space List, !- Name
  Warehouse Bulk B  - Story Top,          !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.4359847043281,                      !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B end_a - Story Top,     !- Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 43.4373129391042, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 43.4119129391042, 1.81479124087144,  !- X,Y,Z Vertex 1 {m}
  0, 43.4119129391042, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999763, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999763, 1.81479124087144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.4373129391042, 7.0104;            !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk B end_a - Story Top Infiltration, !- Name
  Warehouse Bulk B end_a - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk B end_a - Story Top Thermostat, !- Name
  Zone Warehouse Bulk B end_a - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk B end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B end_a - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk B end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 7, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B end_a - Story Top, !- Zone Name
  Zone Warehouse Bulk B end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B end_a - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk B end_a - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B end_a - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B end_a - Story Top DSOA Space List, !- Name
  Warehouse Bulk B end_a - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B end_b - Story Ground,  !- Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4344 Area 1986,  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.4373129391042, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 43.4373129391042, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025399999999968, 1.81479124087144, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025399999999968, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 43.4119129391042, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 43.4119129391042, 1.81479124087144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 133,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk B end_b - Story Ground Infiltration, !- Name
  Warehouse Bulk B end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk B end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 8, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone Name
  Zone Warehouse Bulk B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B end_b - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk B end_b - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B end_b - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B end_b - Story Ground DSOA Space List, !- Name
  Warehouse Bulk B end_b - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk B end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  -21.7186564695521,                      !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk B end_b - Story Top,     !- Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 0;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 43.4373129391042, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 43.4373129391042, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 43.4373129391042, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025399999999968, 1.81479124087144, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025399999999968, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 43.4119129391042, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 43.4119129391042, 1.81479124087144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -3.19744231092045e-14, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -3.19744231092045e-14, 7.0104;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.19744231092045e-14, 7.0104,   !- X,Y,Z Vertex 1 {m}
  4.572, 43.4373129391042, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 43.4373129391042, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk B end_b - Story Top Infiltration, !- Name
  Warehouse Bulk B end_b - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk B end_b - Story Top Thermostat, !- Name
  Zone Warehouse Bulk B end_b - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk B end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk B end_b - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk B end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk B end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 9, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk B end_b - Story Top, !- Zone Name
  Zone Warehouse Bulk B end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk B end_b - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk B end_b - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk B end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk B end_b - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk B end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk B end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk B end_b - Story Top DSOA Space List, !- Name
  Warehouse Bulk B end_b - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.7552714648696,                       !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C  - Story Ground,       !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2111 Area 9651,  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0833132394585, 4.57200000000003, 1.81609677785603, !- X,Y,Z Vertex 1 {m}
  21.0833132394585, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57200000000003, 1.81609677785603; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  21.1087132394585, 4.57200000000003, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  21.1087132394585, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  21.1087132394585, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Warehouse Bulk C  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.1087132394585, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  21.1087132394585, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 2 {m}
  -4.08562073062058e-14, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 3 {m}
  -4.08562073062058e-14, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C  - Story Ground Infiltration, !- Name
  Warehouse Bulk C  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C  - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 10, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone Name
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C  - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C  - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C  - Story Ground,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C  - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C  - Story Ground,       !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C  - Story Top,     !- Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8639847043281,                      !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C  - Story Top,          !- Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 4.57200000000003, 0,  !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  48.6192561691977, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  48.6192561691977, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  69.7025694086562, 4.57200000000003, 1.81432666788352, !- X,Y,Z Vertex 1 {m}
  69.7025694086562, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.57200000000003, 1.81432666788352; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  69.7279694086562, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  69.7279694086562, 4.57200000000003, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 7.0104,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  69.7279694086562, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  69.7279694086562, 3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.7279694086562, 3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  69.7279694086562, 4.57200000000003, 7.0104, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, 4.57200000000003, 0,  !- X,Y,Z Vertex 1 {m}
  40.8898031671494, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Warehouse Bulk C  - Story Top,          !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.6192561691977, 4.57200000000003, 0,  !- X,Y,Z Vertex 1 {m}
  48.6192561691977, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8898031671494, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8898031671494, 4.57200000000003, 0;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C  - Story Top Infiltration, !- Name
  Warehouse Bulk C  - Story Top,          !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006205352192,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C  - Story Top Thermostat, !- Name
  Zone Warehouse Bulk C  - Story Top,     !- Zone or ZoneList Name
  Zone Warehouse Bulk C  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C  - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk C  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 11, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C  - Story Top,     !- Zone Name
  Zone Warehouse Bulk C  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C  - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk C  - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C  - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C  - Story Top,     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C  - Story Top DSOA Space List, !- Name
  Warehouse Bulk C  - Story Top,          !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -39.4359847043281,                      !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C end_a - Story Top,     !- Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.54660000000003, 1.82537528089888,  !- X,Y,Z Vertex 1 {m}
  0, 4.54660000000003, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000314, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000314, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000003, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 7.0104,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 7.0104;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C end_a - Story Top Infiltration, !- Name
  Warehouse Bulk C end_a - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C end_a - Story Top Thermostat, !- Name
  Zone Warehouse Bulk C end_a - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk C end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C end_a - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk C end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 12, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C end_a - Story Top, !- Zone Name
  Zone Warehouse Bulk C end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C end_a - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk C end_a - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C end_a - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C end_a - Story Top DSOA Space List, !- Name
  Warehouse Bulk C end_a - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C end_b - Story Ground,  !- Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000003, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025400000000032, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025400000000032, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000003, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000003, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 7.0104,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 7.0104;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C end_b - Story Ground Infiltration, !- Name
  Warehouse Bulk C end_b - Story Ground,  !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C end_b - Story Ground Thermostat, !- Name
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Bulk C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Bulk C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 13, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone Name
  Zone Warehouse Bulk C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C end_b - Story Ground Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk C end_b - Story Ground Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C end_b - Story Ground Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C end_b - Story Ground DSOA Space List, !- Name
  Warehouse Bulk C end_b - Story Ground,  !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Bulk C end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  34.8639847043281,                       !- X Origin {m}
  21.7186564695521,                       !- Y Origin {m}
  7.0104,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Bulk C end_b - Story Top,     !- Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Bulk - DOE Ref 1980-2004;     !- Space Type

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 0;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 7.0104;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 141,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.57200000000003, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.5466, 4.57200000000003, 0.762,        !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.57200000000003, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.57200000000003, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.57200000000003, 7.0104;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.025400000000032, 1.82537528089888, !- X,Y,Z Vertex 1 {m}
  4.572, 0.025400000000032, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.54660000000003, 0.762,         !- X,Y,Z Vertex 3 {m}
  4.572, 4.54660000000003, 1.82537528089888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.19744231092045e-14, 7.0104,        !- X,Y,Z Vertex 1 {m}
  0, 3.19744231092045e-14, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 3.19744231092045e-14, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.19744231092045e-14, 7.0104;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.19744231092045e-14, 7.0104,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.57200000000003, 7.0104,        !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, 3.19744231092045e-14, 7.0104;        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Warehouse Bulk C end_b - Story Top Infiltration, !- Name
  Warehouse Bulk C end_b - Story Top,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0007731258469,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Bulk C end_b - Story Top Thermostat, !- Name
  Zone Warehouse Bulk C end_b - Story Top, !- Zone or ZoneList Name
  Zone Warehouse Bulk C end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Bulk C end_b - Story Top Thermostat Schedule, !- Name
  Zone Warehouse Bulk C end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Bulk C end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Bulk - DOE Ref 1980-2004 Thermostat 14, !- Name
  Warehouse HtgSetp BulkStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp BulkStorage;          !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Bulk C end_b - Story Top, !- Zone Name
  Zone Warehouse Bulk C end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  ,                                       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Bulk C end_b - Story Top Zone Air Node; !- Zone Air Node Name

ZoneHVAC:Baseboard:Convective:Electric,
  Zone Warehouse Bulk C end_b - Story Top Electric Baseboard, !- Name
  Outage Availability Schedule,           !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:EquipmentList,
  Zone Warehouse Bulk C end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Zone Warehouse Bulk C end_b - Story Top Electric Baseboard, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Bulk C end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Bulk C end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Bulk C end_b - Story Top DSOA Space List, !- Name
  Warehouse Bulk C end_b - Story Top,     !- Space Name 1
  Warehouse Bulk Ventilation;             !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Fine A  - Story Ground,  !- Name
  -0,                                     !- Direction of Relative North {deg}
  -34.8639847043281,                      !- X Origin {m}
  -26.2906564695521,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Fine A  - Story Ground,       !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Fine - DOE Ref 1980-2004;     !- Space Type

SpaceList,
  Warehouse Fine - DOE Ref 1980-2004,     !- Name
  Warehouse Fine A end_a - Story Ground,  !- Space Name 1
  Warehouse Fine C  - Story Ground,       !- Space Name 2
  Warehouse Fine B  - Story Ground,       !- Space Name 3
  Warehouse Fine C end_a - Story Ground,  !- Space Name 4
  Warehouse Fine B end_a - Story Ground,  !- Space Name 5
  Warehouse Fine A  - Story Ground;       !- Space Name 6

Lights,
  Warehouse Fine Lights,                  !- Name
  Warehouse Fine - DOE Ref 1980-2004,     !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Light,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112832,                             !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.5,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 4089 Area 18695, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  40.8898031671494, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.8898031671494, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 1 {m}
  40.8898031671494, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999997, 7.0104;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  40.8898031671494, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8898031671494, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  40.8898031671494, 4.57199999999997, 7.0104; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.19744231092045e-14, 7.0104,       !- X,Y,Z Vertex 1 {m}
  0, -3.19744231092045e-14, 0,            !- X,Y,Z Vertex 2 {m}
  40.8898031671494, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8898031671494, -3.19744231092045e-14, 7.0104; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -3.19744231092045e-14, 1.81486804485558, !- X,Y,Z Vertex 1 {m}
  0.0254, -3.19744231092045e-14, 0.762,   !- X,Y,Z Vertex 2 {m}
  40.8644031671494, -3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  40.8644031671494, -3.19744231092045e-14, 1.81486804485558; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone Name
  Warehouse Fine A  - Story Ground,       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 145,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8898031671494, -3.19744231092045e-14, 7.0104, !- X,Y,Z Vertex 1 {m}
  40.8898031671494, 4.57199999999997, 7.0104, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999997, 7.0104,            !- X,Y,Z Vertex 3 {m}
  0, -3.19744231092045e-14, 7.0104;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Fine A  - Story Ground Mass,  !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  Warehouse Fine A  - Story Ground,       !- Space or SpaceList Name
  373.896360160414;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Fine A  - Story Ground Infiltration, !- Name
  Warehouse Fine A  - Story Ground,       !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Fine A  - Story Ground Thermostat, !- Name
  Zone Warehouse Fine A  - Story Ground,  !- Zone or ZoneList Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Fine - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Fine A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Fine - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp FineStorage,          !- Heating Setpoint Temperature Schedule Name
  Warehouse ClgSetp FineStorage;          !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp FineStorage Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp FineStorage 1_day_sch, !- Name
