
OS:Version,
  {6cb1ba77-c05a-48ff-87df-7f41a0780f9d}, !- Handle
  3.6.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Handle
  Always On Discrete,                     !- Name
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {802d38de-a6ef-4180-b01f-0c0acf082f27}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  1;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:ScheduleTypeLimits,
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Handle
  Clothing Schedule,                      !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c78e19b-5ec3-46c6-8936-93a0a2ac5811}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4095fe8-b4b1-4136-98b2-923514c27eba}, !- Handle
  Schedule Rule 3,                        !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {54018041-00c1-4810-ba77-330b9cc691b5}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b88e5d43-b7b5-4de3-adf2-1d09134f056e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Handle
  Work Efficiency Schedule,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15d74a8b-e0e7-42c0-bacb-61326ff769ac}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.82640654170197,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {1ef98389-838d-4578-a84d-c2f86dc9bcba}, !- Handle
  {be48d715-a549-4d31-ad65-5e71897ae424}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ClimateZones,
  {b6ed20fb-d597-4253-8852-4cccb51b4ce7}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  8A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Schedule:Ruleset,
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Default Day Schedule Name
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Summer Design Day Schedule Name
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:Schedule:Day,
  {6350e150-0b0a-41a5-aefc-db15d331d4fb}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6856163c-3e28-4b6d-96df-2a53ca621bb2}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Default Day Schedule Name
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Summer Design Day Schedule Name
  {4d254daa-d036-479a-9cbc-e09e477eef0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d254daa-d036-479a-9cbc-e09e477eef0b}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ab889806-e5ed-41f8-a51f-0eda54deb0ab}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Default Day Schedule Name
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Summer Design Day Schedule Name
  {024c59a6-f031-4379-b5f6-13fc727d378c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b00b298-bee5-46b9-99a6-3ce400f42b98}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.375405724999999,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.350810177499999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.32621463,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  1,                                      !- Hour 5
  10,                                     !- Minute 5
  0.3197421175,                           !- Value Until Time 5
  1,                                      !- Hour 6
  20,                                     !- Minute 6
  0.313269605,                            !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0.3067970925,                           !- Value Until Time 7
  1,                                      !- Hour 8
  40,                                     !- Minute 8
  0.30032458,                             !- Value Until Time 8
  1,                                      !- Hour 9
  50,                                     !- Minute 9
  0.2938520675,                           !- Value Until Time 9
  2,                                      !- Hour 10
  0,                                      !- Minute 10
  0.287379555,                            !- Value Until Time 10
  2,                                      !- Hour 11
  10,                                     !- Minute 11
  0.2809070425,                           !- Value Until Time 11
  2,                                      !- Hour 12
  20,                                     !- Minute 12
  0.27443453,                             !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.2679620175,                           !- Value Until Time 13
  2,                                      !- Hour 14
  40,                                     !- Minute 14
  0.261489505,                            !- Value Until Time 14
  2,                                      !- Hour 15
  50,                                     !- Minute 15
  0.255016992499999,                      !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.24854448,                             !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  0.24854448,                             !- Value Until Time 17
  3,                                      !- Hour 18
  40,                                     !- Minute 18
  0.2368939575,                           !- Value Until Time 18
  3,                                      !- Hour 19
  50,                                     !- Minute 19
  0.225243435,                            !- Value Until Time 19
  4,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2135929125,                           !- Value Until Time 20
  4,                                      !- Hour 21
  10,                                     !- Minute 21
  0.20194239,                             !- Value Until Time 21
  4,                                      !- Hour 22
  20,                                     !- Minute 22
  0.1902918675,                           !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  0.178641345,                            !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  0.1788677875,                           !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  0.17909423,                             !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  0.1793206725,                           !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  0.179547115,                            !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  0.1797735575,                           !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  0.18,                                   !- Value Until Time 29
  20,                                     !- Hour 30
  30,                                     !- Minute 30
  0.18,                                   !- Value Until Time 30
  20,                                     !- Hour 31
  40,                                     !- Minute 31
  0.188333333333333,                      !- Value Until Time 31
  20,                                     !- Hour 32
  50,                                     !- Minute 32
  0.196666666666667,                      !- Value Until Time 32
  21,                                     !- Hour 33
  0,                                      !- Minute 33
  0.205,                                  !- Value Until Time 33
  21,                                     !- Hour 34
  10,                                     !- Minute 34
  0.213333333333334,                      !- Value Until Time 34
  21,                                     !- Hour 35
  20,                                     !- Minute 35
  0.221666666666667,                      !- Value Until Time 35
  21,                                     !- Hour 36
  30,                                     !- Minute 36
  0.23,                                   !- Value Until Time 36
  21,                                     !- Hour 37
  40,                                     !- Minute 37
  0.308171891666667,                      !- Value Until Time 37
  21,                                     !- Hour 38
  50,                                     !- Minute 38
  0.386343783333334,                      !- Value Until Time 38
  22,                                     !- Hour 39
  0,                                      !- Minute 39
  0.464515675000002,                      !- Value Until Time 39
  22,                                     !- Hour 40
  10,                                     !- Minute 40
  0.542687566666669,                      !- Value Until Time 40
  22,                                     !- Hour 41
  20,                                     !- Minute 41
  0.620859458333336,                      !- Value Until Time 41
  22,                                     !- Hour 42
  30,                                     !- Minute 42
  0.69903135,                             !- Value Until Time 42
  22,                                     !- Hour 43
  40,                                     !- Minute 43
  0.6614907775,                           !- Value Until Time 43
  22,                                     !- Hour 44
  50,                                     !- Minute 44
  0.623950205,                            !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.586409632499999,                      !- Value Until Time 45
  23,                                     !- Hour 46
  10,                                     !- Minute 46
  0.548869059999999,                      !- Value Until Time 46
  23,                                     !- Hour 47
  20,                                     !- Minute 47
  0.511328487499999,                      !- Value Until Time 47
  23,                                     !- Hour 48
  30,                                     !- Minute 48
  0.473787915,                            !- Value Until Time 48
  23,                                     !- Hour 49
  40,                                     !- Minute 49
  0.4491923675,                           !- Value Until Time 49
  23,                                     !- Hour 50
  50,                                     !- Minute 50
  0.42459682,                             !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.4000012725;                           !- Value Until Time 51

OS:Schedule:Day,
  {fdf8983f-de36-475c-b16f-4d056e9ca2b7}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f5a8df4c-f9a5-4dc8-a0a0-0e81505ff43a}, !- Handle
  Schedule Rule 6,                        !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c592a27-5ae7-4a58-8e38-c8b1bcf02338}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {024c59a6-f031-4379-b5f6-13fc727d378c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Default Day Schedule Name
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Summer Design Day Schedule Name
  {9723a136-5a8b-455d-a18f-5038b80b940a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69a04f5b-6b1a-492f-a589-cd124638aee7}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.351818597899999,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.287851580099999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.223884562299998,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1919010534,                           !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1919010534,                           !- Value Until Time 5
  4,                                      !- Hour 6
  40,                                     !- Minute 6
  0.187216048166667,                      !- Value Until Time 6
  4,                                      !- Hour 7
  50,                                     !- Minute 7
  0.182531042933333,                      !- Value Until Time 7
  5,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1778460377,                           !- Value Until Time 8
  5,                                      !- Hour 9
  10,                                     !- Minute 9
  0.173161032466667,                      !- Value Until Time 9
  5,                                      !- Hour 10
  20,                                     !- Minute 10
  0.168476027233333,                      !- Value Until Time 10
  5,                                      !- Hour 11
  30,                                     !- Minute 11
  0.163791022,                            !- Value Until Time 11
  5,                                      !- Hour 12
  40,                                     !- Minute 12
  0.20473877775,                          !- Value Until Time 12
  5,                                      !- Hour 13
  50,                                     !- Minute 13
  0.245686533500001,                      !- Value Until Time 13
  6,                                      !- Hour 14
  0,                                      !- Minute 14
  0.286634289250001,                      !- Value Until Time 14
  6,                                      !- Hour 15
  10,                                     !- Minute 15
  0.327582045000001,                      !- Value Until Time 15
  6,                                      !- Hour 16
  20,                                     !- Minute 16
  0.368529800750001,                      !- Value Until Time 16
  6,                                      !- Hour 17
  30,                                     !- Minute 17
  0.4094775565,                           !- Value Until Time 17
  21,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4094775565,                           !- Value Until Time 18
  21,                                     !- Hour 19
  10,                                     !- Minute 19
  0.415333812916667,                      !- Value Until Time 19
  21,                                     !- Hour 20
  20,                                     !- Minute 20
  0.421190069333333,                      !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.42704632575,                          !- Value Until Time 21
  21,                                     !- Hour 22
  40,                                     !- Minute 22
  0.432902582166667,                      !- Value Until Time 22
  21,                                     !- Hour 23
  50,                                     !- Minute 23
  0.438758838583334,                      !- Value Until Time 23
  22,                                     !- Hour 24
  0,                                      !- Minute 24
  0.444615095,                            !- Value Until Time 24
  22,                                     !- Hour 25
  10,                                     !- Minute 25
  0.450471351416667,                      !- Value Until Time 25
  22,                                     !- Hour 26
  20,                                     !- Minute 26
  0.456327607833334,                      !- Value Until Time 26
  22,                                     !- Hour 27
  30,                                     !- Minute 27
  0.46218386425,                          !- Value Until Time 27
  22,                                     !- Hour 28
  40,                                     !- Minute 28
  0.468040120666667,                      !- Value Until Time 28
  22,                                     !- Hour 29
  50,                                     !- Minute 29
  0.473896377083334,                      !- Value Until Time 29
  23,                                     !- Hour 30
  0,                                      !- Minute 30
  0.4797526335,                           !- Value Until Time 30
  23,                                     !- Hour 31
  10,                                     !- Minute 31
  0.586364329833334,                      !- Value Until Time 31
  23,                                     !- Hour 32
  20,                                     !- Minute 32
  0.692976026166668,                      !- Value Until Time 32
  23,                                     !- Hour 33
  30,                                     !- Minute 33
  0.799587722500002,                      !- Value Until Time 33
  23,                                     !- Hour 34
  40,                                     !- Minute 34
  0.906199418833336,                      !- Value Until Time 34
  23,                                     !- Hour 35
  45,                                     !- Minute 35
  0.959505267,                            !- Value Until Time 35
  23,                                     !- Hour 36
  55,                                     !- Minute 36
  0.4157856157,                           !- Value Until Time 36
  24,                                     !- Hour 37
  0,                                      !- Minute 37
  0.351818597899999;                      !- Value Until Time 37

OS:Schedule:Day,
  {110f08e5-d665-43b5-8909-2bdc74e5a680}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f45092aa-7606-42ba-a10d-6ebeebbc7a9a}, !- Handle
  Schedule Rule 8,                        !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {562e7324-175b-4977-9f07-00c062771fe5}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {9723a136-5a8b-455d-a18f-5038b80b940a}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Default Day Schedule Name
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Summer Design Day Schedule Name
  {bff5394c-c13f-43aa-a0c8-e254eebade08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89b5e594-5dec-43b8-bb05-325a4a9a2ae3}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {cf0b6b19-d1bd-48e9-adde-252ad14b5bc4}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3fd604e5-0a9e-435b-b436-b15ed18d8bdf}, !- Handle
  Schedule Rule 11,                       !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86d454b8-1751-4dbe-8945-cdbf9bb59c02}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.336836562015,                        !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  18.336836562015,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.336836562015;                        !- Value Until Time 3

OS:Schedule:Day,
  {bff5394c-c13f-43aa-a0c8-e254eebade08}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Default Day Schedule Name
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Summer Design Day Schedule Name
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c8b6c24-fd03-4da4-89b5-129260e4cdc3}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  88.4902347569322;                       !- Value Until Time 1

OS:Schedule:Day,
  {0ec38dd6-2bd3-49b2-9237-fa62fb8374b9}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {91cb2c33-6057-4c31-9b0b-63a915c8756d}, !- Handle
  Schedule Rule 12,                       !- Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc935b8a-c7c6-4bd0-8658-27a9425e880d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5f4a9864-04a3-4fba-8c68-5c5dfeca2c27}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {e1aadf8e-9cff-4283-bb74-f1fa31a01ef0}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87127af1-9590-4b2e-9620-90937534994d}, !- Handle
  TARP;                                   !- Algorithm

OS:Site:WaterMainsTemperature,
  {0780c102-fb11-44fb-84df-386bc20298ab}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:ScheduleTypeLimits,
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {ef069d9f-a860-4d47-90f0-e20466987aee}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Control Zone or Zone List Name
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Cooling Control Zone or Zone List Name
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Heating Control Zone or Zone List Name
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a812646-9c97-45de-9be5-d814b54f8d22}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {3d1a18b9-de09-45e2-8661-92c79cf6166e}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d401079-0596-4ce1-ad57-505150daaa91}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4fd2b77-ffad-41df-be88-869e80ed02bc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7dcd66ae-cda1-40b6-b023-c3d4ff41b4a2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b823304-7cde-4228-a5b4-185764642d8e}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6acd02e3-1d08-4eae-9b20-f8f4f9b80931}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Control Zone or Zone List Name
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Cooling Control Zone or Zone List Name
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Heating Control Zone or Zone List Name
  {29c0f7c2-6381-4500-9702-48f169c95f64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {147c2697-a506-43e4-8b03-bb5d2a6f83e4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {197b4d7d-900a-402d-b75d-3d3054c7bb53}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6a8e1e7-2860-4c8c-8ea7-fb2d4156ba66}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29c0f7c2-6381-4500-9702-48f169c95f64}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f7f9b2bd-ad08-4b3f-9623-545b16f0fbaa}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f7683c-0705-4118-ad96-dac30f13ab06}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a07adbc4-bfd6-475a-9846-c8b179a93bee}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Control Zone or Zone List Name
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Cooling Control Zone or Zone List Name
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Heating Control Zone or Zone List Name
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e8fffba-e65e-4d33-8c5f-7e3463de3862}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d802a81-0628-4433-a425-c80508abcd8c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85a2b3f9-070e-4ec2-8751-badecdc1dbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {12c1083c-e90d-4713-b097-bc6fc3f468ae}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {bcca9734-e379-4660-aed5-08c520a9fd90}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ac1673-cfb0-4aa2-a76d-335aeaa701fe}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {547ca268-238f-4164-8dfd-306beaf8c889}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Control Zone or Zone List Name
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Cooling Control Zone or Zone List Name
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Heating Control Zone or Zone List Name
  {ce51a78c-f765-418c-9420-bd96a455f845}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc36272e-faa1-42e3-b81d-77c1b280a6e4}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {a1a05ef3-9a79-4c8a-98a5-a5c6420021f9}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {44b72280-ec6b-41ba-9170-79633fb0362e}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ce51a78c-f765-418c-9420-bd96a455f845}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb26a062-dede-4dbd-83a7-cfdfa30596b8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f115528a-a294-4384-8be3-3b1f3cbd27b6}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a81649b-7b00-4260-8a70-e35d832a4985}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {2200450b-527b-4e5b-9911-63d7b634112a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Control Zone or Zone List Name
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Cooling Control Zone or Zone List Name
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Heating Control Zone or Zone List Name
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e103ea-471d-41cb-ba56-e145c8ada60b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1b311b5a-41ec-463c-a1f2-970896f5ee51}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {491d9317-bad5-4778-a721-3aff0fa108c0}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {249c6bb7-18d0-4a24-bdd0-cee141364cb9}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {b7d5c7ff-041c-4160-83ef-45de2d3ebc98}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0307d2-45ac-4ea6-8aef-240458f41ce9}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {64807240-8e8d-4808-a9f5-71af268141bc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Handle
  Typical Interior Floor,                 !- Name
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Surface Rendering Name
  {583243e8-6dcb-4bef-ade8-83c5478cf847}, !- Layer 1
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Layer 2

OS:StandardsInformation:Construction,
  {3a5f08c5-c38c-4c03-9601-12154183d6c2}, !- Handle
  {641ec048-fcf7-412b-868f-c59e0dbf7717}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Handle
  Typical Interior Wall,                  !- Name
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Surface Rendering Name
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}, !- Layer 1
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {3eb86823-c52b-4be4-936b-70898ff3e6d1}, !- Handle
  {9b18da5a-64bc-4a3a-a823-d64f2c6f40a7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Handle
  Typical Interior Ceiling,               !- Name
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Surface Rendering Name
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}, !- Layer 1
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Layer 2

OS:StandardsInformation:Construction,
  {ed33d535-0354-41e2-b33c-1b5360e911d7}, !- Handle
  {27ce3ce2-fe4b-4a01-9364-dd6f42aff90a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Surface Rendering Name
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Layer 1
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Layer 2

OS:Material,
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {89192aff-8bcb-4e52-9967-e3137aa45aa9}, !- Handle
  {ef64e59d-033c-4d0d-92e8-36fd41e4a0e9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Surface Rendering Name
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Layer 1

OS:Material,
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46ab202f-88b8-4ebd-8671-95ce36bafd94}, !- Handle
  {f0792bd6-d74f-474f-81db-9acf0401cbc9}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:WindowMaterial:Gas,
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:Material,
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Handle
  U 0.40 SHGC 0.43 Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air, !- Name
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Surface Rendering Name
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Layer 1
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}, !- Layer 2
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Layer 3

OS:WindowMaterial:Glazing,
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}, !- Handle
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.34,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.37,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.78,                                   !- Visible Transmittance at Normal Incidence
  0.07,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.03,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Glazing,
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fda71418-2387-41d3-893d-77450a425555}, !- Handle
  {f4c9a624-0e9e-4ab6-a1cf-c581cc69a711}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Handle
  Typical Interior Window,                !- Name
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Surface Rendering Name
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {d2dc2ed1-8eaa-439b-add3-662fd3a5d5f9}, !- Handle
  {77ac0dbf-826a-4ee6-a287-0c95b9f98a93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Handle
  Typical Interior Door,                  !- Name
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:Material,
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ab086e58-c8b4-4809-868e-84ee4208a361}, !- Handle
  {37adca44-62f0-4eae-ab86-92ff97b67d7a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Handle
  Typical Interior Partition,             !- Name
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Surface Rendering Name
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Layer 1

OS:StandardsInformation:Construction,
  {0423c87d-44a5-4e84-b5de-f7893231ff1e}, !- Handle
  {982af14b-cff2-47f0-828e-ae109f6044b5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:PlantLoop,
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Plant Side Inlet Node Name
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Demand Side Inlet Node Name
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Demand Mixer Name
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Demand Splitter Name
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Supply Mixer Name
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}; !- Supply Splitter Name

OS:Node,
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Inlet Port
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}; !- Outlet Port

OS:Node,
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Inlet Port
  {9aec882a-6065-43ff-923d-6886ef037edf}; !- Outlet Port

OS:Node,
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Inlet Port
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}; !- Outlet Port

OS:Connector:Mixer,
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Handle
  Connector Mixer 1,                      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Outlet Branch Name
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Inlet Branch Name 1
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Handle
  Connector Splitter 1,                   !- Name
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Inlet Branch Name
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Outlet Branch Name 1
  {af7a7c57-efca-4d39-8b96-f978d2663de3}; !- Outlet Branch Name 2

OS:Connection,
  {9f1efaa4-4438-4376-b436-0f9ca6307d06}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  14,                                     !- Outlet Port
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d427c74a-f990-4282-9f65-93a80e0ccbb9}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  3,                                      !- Outlet Port
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aec882a-6065-43ff-923d-6886ef037edf}, !- Handle
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Inlet Port
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}; !- Outlet Port

OS:Node,
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Inlet Port
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}; !- Outlet Port

OS:Node,
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Inlet Port
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}; !- Outlet Port

OS:Connector:Mixer,
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Handle
  Connector Mixer 2,                      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Outlet Branch Name
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Inlet Branch Name
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {88a1ce67-0170-410c-ae11-9987be3d6a9d}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Source Object
  17,                                     !- Outlet Port
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51fb7764-9fd9-4b6f-bc4c-b233afa4850a}, !- Handle
  {f4ae68cd-9aa4-494c-9e5d-724e312760d6}, !- Source Object
  3,                                      !- Outlet Port
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc11952f-6c59-4785-b659-dccad8ea6a7c}, !- Handle
  {209d4925-54d3-49f3-8d41-b9729352da4c}, !- Source Object
  3,                                      !- Outlet Port
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d87e130d-78f5-4b3a-89cd-e8e2452d83e0}, !- Handle
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Source Object
  3,                                      !- Outlet Port
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54266f6b-b311-4f2f-82ba-f8eda337da01}, !- Handle
  {2f2710eb-335d-49e7-97ba-90c9bfb85d4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d5af5665-f88a-4da5-a038-34809efe761b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {c31a5143-6f82-4746-9f82-0e8899e21568}, !- Schedule Type Limits Name
  {c61c1129-e629-4879-ab6e-563fb41ed347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c1129-e629-4879-ab6e-563fb41ed347}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {c31a5143-6f82-4746-9f82-0e8899e21568}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41aa645a-7bdd-4648-be9a-80337df721be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Name
  {3a227374-501c-45aa-92db-78b8e01cde1a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Inlet Node Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Inlet Port
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}; !- Outlet Port

OS:Connection,
  {4e95e073-0d3c-4ceb-8a32-6d1531f3fe9a}, !- Handle
  {7ca01397-c14b-434a-b43f-8ab22f0cac9a}, !- Source Object
  3,                                      !- Outlet Port
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28afcab7-2fed-4ebb-a90d-647b0de34316}, !- Handle
  {c3fe411f-afc1-40dd-bce8-b9690c81be8b}, !- Source Object
  3,                                      !- Outlet Port
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eaea1f-0403-4e4f-b130-69e7adedaaf3}, !- Handle
  {98c5e5d8-bd62-436b-9089-7d07b4baabe6}, !- Source Object
  3,                                      !- Outlet Port
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Use Side Inlet Node Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {a94c8a4f-264a-4aa7-9555-ecd4ea0ee746}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Inlet Port
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}; !- Outlet Port

OS:Connection,
  {05213a70-4d1e-4cba-ad3a-81c8a631de1b}, !- Handle
  {2beaf411-aa2c-48cf-8960-3685bff27c68}, !- Source Object
  3,                                      !- Outlet Port
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dafd6875-71b9-415a-ab46-f2c42dd86312}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}, !- Source Object
  32,                                     !- Outlet Port
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dea1f6-5384-4442-af1a-29ec1b7529ae}, !- Handle
  {b0942391-a12a-4d31-a6b7-e6e11f91f12f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Inlet Node Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}; !- Outlet Node Name

OS:Node,
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Inlet Port
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}; !- Outlet Port

OS:Connection,
  {af7a7c57-efca-4d39-8b96-f978d2663de3}, !- Handle
  {495ddfd6-6d0f-4020-b935-0a9fdeac1b50}, !- Source Object
  4,                                      !- Outlet Port
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Inlet Port
  {ac0b4077-d029-4a49-99f7-304bd305553f}; !- Outlet Port

OS:Connection,
  {4247c5b4-a3cf-40e3-a21e-deedc79a8576}, !- Handle
  {255e2104-6694-47b4-aa4c-d97c5908d6a5}, !- Source Object
  3,                                      !- Outlet Port
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec62613-beb1-406c-af7a-fe1d3455376c}, !- Handle
  {d2b5549b-4a0e-44f8-9a85-f1877bd6e23d}, !- Source Object
  3,                                      !- Outlet Port
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0b4077-d029-4a49-99f7-304bd305553f}, !- Handle
  {71b998f5-7f78-4eaa-971a-8dc84b6fbf64}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Inlet Node Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}; !- Outlet Node Name

OS:Node,
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Inlet Port
  {a727470e-56e6-4229-93d9-2e17e4f206d4}; !- Outlet Port

OS:Connection,
  {c948d53a-ede7-46fd-ba22-343fc95b2d7a}, !- Handle
  {28f63570-9574-4e3b-911d-bcba1d6e0d87}, !- Source Object
  3,                                      !- Outlet Port
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2b7270-c28b-44ff-bdef-a77250b92368}, !- Handle
  {f6cc02b7-6c7f-4699-84e5-430c3886f41b}, !- Source Object
  3,                                      !- Outlet Port
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a727470e-56e6-4229-93d9-2e17e4f206d4}, !- Handle
  {62dc6952-63db-4b3f-ad0c-d43402e885ad}, !- Source Object
  3,                                      !- Outlet Port
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Inlet Node Name
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}; !- Outlet Node Name

OS:Node,
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Inlet Port
  {d21821e2-7345-49b8-b207-0def0d27f0df}; !- Outlet Port

OS:Connection,
  {30e86f7d-2c8e-46e1-a1f6-d8d6df498557}, !- Handle
  {5ce0026c-886f-41c0-8a7d-7d923b4a7296}, !- Source Object
  2,                                      !- Outlet Port
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21821e2-7345-49b8-b207-0def0d27f0df}, !- Handle
  {f8537bb2-75e7-4a8e-8e23-de809229aba0}, !- Source Object
  3,                                      !- Outlet Port
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2047d20-ec66-4a7f-941f-ee5f8d1d6fb9}, !- Handle
  {1567121d-9de7-46b0-8520-802e526e6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3a227374-501c-45aa-92db-78b8e01cde1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Inlet Node Name
  {6d35cf33-18e6-476c-887a-55276e5075ce}; !- Outlet Node Name

OS:Node,
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Inlet Port
  {7df36cd0-3faa-433a-81ba-c547970dd905}; !- Outlet Port

OS:Connection,
  {43a8595e-cacb-4d10-a53c-617da2799f7f}, !- Handle
  {d74e5bf3-ab3d-46c9-a898-f12ea953e5e0}, !- Source Object
  2,                                      !- Outlet Port
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df36cd0-3faa-433a-81ba-c547970dd905}, !- Handle
  {fe83a05c-78b2-40f9-a789-d5fbf0376223}, !- Source Object
  3,                                      !- Outlet Port
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d35cf33-18e6-476c-887a-55276e5075ce}, !- Handle
  {8871f49b-8c6c-4c2d-aea5-cd793b15a145}, !- Source Object
  3,                                      !- Outlet Port
  {8c08af57-3942-4af7-b60e-3734269546af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e6bf78-bc88-4b34-8f0a-0d6f3bed3bbb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51bd96fd-9745-450f-b6b3-7fffabfdc6d5}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  {9b5a1a45-0c61-4448-b682-578180c4a572}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b5a1a45-0c61-4448-b682-578180c4a572}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  861.3;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Default Day Schedule Name
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Summer Design Day Schedule Name
  {669ed33d-f621-4b07-a449-28f410b1e571}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a54b953d-ac39-4f3e-831c-9eb0507ed4d9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {669ed33d-f621-4b07-a449-28f410b1e571}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {911c0f17-7858-4712-9c20-42e46de489a9}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a01ba764-158f-412b-bf3c-46fd85205744}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {fac36fba-6c7b-4b7e-a19b-a24480336047}, !- Exterior Lights Definition Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Default Day Schedule Name
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Summer Design Day Schedule Name
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {caa0bdc4-6d80-4f9d-9226-4a7c99f0a381}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c40abff1-44e4-4bcf-b8eb-ff4cf34890a7}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {9f97efcb-85d1-43ef-9b41-5527ac7679b5}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {27c8758e-82fa-4309-9f3e-a200fa77de92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8f6c928b-0886-466b-ac03-91686b7203af}, !- Exterior Lights Definition Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5653bdf1-1490-4eef-8a6f-18c244df96a4}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {d6c59ef0-3676-44e6-83cd-c9cb09618dd1}, !- Handle
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

OS:AdditionalProperties,
  {33931484-07c3-44d9-a314-b2d1745f7cfe}, !- Handle
  {61c5c84b-46db-453d-a51c-59ee6ab0b5f8}; !- Object Name

OS:LifeCycleCost:Parameters,
  {4f2b12b3-98f5-4bc6-98c8-deefdf703c8c}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {9856b26c-11b7-4804-8fc8-b9031420af89}, !- Handle
  {0b0627ec-68ae-46e4-9bf8-3ade308aeeaa}; !- Material Name

OS:StandardsInformation:Material,
  {9d16e0c3-6c4e-4d39-bf01-b11ca154e8b0}, !- Handle
  {5f834546-9b57-40bf-adc7-9a6fe7468e7c}; !- Material Name

OS:StandardsInformation:Material,
  {81ad0bff-dead-4ddf-a513-9ebe0f9e5fc7}, !- Handle
  {63aadb6b-c4eb-4bea-baf4-922ed0ccc642}; !- Material Name

OS:StandardsInformation:Material,
  {24d0a33b-a024-4af8-b98a-90eb7042f25d}, !- Handle
  {8b027239-eaec-40bb-b5b6-d072d217ad1e}; !- Material Name

OS:StandardsInformation:Material,
  {62633d30-7827-4501-9be4-16d3ca083d72}, !- Handle
  {a0178f07-82aa-4c3b-8b5a-e25f9572c7c2}; !- Material Name

OS:StandardsInformation:Material,
  {647106a6-6917-4210-a621-7b5f054a2b9a}, !- Handle
  {d48accdf-f4b0-471e-b6ac-58f78d30365d}; !- Material Name

OS:StandardsInformation:Material,
  {da591894-f1e2-4dc0-8718-b1cb03b66117}, !- Handle
  {48962171-b7e3-47f3-abfc-f9c0faa6d10c}; !- Material Name

OS:StandardsInformation:Material,
  {599246fa-46ac-4d51-8f54-a9217a8192c0}, !- Handle
  {494a34f3-93e2-4901-a459-cc4f1737bc6a}; !- Material Name

OS:StandardsInformation:Material,
  {69b02901-dbf6-46df-8444-a80c00ebbb82}, !- Handle
  {d94f657f-40b8-48a9-a7a5-2e4165ae14d3}; !- Material Name

OS:StandardsInformation:Material,
  {1038a070-33d6-46ae-bf99-ab78a85db299}, !- Handle
  {64807240-8e8d-4808-a9f5-71af268141bc}; !- Material Name

OS:StandardsInformation:Material,
  {b4a4a04c-c8c4-407f-ba57-1db3dab28bfa}, !- Handle
  {a65e9eb9-ce50-4b60-bf6d-794ddcb587a9}; !- Material Name

OS:StandardsInformation:Material,
  {80ea5071-c4a4-4925-8ef7-03e0a67231c4}, !- Handle
  {583243e8-6dcb-4bef-ade8-83c5478cf847}; !- Material Name

OS:StandardsInformation:Material,
  {d30e9cc8-e718-435a-8efb-f63b9c19d81f}, !- Handle
  {7a5f1f9e-b8ca-4338-b29d-727a239eb5ee}; !- Material Name

OS:SizingPeriod:DesignDay,
  {d1aec6bc-6cb1-4807-8f09-d1934ed3ae36}, !- Handle
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {28bf5e54-1016-4fae-8089-a4d5ad73854a}, !- Handle
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84e0543f-adc4-48ee-8660-d11382c22ef8}, !- Handle
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f58ebf15-4c5b-4a3e-be2e-31d9f78b6d65}, !- Handle
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2c2f9273-893c-48fd-aedf-c34afe35f3f7}, !- Handle
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dc59f48-f482-49b3-afb0-c51663491d2d}, !- Handle
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {43aeb0d7-0f49-4efc-8add-0148cd21c96c}, !- Handle
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e6f3092a-e37a-4972-96fa-e212b448578e}, !- Handle
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7313b42b-5907-4fbc-a79c-e32d2eafadc4}, !- Handle
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2261a8bb-c030-4c65-ac59-d8d711e410e6}, !- Handle
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c08a468-6ba0-4d14-b50b-a23f8fa7e82c}, !- Handle
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f0fabae2-dbd9-4358-b0aa-526165ca49f2}, !- Handle
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d8e607f0-6383-4845-8074-28cf0f5395d4}, !- Handle
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.403;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1efee964-b94d-4b60-98c5-5eab2a4e56c4}, !- Handle
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.388;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9db5543d-b74c-4430-a63f-2dd01a0d91e9}, !- Handle
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.431;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {463b5530-83ec-4922-a467-2cb8c1e72ccc}, !- Handle
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.489;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2e02b106-9433-4214-a89f-fad5f7e6ea1e}, !- Handle
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {623cf309-0b05-45da-ae57-f0c7e1805ccc}, !- Handle
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.499;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {fe66ba02-9e76-4458-8273-6611ec770878}, !- Handle
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.453;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f086ca54-0c59-47db-a389-bf8e3a94cf0b}, !- Handle
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.447;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d44bda39-592d-45b8-afe9-645e2f97c00a}, !- Handle
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.439;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd152520-97bc-4d77-9b9d-3b6f74a1992d}, !- Handle
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.384;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {93f02b3c-5616-413b-ae4b-46c259220b8e}, !- Handle
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.429;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {1bc73960-a4f0-4cb6-ad7c-3e0e4b90ffc3}, !- Handle
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33040bea-3d6d-4666-800d-4f5378c66ddb}, !- Handle
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {142b4548-0940-43c3-afc4-e6a8fa6ce8d9}, !- Handle
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.497;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {22430541-72f1-467f-aafd-80e384091e94}, !- Handle
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {21fb989e-1bd5-44ae-9ee0-f5b5c73ae1a8}, !- Handle
  Rendering Color 5,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9ea3553f-1593-4c84-94c7-3f743c4f5ad8}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2304eb9-1b97-4066-9c5b-ae3f8498e25a}, !- Handle
  Rendering Color 7,                      !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbd5b9f8-d3a3-4560-bd89-6a4419209603}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d9be576-4587-4ade-9ce4-ec1c8cd3faa9}, !- Handle
  Rendering Color 13,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bce1547e-e256-4f44-bec3-ba23968c7b45}, !- Handle
  Rendering Color 14,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21a8bca6-1ab7-4ede-905c-6bb4be5a4993}, !- Handle
  Rendering Color 15,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ca7f200-27e0-464f-a1d2-3e11c21c9a64}, !- Handle
  Rendering Color 16,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65c4d386-c110-4c6b-acec-815ea9733e51}, !- Handle
  Rendering Color 17,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:RadianceParameters,
  {d95ba8f8-0575-4b55-85c6-271ad12dc400}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {40df8265-0906-4be8-bf6c-b06c6d103425}; !- Handle

OS:OutputControl:ReportingTolerances,
  {e24f3dbe-2035-48d9-9c03-26b3fb029bcf}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ZoneAirHeatBalanceAlgorithm,
  {16979cf4-cd6e-46d4-a792-a994391a7cbd}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {610e01d7-070b-44b1-9733-30441855ef73}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {0235c29c-ce5b-4d76-ab68-a4c108f67369}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {97875709-c750-40f1-a0dc-a2e7aee2cf44}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {0d2f6ce0-71dc-46f6-97e6-256999897caa}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {e69f6df4-55b6-4696-8f6e-dd494baa68a7}; !- Handle

OS:ScheduleTypeLimits,
  {850c145d-bad4-4b18-863a-364249f39316}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Building,
  {52d5caa1-ea71-4541-a26e-a9854885a1ce}, !- Handle
  90.1-2019|MediumOffice,                 !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {dd3aae18-68e1-41e6-ba6b-396f2627ef1c}, !- Default Construction Set Name
  {7d8bbb9b-e976-46b4-9c23-faacfc273d3b}, !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:SpaceType,
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Handle
  Office WholeBuilding - Md Office - 90.1-2019, !- Name
  ,                                       !- Default Construction Set Name
  {ba2c1d30-4e46-4771-b70f-ae3885a19171}, !- Default Schedule Set Name
  {eaddcd5d-6dc3-4c5a-bb83-675575abb503}, !- Group Rendering Name
  {e39a19ec-2219-461d-8c50-48c9f4419059}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {eaddcd5d-6dc3-4c5a-bb83-675575abb503}, !- Handle
  Office WholeBuilding - Md Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {200bdbef-e777-4176-bb31-e13242828235}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  9.144,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Handle
  Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}; !- Thermal Zone Name

OS:Surface,
  {065468d7-1c2d-4099-8f98-028dcb4fb082}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0cc3cfd-2fff-4987-9e63-f4d6a88686f6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2050add4-c19a-46b0-b47e-1c1eb7073d06}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6851fbe0-cf3e-4aea-a197-c7b6ff188181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e252104-8275-411a-8aff-5fa710ebe181}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97806bc4-40f2-4775-9b4a-8666611f7c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fadb11d-ed38-429e-940f-1f6a9fc2b675}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4463fe-121a-4cdb-aeb1-90554e6774b7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eca0633e-489f-43ad-8585-8c3cd64f5bee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b50cea5-7f1f-4410-8784-3d25ae01d9d6}, !- Zone Air Inlet Port List
  {e181555d-8a10-43e2-acb2-4ba715676ea2}, !- Zone Air Exhaust Port List
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Zone Air Node Name
  {740c208b-9102-4bc6-bdef-460779dca9df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7df5c913-4a81-4a8a-b0f8-192c1dcb868b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3de0ca2f-7063-48a5-a783-ba8071e7261e}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Name
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc065369-348e-4b4a-93d1-5833ce14948f}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Source Object
  11,                                     !- Outlet Port
  {3de0ca2f-7063-48a5-a783-ba8071e7261e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b50cea5-7f1f-4410-8784-3d25ae01d9d6}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- HVAC Component
  {90b59f0c-69cd-42f8-bd69-c37b408de52d}; !- Port 1

OS:PortList,
  {e181555d-8a10-43e2-acb2-4ba715676ea2}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}; !- HVAC Component

OS:PortList,
  {740c208b-9102-4bc6-bdef-460779dca9df}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- HVAC Component
  {c7dd7add-b69d-438e-bb35-502bd92ec551}; !- Port 1

OS:Sizing:Zone,
  {9d3d58b2-6544-4ea7-b6ad-4ba3b5dcf33e}, !- Handle
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b14a6505-583a-4195-b732-a4fc956c3928}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {42ff8551-0a3d-40e8-acad-3648fb848a4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abeccec0-47b7-4d7c-887a-d34234d983e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Handle
  Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}; !- Thermal Zone Name

OS:Surface,
  {5f5b3c96-f015-4acc-a2da-b6c404c5c565}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {17c46a56-0033-42a4-a4be-6090bdd998d8}, !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93149bfd-a455-45d3-a0a1-7ce1a03f0c37}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3906280e-3221-4d2b-b9aa-74687ce5b7ab}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f3ca782-f1e9-40dc-88c0-9be11c58483e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da8de555-b4bc-4218-ba4d-abe0ade60f57}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29e74122-3766-4609-b332-a99012aa5f92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6851fbe0-cf3e-4aea-a197-c7b6ff188181}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2050add4-c19a-46b0-b47e-1c1eb7073d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b574098b-eef0-4a82-8c30-a5a805954fa1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21ec37e8-2fbf-4e99-9bc3-37b278bfefb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8040f647-c8c8-4107-b210-42e996cf33df}, !- Zone Air Inlet Port List
  {c419dcf5-50ef-4465-b91c-5c4c644571e9}, !- Zone Air Exhaust Port List
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Zone Air Node Name
  {3a29eb9a-f2fd-40d2-9bfd-56c0b013f14b}, !- Zone Return Air Port List
  {6a1bca57-26a4-461f-9ea2-242c643b6f8b}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0ea7f48f-03b2-449b-ad2c-d4f960d24dad}, !- Secondary Daylighting Control Name
  0.138,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4228d7a4-cbff-4231-961b-b6f5d4ad3bda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {060ed189-ba61-4ef2-b186-3792e8155823}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Name
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {926cb0de-b651-475a-ae7b-7663522d8c70}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Source Object
  11,                                     !- Outlet Port
  {060ed189-ba61-4ef2-b186-3792e8155823}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8040f647-c8c8-4107-b210-42e996cf33df}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- HVAC Component
  {0c9e87e9-c44c-4324-aa8d-bcc53fadd9eb}; !- Port 1

OS:PortList,
  {c419dcf5-50ef-4465-b91c-5c4c644571e9}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}; !- HVAC Component

OS:PortList,
  {3a29eb9a-f2fd-40d2-9bfd-56c0b013f14b}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- HVAC Component
  {c3d79d7c-3392-43bd-8843-acba5b66e9ad}; !- Port 1

OS:Sizing:Zone,
  {f7e27806-d484-4925-bbf6-e47b1ea39636}, !- Handle
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7416d0d4-3845-44cd-803f-63f26f278260}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {352e7904-64f5-4a4e-a047-5f48c5036e9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3e16744-58ba-447d-b500-6c74c7f6666c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Handle
  Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -26.2243160749713,                      !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {63503bfa-3f22-4096-a831-60b1dc259ff6}; !- Thermal Zone Name

OS:Surface,
  {f84020d0-287b-4e29-be11-2371db138fd1}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56e8d3b-584e-42cd-9e3f-c621ad893db1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4318e0f1-8420-4d6b-9843-9199b7c1fa8c}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40425fde-3277-4bba-ab68-0cf4e48f76cd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f69e4558-4eb5-4bbd-8cf7-4bb338209767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f3ca782-f1e9-40dc-88c0-9be11c58483e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3906280e-3221-4d2b-b9aa-74687ce5b7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918ad4a3-2496-486b-a11c-5ab7e4e3397b}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f16ea18-46a8-4047-ac35-13c3a02a4588}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0b29a15-0e5e-464c-8f6d-bbff7247bb1a}, !- Zone Air Inlet Port List
  {f4e60277-3326-416a-ad18-acb47867a667}, !- Zone Air Exhaust Port List
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Zone Air Node Name
  {00530494-2d94-4e94-ba05-1ba5b07c455c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {64e855af-eb6f-4665-89ab-a87e46ae3c82}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26668981-e315-4741-9637-dc7f6eb136b0}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Name
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6022b30-be43-41f2-b34e-83f26256b2c3}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Source Object
  11,                                     !- Outlet Port
  {26668981-e315-4741-9637-dc7f6eb136b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0b29a15-0e5e-464c-8f6d-bbff7247bb1a}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- HVAC Component
  {8f0901f3-9f11-4345-8624-2aad4ce51010}; !- Port 1

OS:PortList,
  {f4e60277-3326-416a-ad18-acb47867a667}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}; !- HVAC Component

OS:PortList,
  {00530494-2d94-4e94-ba05-1ba5b07c455c}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- HVAC Component
  {dcbe59ad-a103-4336-8adc-5a7c0f39f070}; !- Port 1

OS:Sizing:Zone,
  {8c20427f-eb6e-437a-9022-77d336712459}, !- Handle
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c605d0f0-7136-46a9-a8af-9dcd4d7e4413}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {63503bfa-3f22-4096-a831-60b1dc259ff6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81eee622-e3f2-47f8-bee8-50ffd1ea32e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Handle
  Office WholeBuilding - Md Office A  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}; !- Thermal Zone Name

OS:Surface,
  {18d612c6-4b9b-412f-9221-c3524a7d8340}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {48ed0c8a-7261-4805-a9cf-982dccf204a9}, !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97806bc4-40f2-4775-9b4a-8666611f7c35}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e252104-8275-411a-8aff-5fa710ebe181}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6fd62e9-40fe-4fec-8cad-f9fe171887f1}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddc8eca5-00ea-4c57-9b15-125d43fadd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f1918fd-6290-4742-90b1-e7d9aeec03d3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d62a731-fc5f-4101-8c77-789e4902e562}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f4c0dc1-9c99-4d6c-a5a8-316984c73a19}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {480eb05f-003b-4cde-9c05-25edf261f30c}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c481e3af-f9b6-4737-809e-2309ec410e7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ee24876-9352-4816-b1be-c228e0cee0a5}, !- Zone Air Inlet Port List
  {ce67fbcf-144e-4762-9fa3-7205c505196c}, !- Zone Air Exhaust Port List
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Zone Air Node Name
  {b4ba31a0-3a7b-42e7-b7d3-700a5b84f4d1}, !- Zone Return Air Port List
  {512d4903-5343-4e23-8695-e4d47f647686}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {cb2699c7-b87f-45ab-aad6-74e43daa296f}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca48fabf-55a9-409a-80bf-e50b683ce690}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81282934-e7bb-4927-aa6d-03fc0565d83d}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Name
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5c02f65-29e0-4497-b77f-a016c1e2dcac}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Source Object
  11,                                     !- Outlet Port
  {81282934-e7bb-4927-aa6d-03fc0565d83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ee24876-9352-4816-b1be-c228e0cee0a5}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- HVAC Component
  {2f8bb819-fa35-4b94-b75b-7f3280cc45e8}; !- Port 1

OS:PortList,
  {ce67fbcf-144e-4762-9fa3-7205c505196c}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}; !- HVAC Component

OS:PortList,
  {b4ba31a0-3a7b-42e7-b7d3-700a5b84f4d1}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- HVAC Component
  {ba4cf807-0b9e-462e-8f88-16941799fb6d}; !- Port 1

OS:Sizing:Zone,
  {b955ea05-e6ce-4e65-a75f-ebb365d83183}, !- Handle
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d651a322-8573-40a7-ba51-68df2315dd92}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {8d8aed7e-bbe9-4eed-a22c-fbcfe8347971}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {126fcfe4-7e27-43a3-a59b-d3cc33cbcb6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Handle
  Office WholeBuilding - Md Office B  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {57287c60-4f26-40a8-85a2-984878a5fc43}; !- Thermal Zone Name

OS:Surface,
  {4263da6a-8c73-417d-a248-446cc2a04898}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {d93e8083-abf3-467f-b67f-b217c26b232f}, !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29e74122-3766-4609-b332-a99012aa5f92}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8de555-b4bc-4218-ba4d-abe0ade60f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea4a002-ba37-4b23-a99d-6140f7e1fd99}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a39a09c-5bdd-4d9b-b9aa-00d143d3fc8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b71a6ca-4486-4114-b113-7c30e7b3fc3e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd7d7d42-f279-4d5c-8291-c4208094b72f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddc8eca5-00ea-4c57-9b15-125d43fadd43}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6fd62e9-40fe-4fec-8cad-f9fe171887f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e7f95fb-7999-4bf1-b7b9-733b50dab8fa}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3141b81b-64d3-48d0-92fd-64ea58d5a9b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dab89111-0d03-40a7-bc74-b861fa63f955}, !- Zone Air Inlet Port List
  {b736bede-b91c-42fa-b85d-4226d0a03364}, !- Zone Air Exhaust Port List
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Zone Air Node Name
  {9b2d690b-c2af-45e7-9093-46b27bee8412}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f408a0f-3b3e-44aa-81ef-b225b9d25423}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6157c4f-f101-484e-b2e9-a74f75d68f32}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Name
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94993c2a-b11c-4637-a852-b3b77a8c26dc}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Source Object
  11,                                     !- Outlet Port
  {f6157c4f-f101-484e-b2e9-a74f75d68f32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dab89111-0d03-40a7-bc74-b861fa63f955}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- HVAC Component
  {6063c7b2-d80a-461a-ba7b-9e88e1659f1c}; !- Port 1

OS:PortList,
  {b736bede-b91c-42fa-b85d-4226d0a03364}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}; !- HVAC Component

OS:PortList,
  {9b2d690b-c2af-45e7-9093-46b27bee8412}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- HVAC Component
  {ad414b18-d0a8-4ea0-855b-584d2b473482}; !- Port 1

OS:Sizing:Zone,
  {e2aa3346-75c6-4b03-905b-a935c64f84bb}, !- Handle
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88f4d047-5264-4bac-a33c-182bd253faff}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {57287c60-4f26-40a8-85a2-984878a5fc43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d03f4ac2-cdb9-4f63-a9a7-8197a1b49956}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Handle
  Office WholeBuilding - Md Office C  - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -21.6523160749713,                      !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {f6121e91-74b3-411c-868e-5d735dacfd53}; !- Thermal Zone Name

OS:Surface,
  {6f8c32ea-ef81-4ad1-8d1c-60e122f533e6}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {48ed0c8a-7261-4805-a9cf-982dccf204a9}, !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f69e4558-4eb5-4bbd-8cf7-4bb338209767}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40425fde-3277-4bba-ab68-0cf4e48f76cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.19744231092045e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  3.19744231092045e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.19744231092045e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.19744231092045e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d6075e-5324-4a08-9111-fd719d2ea3f0}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa617cd0-fed5-42cc-b57a-433064fcf4f4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e007ec2-5394-468e-8d9c-21609b7df4c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  43.3046321499426, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a39a09c-5bdd-4d9b-b9aa-00d143d3fc8f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea4a002-ba37-4b23-a99d-6140f7e1fd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  43.3046321499426, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  43.3046321499426, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293f2560-6dc5-403c-a1e6-6fdd883e9523}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84f66046-86f5-462a-9538-70e0c32e56a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.3046321499426, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  43.3046321499426, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb04decb-3bb4-4137-b71c-936bacf452be}, !- Zone Air Inlet Port List
  {90814725-9e8f-4b72-a3ba-5a666458d66f}, !- Zone Air Exhaust Port List
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Zone Air Node Name
  {f3d8faf2-2fa8-4808-b7ef-6298e94e375e}, !- Zone Return Air Port List
  {d3680ac2-d46c-452e-8f08-601d3cb04d1e}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {8be0c784-9927-4f1f-9f6d-77c5a32ec41b}, !- Secondary Daylighting Control Name
  0.139,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32dc3007-f3d1-4ac0-bfaa-720e8663ee09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a122d1c5-1271-4685-b2e7-6c99fab04573}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Name
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {083d33a3-e19e-4c89-9bd7-2b18c165c780}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Source Object
  11,                                     !- Outlet Port
  {a122d1c5-1271-4685-b2e7-6c99fab04573}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb04decb-3bb4-4137-b71c-936bacf452be}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- HVAC Component
  {6c0d1e6b-914d-4def-a845-6edad71962bf}; !- Port 1

OS:PortList,
  {90814725-9e8f-4b72-a3ba-5a666458d66f}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}; !- HVAC Component

OS:PortList,
  {f3d8faf2-2fa8-4808-b7ef-6298e94e375e}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- HVAC Component
  {86493eb7-7135-4dee-a358-1dd9233986a0}; !- Port 1

OS:Sizing:Zone,
  {285ff222-7c88-44cd-95fb-d47ad63bcaf0}, !- Handle
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85f64f2d-d783-4bf9-a4de-27b372fd82fe}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {f6121e91-74b3-411c-868e-5d735dacfd53}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f2face3-4d20-465e-af87-c345eca80083}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Handle
  Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  -17.4828773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {aade729a-45a1-404b-9691-2663c0e00e46}; !- Thermal Zone Name

OS:Surface,
  {9bdbda53-8dca-4955-8a78-65c8252eca1c}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.48689957516035e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d62a731-fc5f-4101-8c77-789e4902e562}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f1918fd-6290-4742-90b1-e7d9aeec03d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877cb590-c68b-4940-baca-a071d7449c8b}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8be8dbe-f634-4687-bf9a-dd24d62224b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57200000000003, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b819d0-252e-4180-bf97-a30e1b37087b}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57200000000003, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53fece6f-d5ca-462a-8d45-093a847a5500}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6afaf8c-3533-4a9d-bd51-19577fc5fc0f}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d4d0800-2929-4156-9185-205aa0d44ab7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.48689957516035e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57200000000003, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57200000000003, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de55bdc5-23d4-485c-abab-53609a575b01}, !- Zone Air Inlet Port List
  {0ccf9364-289b-43b9-be0d-2af28ba8200a}, !- Zone Air Exhaust Port List
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Zone Air Node Name
  {a1b8c8f9-66e4-4ec9-bbaf-757f3aefa1e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66b11c05-d30a-4e28-abbb-56e676f717aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d64c0e59-b14a-4e2c-8933-23cf41bd6c7a}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Name
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {004216bd-fc7d-48bb-96fb-2c4ccc6f3578}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Source Object
  11,                                     !- Outlet Port
  {d64c0e59-b14a-4e2c-8933-23cf41bd6c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de55bdc5-23d4-485c-abab-53609a575b01}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- HVAC Component
  {ee9a3e1e-0446-4760-a941-f87f62ddeed0}; !- Port 1

OS:PortList,
  {0ccf9364-289b-43b9-be0d-2af28ba8200a}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}; !- HVAC Component

OS:PortList,
  {a1b8c8f9-66e4-4ec9-bbaf-757f3aefa1e3}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- HVAC Component
  {a91be62b-2b2b-40f0-9bb7-3893fd053ad3}; !- Port 1

OS:Sizing:Zone,
  {27e37a0e-c66e-4bf8-8cf8-a7f98f3eba68}, !- Handle
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c6625b1d-568e-45f4-982a-8ff1b2d8bc42}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {aade729a-45a1-404b-9691-2663c0e00e46}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41f1562c-3816-42b5-84d0-e34fa5a73bda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Handle
  Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  -12.9108773833142,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {611494d1-9542-4f0b-a784-f82ae40e17d4}; !- Thermal Zone Name

OS:Surface,
  {a13f4637-20c8-46a4-b9b4-c085611be7ab}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {17c46a56-0033-42a4-a4be-6090bdd998d8}, !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd7d7d42-f279-4d5c-8291-c4208094b72f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b71a6ca-4486-4114-b113-7c30e7b3fc3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.48689957516035e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0f079d-0dd1-4577-9a21-3180a5c4cc3b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef9d90b-f8c8-428c-a11a-e1ff3c93fca2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 25.8217547666284, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 25.8217547666284, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28064d92-0fcb-413f-8986-0505297c53db}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.8217547666284, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 25.8217547666284, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8be8dbe-f634-4687-bf9a-dd24d62224b2}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877cb590-c68b-4940-baca-a071d7449c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 3.01980662698043e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 3.01980662698043e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 3.01980662698043e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47a0af50-a2b5-431e-b8d7-f8e01b4db9f0}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c92c30b5-d2d0-4c0b-9a65-5851a29234de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 25.8217547666284, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 25.8217547666284, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8eca6553-8b0e-4b3d-9754-6e03315664d6}, !- Zone Air Inlet Port List
  {a8635f56-2fc3-44c7-ac17-dab735f9f2f4}, !- Zone Air Exhaust Port List
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Zone Air Node Name
  {35c0dbb1-c0cf-47ab-bcf9-04ee88ffc6e5}, !- Zone Return Air Port List
  {78d67f18-fd95-465e-8464-fc5b6afd1ec0}, !- Primary Daylighting Control Name
  0.386,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {53467812-f837-475e-b583-45403dc64884}, !- Secondary Daylighting Control Name
  0.138,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb5f2927-ec0a-4080-bec8-ed2bdfdbe52b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3603cd8c-fbfa-4e25-ad34-bf4b782f18f0}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Name
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba5601d1-90a9-4cbd-8e99-89eaadd5be5b}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Source Object
  11,                                     !- Outlet Port
  {3603cd8c-fbfa-4e25-ad34-bf4b782f18f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8eca6553-8b0e-4b3d-9754-6e03315664d6}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- HVAC Component
  {2bee8281-05f9-46f1-9863-c33130ebdcf7}; !- Port 1

OS:PortList,
  {a8635f56-2fc3-44c7-ac17-dab735f9f2f4}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}; !- HVAC Component

OS:PortList,
  {35c0dbb1-c0cf-47ab-bcf9-04ee88ffc6e5}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- HVAC Component
  {57348c00-2d5f-4ec6-8bef-e808f6efddf7}; !- Port 1

OS:Sizing:Zone,
  {2e592c98-c50d-4957-b2f1-d1b98caa7bfe}, !- Handle
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52c9b614-9cf9-473a-aa95-12c4ef4a1e4b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {611494d1-9542-4f0b-a784-f82ae40e17d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c3104c6-b811-499c-93ff-1c1bf14a88f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Handle
  Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.6523160749713,                       !- X Origin {m}
  12.9108773833142,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {200bdbef-e777-4176-bb31-e13242828235}, !- Building Story Name
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}; !- Thermal Zone Name

OS:Surface,
  {ee65a3f9-eb77-4f71-8fde-79eb409b3a90}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {76d7ad7a-1b23-4b9c-93a2-8a4c1e21bf38}, !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e007ec2-5394-468e-8d9c-21609b7df4c8}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa617cd0-fed5-42cc-b57a-433064fcf4f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16bcdcb4-27f0-47ac-87cb-f43972167a8b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, 4.57199999999997, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29dfc2a9-6e9b-4f0d-a0e3-ad0597a775ec}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.57199999999997, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef9d90b-f8c8-428c-a11a-e1ff3c93fca2}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0f079d-0dd1-4577-9a21-3180a5c4cc3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, -2.66453525910038e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578ae3da-be0f-44e9-aa66-f213cd4213dd}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {086c8cbf-51b0-4b2b-b871-be9ab3786411}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999997, -2.66453525910038e-14, 9.144, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 4.57199999999997, 9.144, !- X,Y,Z Vertex 2 {m}
  -2.8421709430404e-14, 4.57199999999997, 9.144, !- X,Y,Z Vertex 3 {m}
  -2.8421709430404e-14, -2.66453525910038e-14, 9.144; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66d26344-38f9-412f-8beb-a84c1a44143b}, !- Zone Air Inlet Port List
  {a81a0887-fa87-461f-9ad6-06fecc2d90ae}, !- Zone Air Exhaust Port List
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Zone Air Node Name
  {fa20a8e5-40c7-4ef5-9ef8-5f592275f38b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2820a060-5cdc-4b67-8a23-8a58901d3362}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {952fb3bf-4a82-4537-b30d-89fcdb2f38e2}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Name
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d583024d-ce18-4d03-9fdc-bbaac2841be9}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Source Object
  11,                                     !- Outlet Port
  {952fb3bf-4a82-4537-b30d-89fcdb2f38e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66d26344-38f9-412f-8beb-a84c1a44143b}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- HVAC Component
  {e56cc44b-0fc0-464f-bd40-72dc9f73dd36}; !- Port 1

OS:PortList,
  {a81a0887-fa87-461f-9ad6-06fecc2d90ae}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}; !- HVAC Component

OS:PortList,
  {fa20a8e5-40c7-4ef5-9ef8-5f592275f38b}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- HVAC Component
  {dccc8513-2135-48a7-b7d0-6ad81e7964ff}; !- Port 1

OS:Sizing:Zone,
  {b36eaf1b-4f17-4177-931b-a7dc7085a7b2}, !- Handle
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f609c7a8-c706-4f5d-aff5-9bc5ed364f52}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {0cdc5aab-8864-4b82-8a8f-566eb52dddae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ecced3fe-9226-480e-a778-230cd420d821}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {d6f5a8ec-9046-454e-b28e-250a4689ec6c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a56e8d3b-584e-42cd-9e3f-c621ad893db1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54659999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0253999999999728, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0253999999999728, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1af5e68d-8ae5-4503-ac6e-50c64aac8042}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4318e0f1-8420-4d6b-9843-9199b7c1fa8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56434ab7-4e45-4739-be94-a0681c66f376}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93149bfd-a455-45d3-a0a1-7ce1a03f0c37}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 25.7963547666284, 2.59440495142075, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 25.7963547666284, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000261, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000261, 2.59440495142075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {349a2cd6-bacb-4e09-a245-98fb74bf3ca8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0cc3cfd-2fff-4987-9e63-f4d6a88686f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.54660000000003, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 0.0254000000000243, 0.762, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 0.0254000000000243, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {300a5f43-ab71-404b-af48-41eac2ff84ee}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fadb11d-ed38-429e-940f-1f6a9fc2b675}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.48689957516035e-14, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 2.48689957516035e-14, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe06417-b5fb-436f-89e6-597a314b5b9a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29dfc2a9-6e9b-4f0d-a0e3-ad0597a775ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0253999999999734, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0253999999999734, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54659999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ceadc8e-b27b-4ba1-933b-9e8f8ecc8035}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {16bcdcb4-27f0-47ac-87cb-f43972167a8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999997, 4.57199999999997, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999997, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999971, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999971, 4.57199999999997, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15dbefac-313f-4088-824b-b2c8f3208fa9}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28064d92-0fcb-413f-8986-0505297c53db}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000266, 2.59440495142075, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000266, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 25.7963547666284, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 25.7963547666284, 2.59440495142075; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f350dbf-4e6d-479b-b574-b3032122bdbc}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87d6075e-5324-4a08-9111-fd719d2ea3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.2792321499426, 4.57199999999997, 2.59294785685758, !- X,Y,Z Vertex 1 {m}
  43.2792321499426, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000403, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000403, 4.57199999999997, 2.59294785685758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2316586-f8ae-402f-b4e2-0ea74f951a45}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f4c0dc1-9c99-4d6c-a5a8-316984c73a19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 2.48689957516035e-14, 2.59294785685758, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  43.2792321499426, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  43.2792321499426, 2.48689957516035e-14, 2.59294785685758; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7074a1-3c7a-4566-802b-75b7fa07597f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53fece6f-d5ca-462a-8d45-093a847a5500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999716, 2.48689957516035e-14, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  0.0253999999999716, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999997, 2.48689957516035e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999997, 2.48689957516035e-14, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ed43378-6b81-4769-87f2-ea501756ec15}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58b819d0-252e-4180-bf97-a30e1b37087b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999997, 0.0254000000000249, 2.61134831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999997, 0.0254000000000249, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999997, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999997, 4.54660000000003, 2.61134831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {95246def-1785-4a08-94e4-da45c5c1b3db}, !- Handle
  Office WholeBuilding - Md Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  Fanger,                                 !- Thermal Comfort Model Type 1
  AdaptiveASH55;                          !- Thermal Comfort Model Type 2

OS:People,
  {6630ae7e-2c36-45fb-b5f5-bcdcffb58f1c}, !- Handle
  Office WholeBuilding - Md Office People, !- Name
  {95246def-1785-4a08-94e4-da45c5c1b3db}, !- People Definition Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Work Efficiency Schedule Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Clothing Insulation Schedule Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d042473f-d723-4b54-8007-92cbadd567b5}, !- Handle
  Office WholeBuilding - Md Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5fc902a3-9660-4ae3-91fa-bab02614d4b1}, !- Handle
  Office WholeBuilding - Md Office Lights, !- Name
  {d042473f-d723-4b54-8007-92cbadd567b5}, !- Lights Definition Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a082bba0-c52f-40f5-ad5a-386ba152e5ad}, !- Handle
  {d042473f-d723-4b54-8007-92cbadd567b5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {e696fffe-e897-4016-a862-1eb939d6e66c}, !- Handle
  Office WholeBuilding - Md Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d43fb7b8-efa8-4a1b-982a-7604eeacc94b}, !- Handle
  Office WholeBuilding - Md Office Elec Equip, !- Name
  {e696fffe-e897-4016-a862-1eb939d6e66c}, !- Electric Equipment Definition Name
  {2ae6ed21-3e05-43b9-9637-48fd087730ac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e39a19ec-2219-461d-8c50-48c9f4419059}, !- Handle
  Office WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba2c1d30-4e46-4771-b70f-ae3885a19171}, !- Handle
  Office WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {78559f13-1695-4918-a850-9c56dea11520}, !- Number of People Schedule Name
  {dc760e1d-8264-4065-8130-b4a046652213}, !- People Activity Level Schedule Name
  {5f1311c6-43fc-4c65-bdcf-08d12d4f2365}, !- Lighting Schedule Name
  {613f0359-0894-4a44-bfa5-f96da79c7bdc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b85cac3d-cc2f-48dd-abff-a5ced68d35fa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {78559f13-1695-4918-a850-9c56dea11520}, !- Handle
  OfficeMedium BLDG_OCC_SCH,              !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {4f71400d-1d0a-46a0-bc62-28a99f8f9911}, !- Default Day Schedule Name
  {71c82e92-b9a8-4c08-9c63-87a5ab3336d9}, !- Summer Design Day Schedule Name
  {ab04f3a9-cb95-4c8c-a3c2-25e86908cc29}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f71400d-1d0a-46a0-bc62-28a99f8f9911}, !- Handle
  OfficeMedium BLDG_OCC_SCH Default,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {42e2c39c-1359-431d-8c85-15136495b844}, !- Handle
  Schedule Rule 17,                       !- Name
  {78559f13-1695-4918-a850-9c56dea11520}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {201b7799-caa8-47d4-8754-11272f017aa3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {201b7799-caa8-47d4-8754-11272f017aa3}, !- Handle
  OfficeMedium BLDG_OCC_SCH Sat Day,      !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.00833333333333335,                    !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0166666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.025,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.0333333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0416666666666667,                     !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.0666666666666668,                     !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0750000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0833333333333335,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0916666666666668,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.116666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.133333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.15,                                   !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.183333333333333,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.216666666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.233333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.25,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.266666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.283333333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.3,                                    !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.3,                                    !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.3,                                    !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.291666666666667,                      !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.283333333333333,                      !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.275,                                  !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.266666666666667,                      !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.258333333333333,                      !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.25,                                   !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.241666666666667,                      !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.233333333333334,                      !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.225,                                  !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.216666666666667,                      !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.208333333333334,                      !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.2,                                    !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.191666666666667,                      !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.183333333333334,                      !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.175,                                  !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.166666666666667,                      !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.158333333333334,                      !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.150000000000001,                      !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.141666666666667,                      !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.133333333333334,                      !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.125000000000001,                      !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.116666666666667,                      !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.108333333333334,                      !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.100000000000001,                      !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.1,                                    !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.0958333333333333,                     !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.0916666666666666,                     !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.0874999999999999,                     !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.0833333333333332,                     !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0791666666666665,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0749999999999998,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.0708333333333331,                     !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0666666666666664,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0624999999999997,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.058333333333333,                      !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0541666666666663,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.05,                                   !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0458333333333333,                     !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0416666666666666,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0374999999999999,                     !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0333333333333332,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0291666666666665,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0249999999999998,                     !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0208333333333331,                     !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0166666666666664,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0124999999999997,                     !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.00833333333333304,                    !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.00416666666666634,                    !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0,                                      !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0;                                      !- Value Until Time 78

OS:Schedule:Day,
  {71c82e92-b9a8-4c08-9c63-87a5ab3336d9}, !- Handle
  OfficeMedium BLDG_OCC_SCH Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {69629727-5bfb-43a3-af5b-f355e4ab53fa}, !- Handle
  Schedule Rule 18,                       !- Name
  {78559f13-1695-4918-a850-9c56dea11520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6183775c-9ec4-49dc-a954-6a135a8fd704}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6183775c-9ec4-49dc-a954-6a135a8fd704}, !- Handle
  OfficeMedium BLDG_OCC_SCH Wkdy Day,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.166666666666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.133333333333332,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.1,                                    !- Value Until Time 3
  3,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  3,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0958333333333333,                     !- Value Until Time 5
  3,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0916666666666666,                     !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0874999999999999,                     !- Value Until Time 7
  3,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0833333333333332,                     !- Value Until Time 8
  3,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0791666666666665,                     !- Value Until Time 9
  4,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0749999999999998,                     !- Value Until Time 10
  4,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0708333333333331,                     !- Value Until Time 11
  4,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0666666666666664,                     !- Value Until Time 12
  4,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0624999999999997,                     !- Value Until Time 13
  4,                                      !- Hour 14
  40,                                     !- Minute 14
  0.058333333333333,                      !- Value Until Time 14
  4,                                      !- Hour 15
  50,                                     !- Minute 15
  0.0541666666666663,                     !- Value Until Time 15
  5,                                      !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  10,                                     !- Minute 17
  0.0493055555555556,                     !- Value Until Time 17
  5,                                      !- Hour 18
  20,                                     !- Minute 18
  0.0486111111111111,                     !- Value Until Time 18
  5,                                      !- Hour 19
  30,                                     !- Minute 19
  0.0479166666666667,                     !- Value Until Time 19
  5,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0472222222222222,                     !- Value Until Time 20
  5,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0465277777777778,                     !- Value Until Time 21
  6,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0458333333333333,                     !- Value Until Time 22
  6,                                      !- Hour 23
  10,                                     !- Minute 23
  0.0451388888888889,                     !- Value Until Time 23
  6,                                      !- Hour 24
  20,                                     !- Minute 24
  0.0444444444444444,                     !- Value Until Time 24
  6,                                      !- Hour 25
  30,                                     !- Minute 25
  0.04375,                                !- Value Until Time 25
  6,                                      !- Hour 26
  40,                                     !- Minute 26
  0.0430555555555555,                     !- Value Until Time 26
  6,                                      !- Hour 27
  50,                                     !- Minute 27
  0.0423611111111111,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0416666666666666,                     !- Value Until Time 28
  7,                                      !- Hour 29
  10,                                     !- Minute 29
  0.0409722222222222,                     !- Value Until Time 29
  7,                                      !- Hour 30
  20,                                     !- Minute 30
  0.0402777777777777,                     !- Value Until Time 30
  7,                                      !- Hour 31
  30,                                     !- Minute 31
  0.0395833333333333,                     !- Value Until Time 31
  7,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0388888888888888,                     !- Value Until Time 32
  7,                                      !- Hour 33
  50,                                     !- Minute 33
  0.0381944444444444,                     !- Value Until Time 33
  8,                                      !- Hour 34
  0,                                      !- Minute 34
  0.0374999999999999,                     !- Value Until Time 34
  8,                                      !- Hour 35
  10,                                     !- Minute 35
  0.0368055555555555,                     !- Value Until Time 35
  8,                                      !- Hour 36
  20,                                     !- Minute 36
  0.036111111111111,                      !- Value Until Time 36
  8,                                      !- Hour 37
  30,                                     !- Minute 37
  0.0354166666666666,                     !- Value Until Time 37
  8,                                      !- Hour 38
  40,                                     !- Minute 38
  0.0347222222222222,                     !- Value Until Time 38
  8,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0340277777777777,                     !- Value Until Time 39
  9,                                      !- Hour 40
  0,                                      !- Minute 40
  0.0333333333333333,                     !- Value Until Time 40
  9,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0326388888888889,                     !- Value Until Time 41
  9,                                      !- Hour 42
  20,                                     !- Minute 42
  0.0319444444444444,                     !- Value Until Time 42
  9,                                      !- Hour 43
  30,                                     !- Minute 43
  0.03125,                                !- Value Until Time 43
  9,                                      !- Hour 44
  39,                                     !- Minute 44
  0.0305555555555556,                     !- Value Until Time 44
  9,                                      !- Hour 45
  49,                                     !- Minute 45
  0.0298611111111111,                     !- Value Until Time 45
  9,                                      !- Hour 46
  59,                                     !- Minute 46
  0.0291666666666667,                     !- Value Until Time 46
  10,                                     !- Hour 47
  9,                                      !- Minute 47
  0.0284722222222223,                     !- Value Until Time 47
  10,                                     !- Hour 48
  19,                                     !- Minute 48
  0.0277777777777778,                     !- Value Until Time 48
  10,                                     !- Hour 49
  29,                                     !- Minute 49
  0.0270833333333334,                     !- Value Until Time 49
  10,                                     !- Hour 50
  39,                                     !- Minute 50
  0.026388888888889,                      !- Value Until Time 50
  10,                                     !- Hour 51
  49,                                     !- Minute 51
  0.0256944444444445,                     !- Value Until Time 51
  10,                                     !- Hour 52
  59,                                     !- Minute 52
  0.0250000000000001,                     !- Value Until Time 52
  11,                                     !- Hour 53
  9,                                      !- Minute 53
  0.0243055555555557,                     !- Value Until Time 53
  11,                                     !- Hour 54
  19,                                     !- Minute 54
  0.0236111111111112,                     !- Value Until Time 54
  11,                                     !- Hour 55
  29,                                     !- Minute 55
  0.0229166666666668,                     !- Value Until Time 55
  11,                                     !- Hour 56
  39,                                     !- Minute 56
  0.0222222222222224,                     !- Value Until Time 56
  11,                                     !- Hour 57
  49,                                     !- Minute 57
  0.0215277777777779,                     !- Value Until Time 57
  11,                                     !- Hour 58
  59,                                     !- Minute 58
  0.0208333333333335,                     !- Value Until Time 58
  12,                                     !- Hour 59
  9,                                      !- Minute 59
  0.020138888888889,                      !- Value Until Time 59
  12,                                     !- Hour 60
  19,                                     !- Minute 60
  0.0194444444444446,                     !- Value Until Time 60
  12,                                     !- Hour 61
  29,                                     !- Minute 61
  0.0187500000000002,                     !- Value Until Time 61
  12,                                     !- Hour 62
  39,                                     !- Minute 62
  0.0180555555555557,                     !- Value Until Time 62
  12,                                     !- Hour 63
  49,                                     !- Minute 63
  0.0173611111111113,                     !- Value Until Time 63
  12,                                     !- Hour 64
  59,                                     !- Minute 64
  0.0166666666666669,                     !- Value Until Time 64
  13,                                     !- Hour 65
  9,                                      !- Minute 65
  0.0159722222222224,                     !- Value Until Time 65
  13,                                     !- Hour 66
  19,                                     !- Minute 66
  0.015277777777778,                      !- Value Until Time 66
  13,                                     !- Hour 67
  29,                                     !- Minute 67
  0.0145833333333336,                     !- Value Until Time 67
  13,                                     !- Hour 68
  39,                                     !- Minute 68
  0.0138888888888891,                     !- Value Until Time 68
  13,                                     !- Hour 69
  49,                                     !- Minute 69
  0.0131944444444447,                     !- Value Until Time 69
  13,                                     !- Hour 70
  59,                                     !- Minute 70
  0.0125000000000003,                     !- Value Until Time 70
  14,                                     !- Hour 71
  9,                                      !- Minute 71
  0.0118055555555558,                     !- Value Until Time 71
  14,                                     !- Hour 72
  19,                                     !- Minute 72
  0.0111111111111114,                     !- Value Until Time 72
  14,                                     !- Hour 73
  29,                                     !- Minute 73
  0.010416666666667,                      !- Value Until Time 73
  14,                                     !- Hour 74
  39,                                     !- Minute 74
  0.00972222222222253,                    !- Value Until Time 74
  14,                                     !- Hour 75
  49,                                     !- Minute 75
  0.0090277777777781,                     !- Value Until Time 75
  14,                                     !- Hour 76
  59,                                     !- Minute 76
  0.00833333333333366,                    !- Value Until Time 76
  15,                                     !- Hour 77
  9,                                      !- Minute 77
  0.00763888888888923,                    !- Value Until Time 77
  15,                                     !- Hour 78
  19,                                     !- Minute 78
  0.00694444444444479,                    !- Value Until Time 78
  15,                                     !- Hour 79
  29,                                     !- Minute 79
  0.00625000000000036,                    !- Value Until Time 79
  15,                                     !- Hour 80
  39,                                     !- Minute 80
  0.00555555555555592,                    !- Value Until Time 80
  15,                                     !- Hour 81
  49,                                     !- Minute 81
  0.00486111111111149,                    !- Value Until Time 81
  15,                                     !- Hour 82
  59,                                     !- Minute 82
  0.00416666666666705,                    !- Value Until Time 82
  16,                                     !- Hour 83
  9,                                      !- Minute 83
  0.00347222222222262,                    !- Value Until Time 83
  16,                                     !- Hour 84
  19,                                     !- Minute 84
  0.00277777777777818,                    !- Value Until Time 84
  16,                                     !- Hour 85
  29,                                     !- Minute 85
  0.00208333333333375,                    !- Value Until Time 85
  16,                                     !- Hour 86
  39,                                     !- Minute 86
  0.00138888888888931,                    !- Value Until Time 86
  16,                                     !- Hour 87
  49,                                     !- Minute 87
  0.000694444444444879,                   !- Value Until Time 87
  16,                                     !- Hour 88
  59,                                     !- Minute 88
  4.44089209850063e-16,                   !- Value Until Time 88
  17,                                     !- Hour 89
  0,                                      !- Minute 89
  0,                                      !- Value Until Time 89
  21,                                     !- Hour 90
  30,                                     !- Minute 90
  0,                                      !- Value Until Time 90
  21,                                     !- Hour 91
  40,                                     !- Minute 91
  0.158333333333334,                      !- Value Until Time 91
  21,                                     !- Hour 92
  50,                                     !- Minute 92
  0.316666666666669,                      !- Value Until Time 92
  22,                                     !- Hour 93
  0,                                      !- Minute 93
  0.475000000000003,                      !- Value Until Time 93
  22,                                     !- Hour 94
  10,                                     !- Minute 94
  0.633333333333338,                      !- Value Until Time 94
  22,                                     !- Hour 95
  20,                                     !- Minute 95
  0.791666666666672,                      !- Value Until Time 95
  22,                                     !- Hour 96
  30,                                     !- Minute 96
  0.95,                                   !- Value Until Time 96
  22,                                     !- Hour 97
  40,                                     !- Minute 97
  0.841666666666666,                      !- Value Until Time 97
  22,                                     !- Hour 98
  50,                                     !- Minute 98
  0.733333333333332,                      !- Value Until Time 98
  23,                                     !- Hour 99
  0,                                      !- Minute 99
  0.624999999999998,                      !- Value Until Time 99
  23,                                     !- Hour 100
  10,                                     !- Minute 100
  0.516666666666663,                      !- Value Until Time 100
  23,                                     !- Hour 101
  20,                                     !- Minute 101
  0.408333333333329,                      !- Value Until Time 101
  23,                                     !- Hour 102
  30,                                     !- Minute 102
  0.3,                                    !- Value Until Time 102
  23,                                     !- Hour 103
  40,                                     !- Minute 103
  0.266666666666666,                      !- Value Until Time 103
  23,                                     !- Hour 104
  50,                                     !- Minute 104
  0.233333333333333,                      !- Value Until Time 104
  24,                                     !- Hour 105
  0,                                      !- Minute 105
  0.199999999999999;                      !- Value Until Time 105

OS:Schedule:Day,
  {ab04f3a9-cb95-4c8c-a3c2-25e86908cc29}, !- Handle
  OfficeMedium BLDG_OCC_SCH Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc760e1d-8264-4065-8130-b4a046652213}, !- Handle
  OfficeMedium ACTIVITY_SCH,              !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  {a37c30d2-ca37-429a-bce5-d57c9a61b880}, !- Default Day Schedule Name
  {a2297e6d-d423-4b75-bf96-a00bcbafd000}, !- Summer Design Day Schedule Name
  {6cf8550f-6382-4d77-906b-1d266588347d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a37c30d2-ca37-429a-bce5-d57c9a61b880}, !- Handle
  OfficeMedium ACTIVITY_SCH Default,      !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6cf8550f-6382-4d77-906b-1d266588347d}, !- Handle
  OfficeMedium ACTIVITY_SCH Winter Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a2297e6d-d423-4b75-bf96-a00bcbafd000}, !- Handle
  OfficeMedium ACTIVITY_SCH Summer Design Day, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1311c6-43fc-4c65-bdcf-08d12d4f2365}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {2e4b5d67-1dc5-49b2-b187-49c4dc0d988b}, !- Default Day Schedule Name
  {7b93257e-275f-4fc6-8188-6b29e11d31ff}, !- Summer Design Day Schedule Name
  {e6d1a95a-da17-4664-9c20-e0a05a2a451f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e4b5d67-1dc5-49b2-b187-49c4dc0d988b}, !- Handle
  Schedule Day 6,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.316186053333332,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.287441866666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.25869768,                             !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  1,                                      !- Hour 5
  10,                                     !- Minute 5
  0.251511633333333,                      !- Value Until Time 5
  1,                                      !- Hour 6
  20,                                     !- Minute 6
  0.244325586666667,                      !- Value Until Time 6
  1,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23713954,                             !- Value Until Time 7
  1,                                      !- Hour 8
  40,                                     !- Minute 8
  0.229953493333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  50,                                     !- Minute 9
  0.222767446666666,                      !- Value Until Time 9
  2,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2155814,                              !- Value Until Time 10
  2,                                      !- Hour 11
  10,                                     !- Minute 11
  0.208395353333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  20,                                     !- Minute 12
  0.201209306666666,                      !- Value Until Time 12
  2,                                      !- Hour 13
  30,                                     !- Minute 13
  0.19402326,                             !- Value Until Time 13
  2,                                      !- Hour 14
  40,                                     !- Minute 14
  0.186837213333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  50,                                     !- Minute 15
  0.179651166666666,                      !- Value Until Time 15
  3,                                      !- Hour 16
  0,                                      !- Minute 16
  0.17246512,                             !- Value Until Time 16
  3,                                      !- Hour 17
  30,                                     !- Minute 17
  0.17246512,                             !- Value Until Time 17
  3,                                      !- Hour 18
  40,                                     !- Minute 18
  0.158093026666667,                      !- Value Until Time 18
  3,                                      !- Hour 19
  50,                                     !- Minute 19
  0.143720933333333,                      !- Value Until Time 19
  4,                                      !- Hour 20
  0,                                      !- Minute 20
  0.12934884,                             !- Value Until Time 20
  4,                                      !- Hour 21
  10,                                     !- Minute 21
  0.114976746666666,                      !- Value Until Time 21
  4,                                      !- Hour 22
  20,                                     !- Minute 22
  0.100604653333333,                      !- Value Until Time 22
  4,                                      !- Hour 23
  30,                                     !- Minute 23
  0.08623256,                             !- Value Until Time 23
  4,                                      !- Hour 24
  40,                                     !- Minute 24
  0.0790465133333333,                     !- Value Until Time 24
  4,                                      !- Hour 25
  50,                                     !- Minute 25
  0.0718604666666666,                     !- Value Until Time 25
  5,                                      !- Hour 26
  0,                                      !- Minute 26
  0.0646744199999998,                     !- Value Until Time 26
  5,                                      !- Hour 27
  10,                                     !- Minute 27
  0.0574883733333331,                     !- Value Until Time 27
  5,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0503023266666664,                     !- Value Until Time 28
  5,                                      !- Hour 29
  30,                                     !- Minute 29
  0.04311628,                             !- Value Until Time 29
  5,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0442635666666667,                     !- Value Until Time 30
  5,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0454108533333334,                     !- Value Until Time 31
  6,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04655814,                             !- Value Until Time 32
  6,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0477054266666667,                     !- Value Until Time 33
  6,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0488527133333334,                     !- Value Until Time 34
  6,                                      !- Hour 35
  30,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.05,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  40,                                     !- Minute 37
  0.0583333333333334,                     !- Value Until Time 37
  20,                                     !- Hour 38
  50,                                     !- Minute 38
  0.0666666666666668,                     !- Value Until Time 38
  21,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0750000000000002,                     !- Value Until Time 39
  21,                                     !- Hour 40
  10,                                     !- Minute 40
  0.0833333333333336,                     !- Value Until Time 40
  21,                                     !- Hour 41
  20,                                     !- Minute 41
  0.091666666666667,                      !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.1,                                    !- Value Until Time 42
  21,                                     !- Hour 43
  40,                                     !- Minute 43
  0.212682173333334,                      !- Value Until Time 43
  21,                                     !- Hour 44
  50,                                     !- Minute 44
  0.325364346666668,                      !- Value Until Time 44
  22,                                     !- Hour 45
  0,                                      !- Minute 45
  0.438046520000002,                      !- Value Until Time 45
  22,                                     !- Hour 46
  10,                                     !- Minute 46
  0.550728693333336,                      !- Value Until Time 46
  22,                                     !- Hour 47
  20,                                     !- Minute 47
  0.66341086666667,                       !- Value Until Time 47
  22,                                     !- Hour 48
  30,                                     !- Minute 48
  0.77609304,                             !- Value Until Time 48
  22,                                     !- Hour 49
  40,                                     !- Minute 49
  0.718604666666666,                      !- Value Until Time 49
  22,                                     !- Hour 50
  50,                                     !- Minute 50
  0.661116293333333,                      !- Value Until Time 50
  23,                                     !- Hour 51
  0,                                      !- Minute 51
  0.603627919999999,                      !- Value Until Time 51
  23,                                     !- Hour 52
  10,                                     !- Minute 52
  0.546139546666665,                      !- Value Until Time 52
  23,                                     !- Hour 53
  20,                                     !- Minute 53
  0.488651173333331,                      !- Value Until Time 53
  23,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4311628,                              !- Value Until Time 54
  23,                                     !- Hour 55
  40,                                     !- Minute 55
  0.402418613333333,                      !- Value Until Time 55
  23,                                     !- Hour 56
  50,                                     !- Minute 56
  0.373674426666666,                      !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.344930239999999;                      !- Value Until Time 57

OS:Schedule:Rule,
  {774877f9-fb24-4252-ac65-2ec22d99c33a}, !- Handle
  Schedule Rule 19,                       !- Name
  {5f1311c6-43fc-4c65-bdcf-08d12d4f2365}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2487c985-8e62-4faa-a572-bf6330d349f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2487c985-8e62-4faa-a572-bf6330d349f7}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.05301938,                             !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.05603876,                             !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.05905814,                             !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.06207752,                             !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.0650969,                              !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.06811628,                             !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.07113566,                             !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.07415504,                             !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.07717442,                             !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.0801938000000001,                     !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.0832131800000001,                     !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.08623256,                             !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.100604653333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.114976746666667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.12934884,                             !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.143720933333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.158093026666667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.17246512,                             !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.186837213333333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.201209306666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2155814,                              !- Value Until Time 22
  8,                                      !- Hour 23
  39,                                     !- Minute 23
  0.229953493333333,                      !- Value Until Time 23
  8,                                      !- Hour 24
  49,                                     !- Minute 24
  0.244325586666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  59,                                     !- Minute 25
  0.25869768,                             !- Value Until Time 25
  9,                                      !- Hour 26
  0,                                      !- Minute 26
  0.25869768,                             !- Value Until Time 26
  10,                                     !- Hour 27
  0,                                      !- Minute 27
  0.25869768,                             !- Value Until Time 27
  10,                                     !- Hour 28
  9,                                      !- Minute 28
  0.253308145,                            !- Value Until Time 28
  10,                                     !- Hour 29
  19,                                     !- Minute 29
  0.24791861,                             !- Value Until Time 29
  10,                                     !- Hour 30
  29,                                     !- Minute 30
  0.242529075,                            !- Value Until Time 30
  10,                                     !- Hour 31
  39,                                     !- Minute 31
  0.23713954,                             !- Value Until Time 31
  10,                                     !- Hour 32
  49,                                     !- Minute 32
  0.231750005,                            !- Value Until Time 32
  10,                                     !- Hour 33
  59,                                     !- Minute 33
  0.22636047,                             !- Value Until Time 33
  11,                                     !- Hour 34
  9,                                      !- Minute 34
  0.220970935,                            !- Value Until Time 34
  11,                                     !- Hour 35
  19,                                     !- Minute 35
  0.2155814,                              !- Value Until Time 35
  11,                                     !- Hour 36
  29,                                     !- Minute 36
  0.210191865,                            !- Value Until Time 36
  11,                                     !- Hour 37
  39,                                     !- Minute 37
  0.20480233,                             !- Value Until Time 37
  11,                                     !- Hour 38
  49,                                     !- Minute 38
  0.199412795,                            !- Value Until Time 38
  11,                                     !- Hour 39
  59,                                     !- Minute 39
  0.19402326,                             !- Value Until Time 39
  12,                                     !- Hour 40
  9,                                      !- Minute 40
  0.188633725,                            !- Value Until Time 40
  12,                                     !- Hour 41
  19,                                     !- Minute 41
  0.18324419,                             !- Value Until Time 41
  12,                                     !- Hour 42
  29,                                     !- Minute 42
  0.177854655,                            !- Value Until Time 42
  12,                                     !- Hour 43
  39,                                     !- Minute 43
  0.17246512,                             !- Value Until Time 43
  12,                                     !- Hour 44
  49,                                     !- Minute 44
  0.167075585,                            !- Value Until Time 44
  12,                                     !- Hour 45
  59,                                     !- Minute 45
  0.16168605,                             !- Value Until Time 45
  13,                                     !- Hour 46
  9,                                      !- Minute 46
  0.156296515,                            !- Value Until Time 46
  13,                                     !- Hour 47
  19,                                     !- Minute 47
  0.15090698,                             !- Value Until Time 47
  13,                                     !- Hour 48
  29,                                     !- Minute 48
  0.145517445,                            !- Value Until Time 48
  13,                                     !- Hour 49
  39,                                     !- Minute 49
  0.14012791,                             !- Value Until Time 49
  13,                                     !- Hour 50
  49,                                     !- Minute 50
  0.134738375,                            !- Value Until Time 50
  13,                                     !- Hour 51
  59,                                     !- Minute 51
  0.12934884,                             !- Value Until Time 51
  14,                                     !- Hour 52
  0,                                      !- Minute 52
  0.12934884,                             !- Value Until Time 52
  16,                                     !- Hour 53
  0,                                      !- Minute 53
  0.12934884,                             !- Value Until Time 53
  16,                                     !- Hour 54
  10,                                     !- Minute 54
  0.122162793333333,                      !- Value Until Time 54
  16,                                     !- Hour 55
  20,                                     !- Minute 55
  0.114976746666667,                      !- Value Until Time 55
  16,                                     !- Hour 56
  30,                                     !- Minute 56
  0.1077907,                              !- Value Until Time 56
  16,                                     !- Hour 57
  40,                                     !- Minute 57
  0.100604653333333,                      !- Value Until Time 57
  16,                                     !- Hour 58
  50,                                     !- Minute 58
  0.0934186066666664,                     !- Value Until Time 58
  17,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0862325599999997,                     !- Value Until Time 59
  17,                                     !- Hour 60
  10,                                     !- Minute 60
  0.079046513333333,                      !- Value Until Time 60
  17,                                     !- Hour 61
  20,                                     !- Minute 61
  0.0718604666666663,                     !- Value Until Time 61
  17,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0646744199999995,                     !- Value Until Time 62
  17,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0574883733333328,                     !- Value Until Time 63
  17,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0503023266666661,                     !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.04311628,                             !- Value Until Time 65
  18,                                     !- Hour 66
  10,                                     !- Minute 66
  0.0436899233333333,                     !- Value Until Time 66
  18,                                     !- Hour 67
  20,                                     !- Minute 67
  0.0442635666666667,                     !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.04483721,                             !- Value Until Time 68
  18,                                     !- Hour 69
  40,                                     !- Minute 69
  0.0454108533333333,                     !- Value Until Time 69
  18,                                     !- Hour 70
  50,                                     !- Minute 70
  0.0459844966666667,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.04655814,                             !- Value Until Time 71
  19,                                     !- Hour 72
  10,                                     !- Minute 72
  0.0471317833333334,                     !- Value Until Time 72
  19,                                     !- Hour 73
  20,                                     !- Minute 73
  0.0477054266666667,                     !- Value Until Time 73
  19,                                     !- Hour 74
  30,                                     !- Minute 74
  0.04827907,                             !- Value Until Time 74
  19,                                     !- Hour 75
  40,                                     !- Minute 75
  0.0488527133333334,                     !- Value Until Time 75
  19,                                     !- Hour 76
  50,                                     !- Minute 76
  0.0494263566666667,                     !- Value Until Time 76
  20,                                     !- Hour 77
  0,                                      !- Minute 77
  0.05,                                   !- Value Until Time 77
  24,                                     !- Hour 78
  0,                                      !- Minute 78
  0.05;                                   !- Value Until Time 78

OS:Schedule:Day,
  {7b93257e-275f-4fc6-8188-6b29e11d31ff}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {095d6ad8-4d8f-45bb-aa90-251db1dd18d2}, !- Handle
  Schedule Rule 20,                       !- Name
  {5f1311c6-43fc-4c65-bdcf-08d12d4f2365}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69acf198-72d5-4fc3-a33b-ebf478b63942}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69acf198-72d5-4fc3-a33b-ebf478b63942}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Sun Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e6d1a95a-da17-4664-9c20-e0a05a2a451f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {613f0359-0894-4a44-bfa5-f96da79c7bdc}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013,       !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {f0abaf4a-3704-4bc8-a3b8-7731995465c7}, !- Default Day Schedule Name
  {ad6a9028-9b50-45ec-bf20-2092ee2c0f81}, !- Summer Design Day Schedule Name
  {ad0aaf62-e1a4-46ab-aecf-4c73e0162466}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0abaf4a-3704-4bc8-a3b8-7731995465c7}, !- Handle
  Schedule Day 9,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.434184073222222,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.413004362333333,                      !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.391824651444444,                      !- Value Until Time 3
  0,                                      !- Hour 4
  30,                                     !- Minute 4
  0.381234796,                            !- Value Until Time 4
  4,                                      !- Hour 5
  0,                                      !- Minute 5
  0.381234796,                            !- Value Until Time 5
  4,                                      !- Hour 6
  10,                                     !- Minute 6
  0.380359070342857,                      !- Value Until Time 6
  4,                                      !- Hour 7
  20,                                     !- Minute 7
  0.379483344685714,                      !- Value Until Time 7
  4,                                      !- Hour 8
  30,                                     !- Minute 8
  0.378607619028571,                      !- Value Until Time 8
  4,                                      !- Hour 9
  40,                                     !- Minute 9
  0.377731893371429,                      !- Value Until Time 9
  4,                                      !- Hour 10
  50,                                     !- Minute 10
  0.376856167714286,                      !- Value Until Time 10
  5,                                      !- Hour 11
  0,                                      !- Minute 11
  0.375980442057143,                      !- Value Until Time 11
  5,                                      !- Hour 12
  10,                                     !- Minute 12
  0.3751047164,                           !- Value Until Time 12
  5,                                      !- Hour 13
  20,                                     !- Minute 13
  0.374228990742857,                      !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.373353265085714,                      !- Value Until Time 14
  5,                                      !- Hour 15
  40,                                     !- Minute 15
  0.372477539428571,                      !- Value Until Time 15
  5,                                      !- Hour 16
  50,                                     !- Minute 16
  0.371601813771428,                      !- Value Until Time 16
  6,                                      !- Hour 17
  0,                                      !- Minute 17
  0.370726088114286,                      !- Value Until Time 17
  6,                                      !- Hour 18
  10,                                     !- Minute 18
  0.369850362457143,                      !- Value Until Time 18
  6,                                      !- Hour 19
  20,                                     !- Minute 19
  0.3689746368,                           !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.368098911142857,                      !- Value Until Time 20
  6,                                      !- Hour 21
  40,                                     !- Minute 21
  0.367223185485714,                      !- Value Until Time 21
  6,                                      !- Hour 22
  50,                                     !- Minute 22
  0.366347459828571,                      !- Value Until Time 22
  7,                                      !- Hour 23
  0,                                      !- Minute 23
  0.365471734171428,                      !- Value Until Time 23
  7,                                      !- Hour 24
  10,                                     !- Minute 24
  0.364596008514286,                      !- Value Until Time 24
  7,                                      !- Hour 25
  20,                                     !- Minute 25
  0.363720282857143,                      !- Value Until Time 25
  7,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3628445572,                           !- Value Until Time 26
  7,                                      !- Hour 27
  40,                                     !- Minute 27
  0.361968831542857,                      !- Value Until Time 27
  7,                                      !- Hour 28
  50,                                     !- Minute 28
  0.361093105885714,                      !- Value Until Time 28
  8,                                      !- Hour 29
  0,                                      !- Minute 29
  0.360217380228571,                      !- Value Until Time 29
  8,                                      !- Hour 30
  10,                                     !- Minute 30
  0.359341654571429,                      !- Value Until Time 30
  8,                                      !- Hour 31
  20,                                     !- Minute 31
  0.358465928914286,                      !- Value Until Time 31
  8,                                      !- Hour 32
  30,                                     !- Minute 32
  0.357590203257143,                      !- Value Until Time 32
  8,                                      !- Hour 33
  40,                                     !- Minute 33
  0.3567144776,                           !- Value Until Time 33
  8,                                      !- Hour 34
  50,                                     !- Minute 34
  0.355838751942857,                      !- Value Until Time 34
  9,                                      !- Hour 35
  0,                                      !- Minute 35
  0.354963026285714,                      !- Value Until Time 35
  9,                                      !- Hour 36
  10,                                     !- Minute 36
  0.354087300628572,                      !- Value Until Time 36
  9,                                      !- Hour 37
  20,                                     !- Minute 37
  0.353211574971429,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.352335849314286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  40,                                     !- Minute 39
  0.351460123657143,                      !- Value Until Time 39
  9,                                      !- Hour 40
  50,                                     !- Minute 40
  0.350584398,                            !- Value Until Time 40
  10,                                     !- Hour 41
  0,                                      !- Minute 41
  0.349708672342857,                      !- Value Until Time 41
  10,                                     !- Hour 42
  9,                                      !- Minute 42
  0.348832946685714,                      !- Value Until Time 42
  10,                                     !- Hour 43
  19,                                     !- Minute 43
  0.347957221028572,                      !- Value Until Time 43
  10,                                     !- Hour 44
  29,                                     !- Minute 44
  0.347081495371429,                      !- Value Until Time 44
  10,                                     !- Hour 45
  39,                                     !- Minute 45
  0.346205769714286,                      !- Value Until Time 45
  10,                                     !- Hour 46
  49,                                     !- Minute 46
  0.345330044057143,                      !- Value Until Time 46
  10,                                     !- Hour 47
  59,                                     !- Minute 47
  0.3444543184,                           !- Value Until Time 47
  11,                                     !- Hour 48
  9,                                      !- Minute 48
  0.343578592742857,                      !- Value Until Time 48
  11,                                     !- Hour 49
  19,                                     !- Minute 49
  0.342702867085715,                      !- Value Until Time 49
  11,                                     !- Hour 50
  29,                                     !- Minute 50
  0.341827141428572,                      !- Value Until Time 50
  11,                                     !- Hour 51
  39,                                     !- Minute 51
  0.340951415771429,                      !- Value Until Time 51
  11,                                     !- Hour 52
  49,                                     !- Minute 52
  0.340075690114286,                      !- Value Until Time 52
  11,                                     !- Hour 53
  59,                                     !- Minute 53
  0.339199964457143,                      !- Value Until Time 53
  12,                                     !- Hour 54
  9,                                      !- Minute 54
  0.3383242388,                           !- Value Until Time 54
  12,                                     !- Hour 55
  19,                                     !- Minute 55
  0.337448513142857,                      !- Value Until Time 55
  12,                                     !- Hour 56
  29,                                     !- Minute 56
  0.336572787485715,                      !- Value Until Time 56
  12,                                     !- Hour 57
  39,                                     !- Minute 57
  0.335697061828572,                      !- Value Until Time 57
  12,                                     !- Hour 58
  49,                                     !- Minute 58
  0.334821336171429,                      !- Value Until Time 58
  12,                                     !- Hour 59
  59,                                     !- Minute 59
  0.333945610514286,                      !- Value Until Time 59
  13,                                     !- Hour 60
  9,                                      !- Minute 60
  0.333069884857143,                      !- Value Until Time 60
  13,                                     !- Hour 61
  19,                                     !- Minute 61
  0.3321941592,                           !- Value Until Time 61
  13,                                     !- Hour 62
  29,                                     !- Minute 62
  0.331318433542857,                      !- Value Until Time 62
  13,                                     !- Hour 63
  39,                                     !- Minute 63
  0.330442707885715,                      !- Value Until Time 63
  13,                                     !- Hour 64
  49,                                     !- Minute 64
  0.329566982228572,                      !- Value Until Time 64
  13,                                     !- Hour 65
  59,                                     !- Minute 65
  0.328691256571429,                      !- Value Until Time 65
  14,                                     !- Hour 66
  9,                                      !- Minute 66
  0.327815530914286,                      !- Value Until Time 66
  14,                                     !- Hour 67
  19,                                     !- Minute 67
  0.326939805257143,                      !- Value Until Time 67
  14,                                     !- Hour 68
  29,                                     !- Minute 68
  0.3260640796,                           !- Value Until Time 68
  14,                                     !- Hour 69
  39,                                     !- Minute 69
  0.325188353942857,                      !- Value Until Time 69
  14,                                     !- Hour 70
  49,                                     !- Minute 70
  0.324312628285714,                      !- Value Until Time 70
  14,                                     !- Hour 71
  59,                                     !- Minute 71
  0.323436902628572,                      !- Value Until Time 71
  15,                                     !- Hour 72
  9,                                      !- Minute 72
  0.322561176971429,                      !- Value Until Time 72
  15,                                     !- Hour 73
  19,                                     !- Minute 73
  0.321685451314286,                      !- Value Until Time 73
  15,                                     !- Hour 74
  29,                                     !- Minute 74
  0.320809725657143,                      !- Value Until Time 74
  15,                                     !- Hour 75
  39,                                     !- Minute 75
  0.319934,                               !- Value Until Time 75
  15,                                     !- Hour 76
  49,                                     !- Minute 76
  0.319058274342858,                      !- Value Until Time 76
  15,                                     !- Hour 77
  59,                                     !- Minute 77
  0.318182548685715,                      !- Value Until Time 77
  16,                                     !- Hour 78
  9,                                      !- Minute 78
  0.317306823028572,                      !- Value Until Time 78
  16,                                     !- Hour 79
  19,                                     !- Minute 79
  0.316431097371429,                      !- Value Until Time 79
  16,                                     !- Hour 80
  29,                                     !- Minute 80
  0.315555371714286,                      !- Value Until Time 80
  16,                                     !- Hour 81
  39,                                     !- Minute 81
  0.314679646057143,                      !- Value Until Time 81
  16,                                     !- Hour 82
  49,                                     !- Minute 82
  0.313803920400001,                      !- Value Until Time 82
  16,                                     !- Hour 83
  59,                                     !- Minute 83
  0.312928194742858,                      !- Value Until Time 83
  17,                                     !- Hour 84
  9,                                      !- Minute 84
  0.312052469085715,                      !- Value Until Time 84
  17,                                     !- Hour 85
  19,                                     !- Minute 85
  0.311176743428572,                      !- Value Until Time 85
  17,                                     !- Hour 86
  29,                                     !- Minute 86
  0.310301017771429,                      !- Value Until Time 86
  17,                                     !- Hour 87
  39,                                     !- Minute 87
  0.309425292114286,                      !- Value Until Time 87
  17,                                     !- Hour 88
  49,                                     !- Minute 88
  0.308549566457143,                      !- Value Until Time 88
  17,                                     !- Hour 89
  59,                                     !- Minute 89
  0.307673840800001,                      !- Value Until Time 89
  18,                                     !- Hour 90
  0,                                      !- Minute 90
  0.3076738408,                           !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.3076738408,                           !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.3138039204,                           !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.319934,                               !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0.3260640796,                           !- Value Until Time 94
  21,                                     !- Hour 95
  40,                                     !- Minute 95
  0.3321941592,                           !- Value Until Time 95
  21,                                     !- Hour 96
  50,                                     !- Minute 96
  0.3383242388,                           !- Value Until Time 96
  22,                                     !- Hour 97
  0,                                      !- Minute 97
  0.3444543184,                           !- Value Until Time 97
  22,                                     !- Hour 98
  10,                                     !- Minute 98
  0.350584398,                            !- Value Until Time 98
  22,                                     !- Hour 99
  20,                                     !- Minute 99
  0.3567144776,                           !- Value Until Time 99
  22,                                     !- Hour 100
  30,                                     !- Minute 100
  0.3628445572,                           !- Value Until Time 100
  22,                                     !- Hour 101
  40,                                     !- Minute 101
  0.368974636800001,                      !- Value Until Time 101
  22,                                     !- Hour 102
  50,                                     !- Minute 102
  0.375104716400001,                      !- Value Until Time 102
  23,                                     !- Hour 103
  0,                                      !- Minute 103
  0.381234796,                            !- Value Until Time 103
  23,                                     !- Hour 104
  10,                                     !- Minute 104
  0.487133350444445,                      !- Value Until Time 104
  23,                                     !- Hour 105
  20,                                     !- Minute 105
  0.59303190488889,                       !- Value Until Time 105
  23,                                     !- Hour 106
  30,                                     !- Minute 106
  0.698930459333336,                      !- Value Until Time 106
  23,                                     !- Hour 107
  40,                                     !- Minute 107
  0.804829013777781,                      !- Value Until Time 107
  23,                                     !- Hour 108
  45,                                     !- Minute 108
  0.857778291,                            !- Value Until Time 108
  23,                                     !- Hour 109
  55,                                     !- Minute 109
  0.455363784111111,                      !- Value Until Time 109
  24,                                     !- Hour 110
  0,                                      !- Minute 110
  0.434184073222222;                      !- Value Until Time 110

OS:Schedule:Rule,
  {e86729a2-e98f-4af1-b815-84b27e125baf}, !- Handle
  Schedule Rule 22,                       !- Name
  {613f0359-0894-4a44-bfa5-f96da79c7bdc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3c2e8fa3-90e8-415c-9f46-eb021dcacd8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c2e8fa3-90e8-415c-9f46-eb021dcacd8d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  5,                                      !- Hour 2
  10,                                     !- Minute 2
  0.243295331883333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  20,                                     !- Minute 3
  0.255835283166667,                      !- Value Until Time 3
  5,                                      !- Hour 4
  30,                                     !- Minute 4
  0.26837523445,                          !- Value Until Time 4
  5,                                      !- Hour 5
  40,                                     !- Minute 5
  0.280915185733333,                      !- Value Until Time 5
  5,                                      !- Hour 6
  50,                                     !- Minute 6
  0.293455137016667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3059950883,                           !- Value Until Time 7
  6,                                      !- Hour 8
  10,                                     !- Minute 8
  0.318535039583334,                      !- Value Until Time 8
  6,                                      !- Hour 9
  20,                                     !- Minute 9
  0.331074990866667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  30,                                     !- Minute 10
  0.34361494215,                          !- Value Until Time 10
  6,                                      !- Hour 11
  40,                                     !- Minute 11
  0.356154893433334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  50,                                     !- Minute 12
  0.368694844716667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  0,                                      !- Minute 13
  0.381234796,                            !- Value Until Time 13
  7,                                      !- Hour 14
  10,                                     !- Minute 14
  0.389177187583333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  20,                                     !- Minute 15
  0.397119579166667,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.40506197075,                          !- Value Until Time 16
  7,                                      !- Hour 17
  40,                                     !- Minute 17
  0.413004362333333,                      !- Value Until Time 17
  7,                                      !- Hour 18
  50,                                     !- Minute 18
  0.420946753916667,                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0.4288891455,                           !- Value Until Time 19
  8,                                      !- Hour 20
  10,                                     !- Minute 20
  0.436831537083333,                      !- Value Until Time 20
  8,                                      !- Hour 21
  20,                                     !- Minute 21
  0.444773928666667,                      !- Value Until Time 21
  8,                                      !- Hour 22
  30,                                     !- Minute 22
  0.45271632025,                          !- Value Until Time 22
  8,                                      !- Hour 23
