  17,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {da9dd614-fd05-4738-995e-b74fce69482a}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {81236f69-a81f-4a01-984f-c47e5b906e08}, !- Handle
  Electric Equipment 1,                   !- Name
  {a19a9ac5-366b-4f15-84c8-048dd74b571f}, !- Electric Equipment Definition Name
  {dcc169eb-dd8f-4af8-a106-1092542602d6}, !- Space or SpaceType Name
  {ef3d6c78-6d7b-4ed5-a81f-75edbb080b4a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {1de7e9d6-c6ce-4fa1-b2d8-2d444311b40b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Rule,
  {4d154191-7da3-4429-a8bf-430471e1f7f7}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {7fb74cb2-941a-4fec-a699-63bae0c93be2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e80910e7-1f97-4b0c-ba62-415c50d180f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {e80910e7-1f97-4b0c-ba62-415c50d180f8}, !- Handle
  Schedule Day 2,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {9b6f9324-82b4-43f7-816e-857013b56ad1}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {2ecda5a8-bcf7-47e3-a483-a9fc619e6eb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4033444a-1981-449f-a35a-c9820e0e01aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {4033444a-1981-449f-a35a-c9820e0e01aa}, !- Handle
  Schedule Day 3,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c9b6110d-38f0-420f-8dc1-29aeeecec14d}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {5c0043d0-b79b-4292-bc27-cbc58354fb11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {739eceec-b138-4a0d-b653-83a31cb1429d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {739eceec-b138-4a0d-b653-83a31cb1429d}, !- Handle
  Schedule Day 4,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {6d80ac29-8991-4596-b8b6-2cab647813f0}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {a7b9dddf-cb6f-455c-b67b-bffdff008bfd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ea7e8c3-8e85-4d95-a550-b822f03a2b7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {4ea7e8c3-8e85-4d95-a550-b822f03a2b7a}, !- Handle
  Schedule Day 5,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {bd8723c1-d1c3-4f97-8317-01d3be5eba92}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {dd027879-2a20-4a3f-9a61-65dad0304f38}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b35c10b2-10cf-4dad-acbf-384196d9576e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b35c10b2-10cf-4dad-acbf-384196d9576e}, !- Handle
  Schedule Day 7,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dac2cfdd-1474-4275-9453-99cdf7c58c44}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {b09b1fbf-c28d-4c96-b95f-167552965c79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5f476d3-4b63-4039-b0d2-46eac1fc895d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {c5f476d3-4b63-4039-b0d2-46eac1fc895d}, !- Handle
  Schedule Day 8,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {d19849f5-bf45-4baa-815e-b4054c3b9e86}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {77d864c9-6c33-45ca-9b13-f918213654d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d92cc481-5f53-40a1-ac32-17416c553da1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {d92cc481-5f53-40a1-ac32-17416c553da1}, !- Handle
  Schedule Day 10,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {d10511ec-a8ad-4975-bec7-199e72d61eaa}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {f1bca118-90b9-4a71-8bfe-3ef9e73f0091}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c2b8d49-64f7-46e2-bab4-9c05c04c20ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {5c2b8d49-64f7-46e2-bab4-9c05c04c20ad}, !- Handle
  Schedule Day 11,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2cf5fac0-a483-4fbd-a72d-fd41eeee0f82}, !- Handle
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {760ac481-b6e9-4d83-aa4c-d375b69e2933}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8411021-00c2-43ed-b67c-24a8cbf4c9fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {d8411021-00c2-43ed-b67c-24a8cbf4c9fd}, !- Handle
  Schedule Day 12,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d0844550-5cc9-469b-833f-c8370069c77d}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {af215749-fa28-4235-8e5a-e83a246a68d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4b46e71-8c4f-45df-9f20-73dc202e0e9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {a4b46e71-8c4f-45df-9f20-73dc202e0e9d}, !- Handle
  Schedule Day 13,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {e18a7e92-91ea-4362-8ac6-4a5b67a9f893}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {1f4eb6e2-0a99-4069-b8d3-12684100cb44}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {796188c6-d960-4b48-be94-ca7b8d432e9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {796188c6-d960-4b48-be94-ca7b8d432e9c}, !- Handle
  Schedule Day 14,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {733b71ec-c2ff-447f-a131-36567492f81a}, !- Handle
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {8e5a61b7-50c5-4b1e-8465-f087c5f64f22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {05d9768d-e953-4d85-b333-df0b8b97689d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {05d9768d-e953-4d85-b333-df0b8b97689d}, !- Handle
  Schedule Day 15,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2ecfcf2c-5c31-4021-a8a7-0d12da665eb7}, !- Handle
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {2b0d79de-6103-42a0-a58a-9f20846ee976}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75a59a9d-aaee-461d-ad71-ece14be4a536}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {75a59a9d-aaee-461d-ad71-ece14be4a536}, !- Handle
  Schedule Day 16,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {915faccf-5bb7-4b96-bd8a-42f649cfdf83}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM Outage Day 125, !- Name
  {0f5cbfc5-c1a4-4ac2-a5d4-8cb9bbbe2ae4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5771a60-990e-4bb3-a5f1-a2d2dfa302de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {c5771a60-990e-4bb3-a5f1-a2d2dfa302de}, !- Handle
  Schedule Day 17,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  3.7048470331477,                        !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7.40960515210055,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.6381538658176,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  33.3429119847705,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  37.0476701037233,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  40.7524282226762,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  44.457186341629,                        !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  48.1619444605819,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  51.8667025795347,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  55.5714606984876,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  59.2762188174404,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  62.9809769363933,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  66.6857350553461,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  70.390493174299,                        !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  74.0952512932518,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  77.8000094122047,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  81.5047675311575,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  85.2095256501104,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  88.9142837690632;                       !- Value Until Time 24

OS:Schedule:Rule,
  {69e3b7d5-8aab-43e4-a919-6ec1ec83d341}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {3a1efa96-839a-494b-9634-983729ff82f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f57527d-8d24-4f6e-b6c3-cb7d3945ef7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {5f57527d-8d24-4f6e-b6c3-cb7d3945ef7b}, !- Handle
  Schedule Day 18,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2b013bec-f21b-46ca-9c65-cb81b7f2cb26}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {108bead0-0f87-4f78-9c05-7a0918137583}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5478987-ec91-4870-b951-03d9e0a3c661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {a5478987-ec91-4870-b951-03d9e0a3c661}, !- Handle
  Schedule Day 19,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {636320af-c6e0-471b-a433-2dceb02c4887}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {7d1e1c24-59fb-46df-a2e0-2af7fe3d9de9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b92497d2-a9be-4b6d-ba1a-07da30b894a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b92497d2-a9be-4b6d-ba1a-07da30b894a8}, !- Handle
  Schedule Day 20,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {13539ba9-4829-4bb5-9322-f9b46727e87b}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {11c72164-d52e-45c9-b12f-a47cab660633}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2345b100-0938-4f0a-9d35-46c4cee3aaa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {2345b100-0938-4f0a-9d35-46c4cee3aaa9}, !- Handle
  Schedule Day 21,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {a2575756-f9f1-4e43-823c-6ad5cff661f8}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {aa65c70a-fe65-4619-b7ea-ef514e949ccc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9c78859-7f92-447a-b4cc-01231a3b32b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {c9c78859-7f92-447a-b4cc-01231a3b32b7}, !- Handle
  Schedule Day 22,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {2f7620d7-8c78-4861-9471-1614b8a36fab}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {808399ae-12b3-4528-85a4-f637d2c30403}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6482d112-ce23-4ce6-a30c-59ed84f6234f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {6482d112-ce23-4ce6-a30c-59ed84f6234f}, !- Handle
  Schedule Day 23,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {829a4347-e2e8-446a-8e36-5a9159e50d8c}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM Outage Day 125, !- Name
  {8d55af1b-7430-423d-83a6-8851349ac129}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab4c50c0-81e1-4b8e-824c-df40feee05cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {ab4c50c0-81e1-4b8e-824c-df40feee05cb}, !- Handle
  Schedule Day 24,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.782447530175018,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1.56487628205999,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  6.25944879336983,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7.0418775452548,                        !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7.82430629713978,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  8.60673504902475,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  9.38916380090972,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.1715925527947,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.9540213046797,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7364500565646,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5188788084496,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  13.3013075603346,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.0837363122196,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8661650641045,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6485938159895,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.4310225678745,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.2134513197595,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.9958800716444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.7783088235294;                       !- Value Until Time 24

OS:Schedule:Rule,
  {3b707cb1-f038-4e8f-8d7c-407c0d486806}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {d6b30bc6-7703-4f75-8d29-bf0a0fede175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c587d5a-9788-41dc-8fd3-8dc4d49d4abd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {2c587d5a-9788-41dc-8fd3-8dc4d49d4abd}, !- Handle
  Schedule Day 25,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {8b1a5a2e-8039-4919-a83e-9823b1722674}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {f7df8ca7-44fc-4c71-a271-d800f483b81f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5a65347-e965-47d4-b3a2-f7fee6b6c77f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {d5a65347-e965-47d4-b3a2-f7fee6b6c77f}, !- Handle
  Schedule Day 26,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {d941e612-1098-482b-aa7d-16793d7ea2db}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Outage Day 125, !- Name
  {ea0ae8f1-754c-4674-bd6f-657c789fb59a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a68f215-b447-4ea7-8e21-d67edb49115b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {9a68f215-b447-4ea7-8e21-d67edb49115b}, !- Handle
  Schedule Day 27,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {45ce2bd5-a438-4752-8392-e95681f27361}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {5b88011f-6d10-4c7d-be0f-64597235b140}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68b22b10-a2e8-4b17-b145-61be138ec7ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {68b22b10-a2e8-4b17-b145-61be138ec7ef}, !- Handle
  Schedule Day 28,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {35e8d995-7e2b-4c2d-834a-86e07ba74c0b}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {50172cc7-570b-42d5-8f7a-18c4b3d4f7a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b12a620f-6e06-4639-8ff2-8f317a9e0543}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b12a620f-6e06-4639-8ff2-8f317a9e0543}, !- Handle
  Schedule Day 29,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d0d953b2-e768-4b51-9792-58bd381dbda4}, !- Handle
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {67927777-463f-44c3-8d01-20341396d744}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42952a28-157c-424a-9392-bb2aafda664f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {42952a28-157c-424a-9392-bb2aafda664f}, !- Handle
  Schedule Day 30,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8e1e6d49-5448-4b0f-8730-9e04a3fedcc5}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {14292a5a-d70e-4045-8d7e-c653e5654c98}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {401feddf-c8f0-4ffd-8aa0-414e5525ff31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {401feddf-c8f0-4ffd-8aa0-414e5525ff31}, !- Handle
  Schedule Day 31,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {454fc43b-e0e9-4980-8aef-848e8f6afc3f}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {f14139fc-36fa-4631-819a-4f3591cc7b55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a4739ac-5127-46d3-b24f-c155e4f829f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {1a4739ac-5127-46d3-b24f-c155e4f829f5}, !- Handle
  Schedule Day 32,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {076c5091-b9b1-48c5-823d-28aadb3e0e9c}, !- Handle
  Air Velocity Schedule Outage Day 125,   !- Name
  {62657ac8-4edb-494b-8f60-c4ae80ae93ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bcc54e6-ce85-4e91-8790-931f21532620}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {7bcc54e6-ce85-4e91-8790-931f21532620}, !- Handle
  Schedule Day 33,                        !- Name
  {b8dd26ac-7979-4544-b6d6-bad9df0e939d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {86e3a65a-c257-4129-814c-b821335ef00f}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {6151f236-1b41-4eb8-929f-fba63c090771}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c51c56d3-dabf-4785-85b8-69afe0e81dde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {c51c56d3-dabf-4785-85b8-69afe0e81dde}, !- Handle
  Schedule Day 34,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {0e0cdfd0-6e78-4176-a1ec-91677195f307}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {2b95d93e-1406-42be-9182-d9dac01077d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbad13d9-054a-42d1-8577-12ce439bfd88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {dbad13d9-054a-42d1-8577-12ce439bfd88}, !- Handle
  Schedule Day 35,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {061d191f-552e-40d8-8fce-f65f7df8fa5b}, !- Handle
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch Outage Day 125, !- Name
  {49894e63-1751-4a1d-8496-4fc72fcf7bf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ace0e54-325d-4aab-a14c-63c13812f166}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {9ace0e54-325d-4aab-a14c-63c13812f166}, !- Handle
  Schedule Day 36,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {83954e97-25f1-4140-b91a-aabb2cece08e}, !- Handle
  OfficeSmall BLDG_OCC_SCH Outage Day 125, !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1faf8fc-a645-4653-898e-3f8aaf8ee0fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {e1faf8fc-a645-4653-898e-3f8aaf8ee0fa}, !- Handle
  Schedule Day 37,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.103782285597551,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.207562080480025,                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5679601710289,                        !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.568526409336857,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.568526409336857,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.568526409336857,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.569111522255078,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.56965888595277,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.56965888595277,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.56965888595277,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.56965888595277,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.570225124260727,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.570791362568684,                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.570791362568684,                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.570791362568684,                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.570791362568684,                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.570791362568684,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.570791362568684,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.570791362568684;                      !- Value Until Time 24

OS:Schedule:Rule,
  {b0d6315c-55ad-4f85-b934-9dbd97e2d71b}, !- Handle
  Building Hours of Operation NonResidential Outage Day 125, !- Name
  {9bdf81c8-3e58-4288-9caf-df95fbd54be0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df40e8d0-beb8-4299-bffe-4351d4d5fff2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {df40e8d0-beb8-4299-bffe-4351d4d5fff2}, !- Handle
  Schedule Day 38,                        !- Name
  {3b8f51ef-a01f-41c5-8bc0-bda1f9856b99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {73273cc2-5fc8-4ef1-a8d3-17bb881176d1}, !- Handle
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {299af93a-257c-47b9-8898-fe45867c2b69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9af28e3-ae11-4ae3-857c-c90454b7a3f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {e9af28e3-ae11-4ae3-857c-c90454b7a3f9}, !- Handle
  Schedule Day 39,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bcdfb7e3-42d7-4a8a-ad5f-ffb7a751b1ec}, !- Handle
  Fraction Latent - 0.05 Outage Day 125,  !- Name
  {7362d9b9-d836-48bb-b6e4-544ec96304cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b185adf1-8eac-409a-a861-05788df669f9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b185adf1-8eac-409a-a861-05788df669f9}, !- Handle
  Schedule Day 40,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {081dd803-7b11-4881-89af-29eea3295ff3}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Outage Day 125, !- Name
  {460c2328-8ba5-4dbc-a117-62ee964e6754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23d1dea8-ed41-4e8a-94a3-09dd519289e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {23d1dea8-ed41-4e8a-94a3-09dd519289e6}, !- Handle
  Schedule Day 41,                        !- Name
  {7d350e3d-1162-4064-8126-dcaead241b8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  22.0000000000001,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  22.0000000000001,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  22.0000000000001,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  22.0000000000001,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  22.0000000000001,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  22.0000000000001,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  22.0000000000001,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  22.0000000000001,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  22.0000000000001,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  22.0000000000001,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  22.0000000000001,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  22.0000000000001,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  22.0000000000001,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  22.0000000000001,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  22.0000000000001,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  22.0000000000001,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  22.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  22.0000000000001;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e512acbb-24d8-456f-b294-88b9bf99a53c}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013 Outage Day 125, !- Name
  {5bec1db1-515c-4b24-a940-f533f7a15fb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {696764aa-376e-468b-b302-098ca88ff9bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {696764aa-376e-468b-b302-098ca88ff9bb}, !- Handle
  Schedule Day 42,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25869768,                             !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2155814,                              !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0750000000000002,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.438046520000002,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.603627919999999,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.344930239999999;                      !- Value Until Time 24

OS:Schedule:Rule,
  {651d8fbd-6aae-467c-a781-38f132fe8aac}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b Outage Day 125, !- Name
  {6a2e6c76-6bd7-4713-a608-b9fd032c84dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb999bf1-737e-4da8-aa36-fb8fb071a7b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {bb999bf1-737e-4da8-aa36-fb8fb071a7b4}, !- Handle
  Schedule Day 43,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {85ad194e-3cde-4f78-a63d-7a17f3637cd3}, !- Handle
  Hot Water Loop Temp - 180F Outage Day 125, !- Name
  {1e1c3424-91ac-499d-b698-e3a5f7c4c5d9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb035703-1c34-4831-9779-a6884241a35d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {cb035703-1c34-4831-9779-a6884241a35d}, !- Handle
  Schedule Day 44,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  82.2222222222223,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  82.2222222222223,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  82.2222222222223,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  82.2222222222223,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  82.2222222222223,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  82.2222222222223,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  82.2222222222223,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  82.2222222222223,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  82.2222222222223,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  82.2222222222223,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  82.2222222222223,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  82.2222222222223,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  82.2222222222223,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  82.2222222222223,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  82.2222222222223,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  82.2222222222223,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  82.2222222222223,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  82.2222222222223;                       !- Value Until Time 24

OS:Schedule:Rule,
  {ee6c0ecd-1fd1-48ac-85d9-05a15eae3595}, !- Handle
  Mixed Water At Faucet Temp - 140F Outage Day 125, !- Name
  {e72ac39e-e0b8-48e3-9299-1b7d2ec347ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {089ae6f9-4468-4442-a668-a85fe977dd8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {089ae6f9-4468-4442-a668-a85fe977dd8c}, !- Handle
  Schedule Day 45,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  60.0000000000001,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  60.0000000000001,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  60.0000000000001,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  60.0000000000001,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  60.0000000000001,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  60.0000000000001,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  60.0000000000001,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  60.0000000000001,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  60.0000000000001,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  60.0000000000001,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  60.0000000000001,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  60.0000000000001,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  60.0000000000001,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  60.0000000000001,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  60.0000000000001,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  60.0000000000001,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  60.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  60.0000000000001;                       !- Value Until Time 24

OS:Schedule:Rule,
  {794fa30a-2509-477b-a065-088919638012}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Outage Day 125, !- Name
  {b78f49d8-30bc-41cc-ad31-e1a24bf5b1b8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c59d9174-deed-4994-ac7e-5c5842fc4c67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {c59d9174-deed-4994-ac7e-5c5842fc4c67}, !- Handle
  Schedule Day 46,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  19.049795751634,                        !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  19.049795751634,                        !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  19.049795751634,                        !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  19.049795751634,                        !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  19.049795751634,                        !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  19.049795751634,                        !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  19.049795751634,                        !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  19.049795751634,                        !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  19.049795751634,                        !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  19.049795751634,                        !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  19.049795751634,                        !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  19.049795751634,                        !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  19.049795751634,                        !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  19.049795751634,                        !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  19.049795751634,                        !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  19.049795751634,                        !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  19.049795751634,                        !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  19.049795751634,                        !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  19.049795751634;                        !- Value Until Time 24

OS:Schedule:Rule,
  {680b190f-ace7-4b1f-8383-1d1bc1e75696}, !- Handle
  Clothing Schedule Outage Day 125,       !- Name
  {6d4b02a4-9b00-41ad-9b2b-98232275e1ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2dc07af8-f058-4aca-8f1c-fb950ea59d0e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {2dc07af8-f058-4aca-8f1c-fb950ea59d0e}, !- Handle
  Schedule Day 47,                        !- Name
  {4b5cb6f5-3ae7-4996-8233-4c9c730ed80e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {386aa18a-6e80-4049-a6cb-8a565c07f3ee}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Outage Day 125, !- Name
  {cb58adf1-d3a6-4782-9d81-c6fc597a3e46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a4c7514-a782-45bc-8efc-c519a71fc8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {8a4c7514-a782-45bc-8efc-c519a71fc8f1}, !- Handle
  Schedule Day 48,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  91.9685117102397,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  91.9685117102397,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  91.9685117102397,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  91.9685117102397,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  91.9685117102397,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  91.9685117102397,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  91.9685117102397,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  91.9685117102397,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  91.9685117102397,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  91.9685117102397,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  91.9685117102397,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  91.9685117102397,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  91.9685117102397,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  91.9685117102397,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  91.9685117102397,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  91.9685117102397,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  91.9685117102397,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  91.9685117102397,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  91.9685117102397;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f78f9cca-19c5-4e27-865d-9b7262de55d9}, !- Handle
  Service Water Loop Temp - 140F Outage Day 125, !- Name
  {4b82eaad-a4f1-4979-82d9-58c8e927fe7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b450df0-d87e-4ea0-8c95-130c7cf0b789}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {9b450df0-d87e-4ea0-8c95-130c7cf0b789}, !- Handle
  Schedule Day 49,                        !- Name
  {d708c6f3-a13c-4369-bba6-22fc381489f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  60.0000000000001,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  60.0000000000001,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  60.0000000000001,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  60.0000000000001,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  60.0000000000001,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  60.0000000000001,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  60.0000000000001,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  60.0000000000001,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  60.0000000000001,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  60.0000000000001,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  60.0000000000001,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  60.0000000000001,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  60.0000000000001,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  60.0000000000001,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  60.0000000000001,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  60.0000000000001,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  60.0000000000001,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  60.0000000000001;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a4bafbfd-ee65-49b9-a512-9499c992f125}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Outage Day 125, !- Name
  {4f0c248b-a100-4845-9578-2199e2b0ab3c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a3ae21a-f024-4317-a030-971da33113ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {6a3ae21a-f024-4317-a030-971da33113ac}, !- Handle
  Schedule Day 50,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4a7bbbdf-53eb-4ac9-9a84-bf394b944376}, !- Handle
  Work Efficiency Schedule Outage Day 125, !- Name
  {b10bea0c-327f-4471-a2a8-eabd117121f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1418b7a0-1419-496c-ba86-0716d3cba488}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {1418b7a0-1419-496c-ba86-0716d3cba488}, !- Handle
  Schedule Day 51,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cb4a3541-93f9-4d89-91df-a6ae6eb1753d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013 Outage Day 125, !- Name
  {a18aeb49-3ad7-42de-970e-09011f4a8016}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5c936b2-6026-4733-9d10-c30688aa5b4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b5c936b2-6026-4733-9d10-c30688aa5b4a}, !- Handle
  Schedule Day 52,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.381234796,                            !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.360217380228571,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.354963026285714,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349708672342857,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.344366745834286,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.339112391891429,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.333858037948572,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.328603684005715,                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.323349330062858,                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.318094976120001,                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.312840622177144,                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3076738408,                           !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3076738408,                           !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3076738408,                           !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3076738408,                           !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3444543184,                           !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.381234796,                            !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.434184073222222;                      !- Value Until Time 24

OS:Schedule:Rule,
  {c1671c70-7df5-4717-bc9b-1b779f9770eb}, !- Handle
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {7d18d3ff-130b-427b-9578-ddb81cf2b0aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e3d3bd3-38e4-4113-8529-6d76cf1b84e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {1e3d3bd3-38e4-4113-8529-6d76cf1b84e0}, !- Handle
  Schedule Day 53,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4dab7b24-46b7-43e7-9a60-392705550581}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Outage Day 125, !- Name
  {e73128d3-fe4b-432b-b225-3fa83aca8643}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f528c06-a872-435d-b753-203d719c64c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {4f528c06-a872-435d-b753-203d719c64c8}, !- Handle
  Schedule Day 54,                        !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {b2574da9-119c-4add-bb84-34f1dec065c2}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Outage Day 125, !- Name
  {164e887f-b856-4f9e-a592-1debd506ea45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ae7e919-d857-41c1-97af-b8d901c5750b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {4ae7e919-d857-41c1-97af-b8d901c5750b}, !- Handle
  Schedule Day 55,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1919010534,                           !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1919010534,                           !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4094775565,                           !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4094775565,                           !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4094775565,                           !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4094775565,                           !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4094775565,                           !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4094775565,                           !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4094775565,                           !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4094775565,                           !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4094775565,                           !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4094775565,                           !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4094775565,                           !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4094775565,                           !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4094775565,                           !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4094775565,                           !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.444615095,                            !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4797526335,                           !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.351818597899999;                      !- Value Until Time 24

OS:Schedule:Rule,
  {162272f3-2020-4f9d-8628-6ad97709eb20}, !- Handle
  OfficeMedium BLDG_SWH_SCH Outage Day 125, !- Name
  {63b3999f-44ec-41c6-ba60-c57413b6f6b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3631b0bb-fdb7-466c-b300-2b9acace9fa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {3631b0bb-fdb7-466c-b300-2b9acace9fa2}, !- Handle
  Schedule Day 56,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0374999999999999,                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0333333333333333,                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0290972222222223,                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0249305555555557,                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.020763888888889,                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0165972222222225,                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0124305555555559,                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.00826388888888922,                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.00409722222222261,                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.220000000000002,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.349999999999999,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.235;                                  !- Value Until Time 24

OS:Schedule:Rule,
  {df451795-416f-49ad-9134-005d85054dd3}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {e97ed1d2-2c88-4518-ae79-75a364d95f02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {022a4f6d-879f-4ad5-aaad-0095e28cbd81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {022a4f6d-879f-4ad5-aaad-0095e28cbd81}, !- Handle
  Schedule Day 57,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {0ab6443b-bc86-49c4-9544-b75af60780c5}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch Outage Day 125, !- Name
  {ef85cff0-10ab-466d-8631-e326680b684a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a341fbd7-0417-43e3-a7af-79278a319cad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {a341fbd7-0417-43e3-a7af-79278a319cad}, !- Handle
  Schedule Day 58,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {b22040bc-f032-49ad-bf11-39a5fb2d5b75}, !- Handle
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {ec6133cb-39b7-4efc-b7b5-9773d20e8933}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17400ffc-8be6-4822-87d6-6b725c7a8744}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {17400ffc-8be6-4822-87d6-6b725c7a8744}, !- Handle
  Schedule Day 59,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {68bce3cd-9517-4fc3-b8bc-7ea73d01c549}, !- Handle
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {207d1140-5041-408a-b001-e2f71cb50ec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c0931c3-0fb7-4b7d-b63d-e9486e1299a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {6c0931c3-0fb7-4b7d-b63d-e9486e1299a0}, !- Handle
  Schedule Day 60,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a2ddf875-4f89-4c63-82ce-ab2612211fab}, !- Handle
  OfficeSmall ACTIVITY_SCH Outage Day 125, !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2a70377-b279-4e51-9e13-f668587f199c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {b2a70377-b279-4e51-9e13-f668587f199c}, !- Handle
  Schedule Day 61,                        !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  5.000114999885,                         !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.00010999989,                         !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  40.00007999992,                         !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  45.000074999925,                        !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  50.00006999993,                         !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  55.000064999935,                        !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  60.00005999994,                         !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  65.000054999945,                        !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  70.00004999995,                         !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  75.000044999955,                        !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  80.00003999996,                         !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  85.000034999965,                        !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  90.00002999997,                         !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  95.000024999975,                        !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  100.00001999998,                        !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  105.000014999985,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  110.00000999999,                        !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  115.000004999995,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  120;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {1b18edef-3fff-4bbc-99f3-f57c215ac1d3}, !- Handle
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {c3cc1d4d-ba19-4ab7-a885-132f23a110fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddecc205-4680-4314-a8bb-c3962f0a524e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {ddecc205-4680-4314-a8bb-c3962f0a524e}, !- Handle
  Schedule Day 62,                        !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ec942cc3-76b5-46a2-a1b3-2224d235b5af}, !- Handle
  Fraction Sensible - 0.2 Outage Day 125, !- Name
  {413d8364-81c7-4b60-b738-f492770ba072}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {016d6f7d-6cc2-4cce-b1bd-e3c955051031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {016d6f7d-6cc2-4cce-b1bd-e3c955051031}, !- Handle
  Schedule Day 63,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.2,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.2,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {f24965af-10c4-4e2a-9d0b-ec6b94584206}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Outage Day 125, !- Name
  {6be67cc2-8d25-495c-a44f-180e9692f09d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56c1de05-d7fc-4077-8916-be7724b4f15e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {56c1de05-d7fc-4077-8916-be7724b4f15e}, !- Handle
  Schedule Day 64,                        !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32621463,                             !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.287379555,                            !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.18,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.18,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.18,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.18,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.18,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.18,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.18,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.18,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.18,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.205,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.464515675000002,                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.586409632499999,                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4000012725;                           !- Value Until Time 24

OS:Schedule:FixedInterval,
  {ef3d6c78-6d7b-4ed5-a81f-75edbb080b4a}, !- Handle
  Outage Availability Schedule,           !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- Value 1
  1,                                      !- Value 2
  1,                                      !- Value 3
  1,                                      !- Value 4
  1,                                      !- Value 5
  1,                                      !- Value 6
  1,                                      !- Value 7
  1,                                      !- Value 8
  1,                                      !- Value 9
  1,                                      !- Value 10
  1,                                      !- Value 11
  1,                                      !- Value 12
  1,                                      !- Value 13
  1,                                      !- Value 14
  1,                                      !- Value 15
  1,                                      !- Value 16
  1,                                      !- Value 17
  1,                                      !- Value 18
  1,                                      !- Value 19
  1,                                      !- Value 20
  1,                                      !- Value 21
  1,                                      !- Value 22
  1,                                      !- Value 23
  1,                                      !- Value 24
  1,                                      !- Value 25
  1,                                      !- Value 26
  1,                                      !- Value 27
  1,                                      !- Value 28
  1,                                      !- Value 29
  1,                                      !- Value 30
  1,                                      !- Value 31
  1,                                      !- Value 32
  1,                                      !- Value 33
  1,                                      !- Value 34
  1,                                      !- Value 35
  1,                                      !- Value 36
  1,                                      !- Value 37
  1,                                      !- Value 38
  1,                                      !- Value 39
  1,                                      !- Value 40
  1,                                      !- Value 41
  1,                                      !- Value 42
  1,                                      !- Value 43
  1,                                      !- Value 44
  1,                                      !- Value 45
  1,                                      !- Value 46
  1,                                      !- Value 47
  1,                                      !- Value 48
  1,                                      !- Value 49
  1,                                      !- Value 50
  1,                                      !- Value 51
  1,                                      !- Value 52
  1,                                      !- Value 53
  1,                                      !- Value 54
  1,                                      !- Value 55
  1,                                      !- Value 56
  1,                                      !- Value 57
  1,                                      !- Value 58
  1,                                      !- Value 59
  1,                                      !- Value 60
  1,                                      !- Value 61
  1,                                      !- Value 62
  1,                                      !- Value 63
  1,                                      !- Value 64
  1,                                      !- Value 65
  1,                                      !- Value 66
  1,                                      !- Value 67
  1,                                      !- Value 68
  1,                                      !- Value 69
  1,                                      !- Value 70
  1,                                      !- Value 71
  1,                                      !- Value 72
  1,                                      !- Value 73
  1,                                      !- Value 74
  1,                                      !- Value 75
  1,                                      !- Value 76
  1,                                      !- Value 77
  1,                                      !- Value 78
  1,                                      !- Value 79
  1,                                      !- Value 80
  1,                                      !- Value 81
  1,                                      !- Value 82
  1,                                      !- Value 83
  1,                                      !- Value 84
  1,                                      !- Value 85
  1,                                      !- Value 86
  1,                                      !- Value 87
  1,                                      !- Value 88
  1,                                      !- Value 89
  1,                                      !- Value 90
  1,                                      !- Value 91
  1,                                      !- Value 92
  1,                                      !- Value 93
  1,                                      !- Value 94
  1,                                      !- Value 95
  1,                                      !- Value 96
  1,                                      !- Value 97
  1,                                      !- Value 98
  1,                                      !- Value 99
  1,                                      !- Value 100
  1,                                      !- Value 101
  1,                                      !- Value 102
  1,                                      !- Value 103
  1,                                      !- Value 104
  1,                                      !- Value 105
  1,                                      !- Value 106
  1,                                      !- Value 107
  1,                                      !- Value 108
  1,                                      !- Value 109
  1,                                      !- Value 110
  1,                                      !- Value 111
  1,                                      !- Value 112
  1,                                      !- Value 113
  1,                                      !- Value 114
  1,                                      !- Value 115
  1,                                      !- Value 116
  1,                                      !- Value 117
  1,                                      !- Value 118
  1,                                      !- Value 119
  1,                                      !- Value 120
  1,                                      !- Value 121
  1,                                      !- Value 122
  1,                                      !- Value 123
  1,                                      !- Value 124
  1,                                      !- Value 125
  1,                                      !- Value 126
  1,                                      !- Value 127
  1,                                      !- Value 128
  1,                                      !- Value 129
  1,                                      !- Value 130
  1,                                      !- Value 131
  1,                                      !- Value 132
  1,                                      !- Value 133
  1,                                      !- Value 134
  1,                                      !- Value 135
  1,                                      !- Value 136
  1,                                      !- Value 137
  1,                                      !- Value 138
  1,                                      !- Value 139
  1,                                      !- Value 140
  1,                                      !- Value 141
  1,                                      !- Value 142
  1,                                      !- Value 143
  1,                                      !- Value 144
  1,                                      !- Value 145
  1,                                      !- Value 146
  1,                                      !- Value 147
  1,                                      !- Value 148
  1,                                      !- Value 149
  1,                                      !- Value 150
  1,                                      !- Value 151
  1,                                      !- Value 152
  1,                                      !- Value 153
  1,                                      !- Value 154
  1,                                      !- Value 155
  1,                                      !- Value 156
  1,                                      !- Value 157
  1,                                      !- Value 158
  1,                                      !- Value 159
  1,                                      !- Value 160
  1,                                      !- Value 161
  1,                                      !- Value 162
  1,                                      !- Value 163
  1,                                      !- Value 164
  1,                                      !- Value 165
  1,                                      !- Value 166
  1,                                      !- Value 167
  1,                                      !- Value 168
  1,                                      !- Value 169
  1,                                      !- Value 170
  1,                                      !- Value 171
  1,                                      !- Value 172
  1,                                      !- Value 173
  1,                                      !- Value 174
  1,                                      !- Value 175
  1,                                      !- Value 176
  1,                                      !- Value 177
  1,                                      !- Value 178
  1,                                      !- Value 179
  1,                                      !- Value 180
  1,                                      !- Value 181
  1,                                      !- Value 182
  1,                                      !- Value 183
  1,                                      !- Value 184
  1,                                      !- Value 185
  1,                                      !- Value 186
  1,                                      !- Value 187
  1,                                      !- Value 188
  1,                                      !- Value 189
  1,                                      !- Value 190
  1,                                      !- Value 191
  1,                                      !- Value 192
  1,                                      !- Value 193
  1,                                      !- Value 194
  1,                                      !- Value 195
  1,                                      !- Value 196
  1,                                      !- Value 197
  1,                                      !- Value 198
  1,                                      !- Value 199
  1,                                      !- Value 200
  1,                                      !- Value 201
  1,                                      !- Value 202
  1,                                      !- Value 203
  1,                                      !- Value 204
  1,                                      !- Value 205
  1,                                      !- Value 206
  1,                                      !- Value 207
  1,                                      !- Value 208
  1,                                      !- Value 209
  1,                                      !- Value 210
  1,                                      !- Value 211
  1,                                      !- Value 212
  1,                                      !- Value 213
  1,                                      !- Value 214
  1,                                      !- Value 215
  1,                                      !- Value 216
  1,                                      !- Value 217
  1,                                      !- Value 218
  1,                                      !- Value 219
  1,                                      !- Value 220
  1,                                      !- Value 221
  1,                                      !- Value 222
  1,                                      !- Value 223
  1,                                      !- Value 224
  1,                                      !- Value 225
  1,                                      !- Value 226
  1,                                      !- Value 227
  1,                                      !- Value 228
  1,                                      !- Value 229
  1,                                      !- Value 230
  1,                                      !- Value 231
  1,                                      !- Value 232
  1,                                      !- Value 233
  1,                                      !- Value 234
  1,                                      !- Value 235
  1,                                      !- Value 236
  1,                                      !- Value 237
  1,                                      !- Value 238
  1,                                      !- Value 239
  1,                                      !- Value 240
  1,                                      !- Value 241
  1,                                      !- Value 242
  1,                                      !- Value 243
  1,                                      !- Value 244
  1,                                      !- Value 245
  1,                                      !- Value 246
  1,                                      !- Value 247
  1,                                      !- Value 248
  1,                                      !- Value 249
  1,                                      !- Value 250
  1,                                      !- Value 251
  1,                                      !- Value 252
  1,                                      !- Value 253
  1,                                      !- Value 254
  1,                                      !- Value 255
  1,                                      !- Value 256
  1,                                      !- Value 257
  1,                                      !- Value 258
  1,                                      !- Value 259
  1,                                      !- Value 260
  1,                                      !- Value 261
  1,                                      !- Value 262
  1,                                      !- Value 263
  1,                                      !- Value 264
  1,                                      !- Value 265
  1,                                      !- Value 266
  1,                                      !- Value 267
  1,                                      !- Value 268
  1,                                      !- Value 269
  1,                                      !- Value 270
  1,                                      !- Value 271
  1,                                      !- Value 272
  1,                                      !- Value 273
  1,                                      !- Value 274
  1,                                      !- Value 275
  1,                                      !- Value 276
  1,                                      !- Value 277
  1,                                      !- Value 278
  1,                                      !- Value 279
  1,                                      !- Value 280
  1,                                      !- Value 281
  1,                                      !- Value 282
  1,                                      !- Value 283
  1,                                      !- Value 284
  1,                                      !- Value 285
  1,                                      !- Value 286
  1,                                      !- Value 287
  1,                                      !- Value 288
  1,                                      !- Value 289
  1,                                      !- Value 290
  1,                                      !- Value 291
  1,                                      !- Value 292
  1,                                      !- Value 293
  1,                                      !- Value 294
  1,                                      !- Value 295
  1,                                      !- Value 296
  1,                                      !- Value 297
  1,                                      !- Value 298
  1,                                      !- Value 299
  1,                                      !- Value 300
  1,                                      !- Value 301
  1,                                      !- Value 302
  1,                                      !- Value 303
  1,                                      !- Value 304
  1,                                      !- Value 305
  1,                                      !- Value 306
  1,                                      !- Value 307
  1,                                      !- Value 308
  1,                                      !- Value 309
  1,                                      !- Value 310
  1,                                      !- Value 311
  1,                                      !- Value 312
  1,                                      !- Value 313
  1,                                      !- Value 314
  1,                                      !- Value 315
  1,                                      !- Value 316
  1,                                      !- Value 317
  1,                                      !- Value 318
  1,                                      !- Value 319
  1,                                      !- Value 320
  1,                                      !- Value 321
  1,                                      !- Value 322
  1,                                      !- Value 323
  1,                                      !- Value 324
  1,                                      !- Value 325
  1,                                      !- Value 326
  1,                                      !- Value 327
  1,                                      !- Value 328
  1,                                      !- Value 329
  1,                                      !- Value 330
  1,                                      !- Value 331
  1,                                      !- Value 332
  1,                                      !- Value 333
  1,                                      !- Value 334
  1,                                      !- Value 335
  1,                                      !- Value 336
  1,                                      !- Value 337
  1,                                      !- Value 338
  1,                                      !- Value 339
  1,                                      !- Value 340
  1,                                      !- Value 341
  1,                                      !- Value 342
  1,                                      !- Value 343
  1,                                      !- Value 344
  1,                                      !- Value 345
  1,                                      !- Value 346
  1,                                      !- Value 347
  1,                                      !- Value 348
  1,                                      !- Value 349
  1,                                      !- Value 350
  1,                                      !- Value 351
  1,                                      !- Value 352
  1,                                      !- Value 353
  1,                                      !- Value 354
  1,                                      !- Value 355
  1,                                      !- Value 356
  1,                                      !- Value 357
  1,                                      !- Value 358
  1,                                      !- Value 359
  1,                                      !- Value 360
  1,                                      !- Value 361
  1,                                      !- Value 362
  1,                                      !- Value 363
  1,                                      !- Value 364
  1,                                      !- Value 365
  1,                                      !- Value 366
  1,                                      !- Value 367
  1,                                      !- Value 368
  1,                                      !- Value 369
  1,                                      !- Value 370
  1,                                      !- Value 371
  1,                                      !- Value 372
  1,                                      !- Value 373
  1,                                      !- Value 374
  1,                                      !- Value 375
  1,                                      !- Value 376
  1,                                      !- Value 377
  1,                                      !- Value 378
  1,                                      !- Value 379
  1,                                      !- Value 380
  1,                                      !- Value 381
  1,                                      !- Value 382
  1,                                      !- Value 383
  1,                                      !- Value 384
  1,                                      !- Value 385
  1,                                      !- Value 386
  1,                                      !- Value 387
  1,                                      !- Value 388
  1,                                      !- Value 389
  1,                                      !- Value 390
  1,                                      !- Value 391
  1,                                      !- Value 392
  1,                                      !- Value 393
  1,                                      !- Value 394
  1,                                      !- Value 395
  1,                                      !- Value 396
  1,                                      !- Value 397
  1,                                      !- Value 398
  1,                                      !- Value 399
  1,                                      !- Value 400
  1,                                      !- Value 401
  1,                                      !- Value 402
  1,                                      !- Value 403
  1,                                      !- Value 404
  1,                                      !- Value 405
  1,                                      !- Value 406
  1,                                      !- Value 407
  1,                                      !- Value 408
  1,                                      !- Value 409
  1,                                      !- Value 410
  1,                                      !- Value 411
  1,                                      !- Value 412
  1,                                      !- Value 413
  1,                                      !- Value 414
  1,                                      !- Value 415
  1,                                      !- Value 416
  1,                                      !- Value 417
  1,                                      !- Value 418
  1,                                      !- Value 419
  1,                                      !- Value 420
  1,                                      !- Value 421
  1,                                      !- Value 422
  1,                                      !- Value 423
  1,                                      !- Value 424
  1,                                      !- Value 425
  1,                                      !- Value 426
  1,                                      !- Value 427
  1,                                      !- Value 428
  1,                                      !- Value 429
  1,                                      !- Value 430
  1,                                      !- Value 431
  1,                                      !- Value 432
  1,                                      !- Value 433
  1,                                      !- Value 434
  1,                                      !- Value 435
  1,                                      !- Value 436
  1,                                      !- Value 437
  1,                                      !- Value 438
  1,                                      !- Value 439
  1,                                      !- Value 440
  1,                                      !- Value 441
  1,                                      !- Value 442
  1,                                      !- Value 443
  1,                                      !- Value 444
  1,                                      !- Value 445
  1,                                      !- Value 446
  1,                                      !- Value 447
  1,                                      !- Value 448
  1,                                      !- Value 449
  1,                                      !- Value 450
  1,                                      !- Value 451
  1,                                      !- Value 452
  1,                                      !- Value 453
  1,                                      !- Value 454
  1,                                      !- Value 455
  1,                                      !- Value 456
  1,                                      !- Value 457
  1,                                      !- Value 458
  1,                                      !- Value 459
  1,                                      !- Value 460
  1,                                      !- Value 461
  1,                                      !- Value 462
  1,                                      !- Value 463
  1,                                      !- Value 464
  1,                                      !- Value 465
  1,                                      !- Value 466
  1,                                      !- Value 467
  1,                                      !- Value 468
  1,                                      !- Value 469
  1,                                      !- Value 470
  1,                                      !- Value 471
  1,                                      !- Value 472
  1,                                      !- Value 473
  1,                                      !- Value 474
  1,                                      !- Value 475
  1,                                      !- Value 476
  1,                                      !- Value 477
  1,                                      !- Value 478
  1,                                      !- Value 479
  1,                                      !- Value 480
  1,                                      !- Value 481
  1,                                      !- Value 482
  1,                                      !- Value 483
  1,                                      !- Value 484
  1,                                      !- Value 485
  1,                                      !- Value 486
  1,                                      !- Value 487
  1,                                      !- Value 488
  1,                                      !- Value 489
  1,                                      !- Value 490
  1,                                      !- Value 491
  1,                                      !- Value 492
  1,                                      !- Value 493
  1,                                      !- Value 494
  1,                                      !- Value 495
  1,                                      !- Value 496
  1,                                      !- Value 497
  1,                                      !- Value 498
  1,                                      !- Value 499
  1,                                      !- Value 500
  1,                                      !- Value 501
  1,                                      !- Value 502
  1,                                      !- Value 503
  1,                                      !- Value 504
  1,                                      !- Value 505
  1,                                      !- Value 506
  1,                                      !- Value 507
  1,                                      !- Value 508
  1,                                      !- Value 509
  1,                                      !- Value 510
  1,                                      !- Value 511
  1,                                      !- Value 512
  1,                                      !- Value 513
  1,                                      !- Value 514
  1,                                      !- Value 515
  1,                                      !- Value 516
  1,                                      !- Value 517
  1,                                      !- Value 518
  1,                                      !- Value 519
  1,                                      !- Value 520
  1,                                      !- Value 521
  1,                                      !- Value 522
  1,                                      !- Value 523
  1,                                      !- Value 524
  1,                                      !- Value 525
  1,                                      !- Value 526
  1,                                      !- Value 527
  1,                                      !- Value 528
  1,                                      !- Value 529
  1,                                      !- Value 530
  1,                                      !- Value 531
  1,                                      !- Value 532
  1,                                      !- Value 533
  1,                                      !- Value 534
  1,                                      !- Value 535
  1,                                      !- Value 536
  1,                                      !- Value 537
  1,                                      !- Value 538
  1,                                      !- Value 539
  1,                                      !- Value 540
  1,                                      !- Value 541
  1,                                      !- Value 542
  1,                                      !- Value 543
  1,                                      !- Value 544
  1,                                      !- Value 545
  1,                                      !- Value 546
  1,                                      !- Value 547
  1,                                      !- Value 548
  1,                                      !- Value 549
  1,                                      !- Value 550
  1,                                      !- Value 551
  1,                                      !- Value 552
  1,                                      !- Value 553
  1,                                      !- Value 554
  1,                                      !- Value 555
  1,                                      !- Value 556
  1,                                      !- Value 557
  1,                                      !- Value 558
  1,                                      !- Value 559
  1,                                      !- Value 560
  1,                                      !- Value 561
  1,                                      !- Value 562
  1,                                      !- Value 563
  1,                                      !- Value 564
  1,                                      !- Value 565
  1,                                      !- Value 566
  1,                                      !- Value 567
  1,                                      !- Value 568
  1,                                      !- Value 569
  1,                                      !- Value 570
  1,                                      !- Value 571
  1,                                      !- Value 572
  1,                                      !- Value 573
  1,                                      !- Value 574
  1,                                      !- Value 575
  1,                                      !- Value 576
  1,                                      !- Value 577
  1,                                      !- Value 578
  1,                                      !- Value 579
  1,                                      !- Value 580
  1,                                      !- Value 581
  1,                                      !- Value 582
  1,                                      !- Value 583
  1,                                      !- Value 584
  1,                                      !- Value 585
  1,                                      !- Value 586
  1,                                      !- Value 587
  1,                                      !- Value 588
  1,                                      !- Value 589
  1,                                      !- Value 590
  1,                                      !- Value 591
  1,                                      !- Value 592
  1,                                      !- Value 593
  1,                                      !- Value 594
  1,                                      !- Value 595
  1,                                      !- Value 596
  1,                                      !- Value 597
  1,                                      !- Value 598
  1,                                      !- Value 599
  1,                                      !- Value 600
  1,                                      !- Value 601
  1,                                      !- Value 602
  1,                                      !- Value 603
  1,                                      !- Value 604
  1,                                      !- Value 605
  1,                                      !- Value 606
  1,                                      !- Value 607
  1,                                      !- Value 608
  1,                                      !- Value 609
  1,                                      !- Value 610
  1,                                      !- Value 611
  1,                                      !- Value 612
  1,                                      !- Value 613
  1,                                      !- Value 614
  1,                                      !- Value 615
  1,                                      !- Value 616
  1,                                      !- Value 617
  1,                                      !- Value 618
  1,                                      !- Value 619
  1,                                      !- Value 620
  1,                                      !- Value 621
  1,                                      !- Value 622
  1,                                      !- Value 623
  1,                                      !- Value 624
  1,                                      !- Value 625
  1,                                      !- Value 626
  1,                                      !- Value 627
  1,                                      !- Value 628
  1,                                      !- Value 629
  1,                                      !- Value 630
  1,                                      !- Value 631
  1,                                      !- Value 632
  1,                                      !- Value 633
  1,                                      !- Value 634
  1,                                      !- Value 635
  1,                                      !- Value 636
  1,                                      !- Value 637
  1,                                      !- Value 638
  1,                                      !- Value 639
  1,                                      !- Value 640
  1,                                      !- Value 641
  1,                                      !- Value 642
  1,                                      !- Value 643
  1,                                      !- Value 644
  1,                                      !- Value 645
  1,                                      !- Value 646
  1,                                      !- Value 647
  1,                                      !- Value 648
  1,                                      !- Value 649
  1,                                      !- Value 650
  1,                                      !- Value 651
  1,                                      !- Value 652
  1,                                      !- Value 653
  1,                                      !- Value 654
  1,                                      !- Value 655
  1,                                      !- Value 656
  1,                                      !- Value 657
  1,                                      !- Value 658
  1,                                      !- Value 659
  1,                                      !- Value 660
  1,                                      !- Value 661
  1,                                      !- Value 662
  1,                                      !- Value 663
  1,                                      !- Value 664
  1,                                      !- Value 665
  1,                                      !- Value 666
  1,                                      !- Value 667
  1,                                      !- Value 668
  1,                                      !- Value 669
  1,                                      !- Value 670
  1,                                      !- Value 671
  1,                                      !- Value 672
  1,                                      !- Value 673
  1,                                      !- Value 674
  1,                                      !- Value 675
  1,                                      !- Value 676
  1,                                      !- Value 677
  1,                                      !- Value 678
  1,                                      !- Value 679
  1,                                      !- Value 680
  1,                                      !- Value 681
  1,                                      !- Value 682
  1,                                      !- Value 683
  1,                                      !- Value 684
  1,                                      !- Value 685
  1,                                      !- Value 686
  1,                                      !- Value 687
  1,                                      !- Value 688
  1,                                      !- Value 689
  1,                                      !- Value 690
  1,                                      !- Value 691
  1,                                      !- Value 692
  1,                                      !- Value 693
  1,                                      !- Value 694
  1,                                      !- Value 695
  1,                                      !- Value 696
  1,                                      !- Value 697
  1,                                      !- Value 698
  1,                                      !- Value 699
  1,                                      !- Value 700
  1,                                      !- Value 701
  1,                                      !- Value 702
  1,                                      !- Value 703
  1,                                      !- Value 704
  1,                                      !- Value 705
  1,                                      !- Value 706
  1,                                      !- Value 707
  1,                                      !- Value 708
  1,                                      !- Value 709
  1,                                      !- Value 710
  1,                                      !- Value 711
  1,                                      !- Value 712
  1,                                      !- Value 713
  1,                                      !- Value 714
  1,                                      !- Value 715
  1,                                      !- Value 716
  1,                                      !- Value 717
  1,                                      !- Value 718
  1,                                      !- Value 719
  1,                                      !- Value 720
  1,                                      !- Value 721
  1,                                      !- Value 722
  1,                                      !- Value 723
  1,                                      !- Value 724
  1,                                      !- Value 725
  1,                                      !- Value 726
  1,                                      !- Value 727
  1,                                      !- Value 728
  1,                                      !- Value 729
  1,                                      !- Value 730
  1,                                      !- Value 731
  1,                                      !- Value 732
  1,                                      !- Value 733
  1,                                      !- Value 734
  1,                                      !- Value 735
  1,                                      !- Value 736
  1,                                      !- Value 737
  1,                                      !- Value 738
  1,                                      !- Value 739
  1,                                      !- Value 740
  1,                                      !- Value 741
  1,                                      !- Value 742
  1,                                      !- Value 743
  1,                                      !- Value 744
  1,                                      !- Value 745
  1,                                      !- Value 746
  1,                                      !- Value 747
  1,                                      !- Value 748
  1,                                      !- Value 749
  1,                                      !- Value 750
  1,                                      !- Value 751
  1,                                      !- Value 752
  1,                                      !- Value 753
  1,                                      !- Value 754
  1,                                      !- Value 755
  1,                                      !- Value 756
  1,                                      !- Value 757
  1,                                      !- Value 758
  1,                                      !- Value 759
  1,                                      !- Value 760
  1,                                      !- Value 761
  1,                                      !- Value 762
  1,                                      !- Value 763
  1,                                      !- Value 764
  1,                                      !- Value 765
  1,                                      !- Value 766
  1,                                      !- Value 767
  1,                                      !- Value 768
  1,                                      !- Value 769
  1,                                      !- Value 770
  1,                                      !- Value 771
  1,                                      !- Value 772
  1,                                      !- Value 773
  1,                                      !- Value 774
  1,                                      !- Value 775
  1,                                      !- Value 776
  1,                                      !- Value 777
  1,                                      !- Value 778
  1,                                      !- Value 779
  1,                                      !- Value 780
  1,                                      !- Value 781
  1,                                      !- Value 782
  1,                                      !- Value 783
  1,                                      !- Value 784
  1,                                      !- Value 785
  1,                                      !- Value 786
  1,                                      !- Value 787
  1,                                      !- Value 788
  1,                                      !- Value 789
  1,                                      !- Value 790
  1,                                      !- Value 791
  1,                                      !- Value 792
  1,                                      !- Value 793
  1,                                      !- Value 794
  1,                                      !- Value 795
  1,                                      !- Value 796
  1,                                      !- Value 797
  1,                                      !- Value 798
  1,                                      !- Value 799
  1,                                      !- Value 800
  1,                                      !- Value 801
  1,                                      !- Value 802
  1,                                      !- Value 803
  1,                                      !- Value 804
  1,                                      !- Value 805
  1,                                      !- Value 806
  1,                                      !- Value 807
  1,                                      !- Value 808
  1,                                      !- Value 809
  1,                                      !- Value 810
  1,                                      !- Value 811
  1,                                      !- Value 812
  1,                                      !- Value 813
  1,                                      !- Value 814
  1,                                      !- Value 815
  1,                                      !- Value 816
  1,                                      !- Value 817
  1,                                      !- Value 818
  1,                                      !- Value 819
  1,                                      !- Value 820
  1,                                      !- Value 821
  1,                                      !- Value 822
  1,                                      !- Value 823
  1,                                      !- Value 824
  1,                                      !- Value 825
  1,                                      !- Value 826
  1,                                      !- Value 827
  1,                                      !- Value 828
  1,                                      !- Value 829
  1,                                      !- Value 830
  1,                                      !- Value 831
  1,                                      !- Value 832
  1,                                      !- Value 833
  1,                                      !- Value 834
  1,                                      !- Value 835
  1,                                      !- Value 836
  1,                                      !- Value 837
  1,                                      !- Value 838
  1,                                      !- Value 839
  1,                                      !- Value 840
  1,                                      !- Value 841
  1,                                      !- Value 842
  1,                                      !- Value 843
  1,                                      !- Value 844
  1,                                      !- Value 845
  1,                                      !- Value 846
  1,                                      !- Value 847
  1,                                      !- Value 848
  1,                                      !- Value 849
  1,                                      !- Value 850
  1,                                      !- Value 851
  1,                                      !- Value 852
  1,                                      !- Value 853
  1,                                      !- Value 854
  1,                                      !- Value 855
  1,                                      !- Value 856
  1,                                      !- Value 857
  1,                                      !- Value 858
  1,                                      !- Value 859
  1,                                      !- Value 860
  1,                                      !- Value 861
  1,                                      !- Value 862
  1,                                      !- Value 863
  1,                                      !- Value 864
  1,                                      !- Value 865
  1,                                      !- Value 866
  1,                                      !- Value 867
  1,                                      !- Value 868
  1,                                      !- Value 869
  1,                                      !- Value 870
  1,                                      !- Value 871
  1,                                      !- Value 872
  1,                                      !- Value 873
  1,                                      !- Value 874
  1,                                      !- Value 875
  1,                                      !- Value 876
  1,                                      !- Value 877
  1,                                      !- Value 878
  1,                                      !- Value 879
  1,                                      !- Value 880
  1,                                      !- Value 881
  1,                                      !- Value 882
  1,                                      !- Value 883
  1,                                      !- Value 884
  1,                                      !- Value 885
  1,                                      !- Value 886
  1,                                      !- Value 887
  1,                                      !- Value 888
  1,                                      !- Value 889
  1,                                      !- Value 890
  1,                                      !- Value 891
  1,                                      !- Value 892
  1,                                      !- Value 893
  1,                                      !- Value 894
  1,                                      !- Value 895
  1,                                      !- Value 896
  1,                                      !- Value 897
  1,                                      !- Value 898
  1,                                      !- Value 899
  1,                                      !- Value 900
  1,                                      !- Value 901
  1,                                      !- Value 902
  1,                                      !- Value 903
  1,                                      !- Value 904
  1,                                      !- Value 905
  1,                                      !- Value 906
  1,                                      !- Value 907
  1,                                      !- Value 908
  1,                                      !- Value 909
  1,                                      !- Value 910
  1,                                      !- Value 911
  1,                                      !- Value 912
  1,                                      !- Value 913
  1,                                      !- Value 914
  1,                                      !- Value 915
  1,                                      !- Value 916
  1,                                      !- Value 917
  1,                                      !- Value 918
  1,                                      !- Value 919
  1,                                      !- Value 920
  1,                                      !- Value 921
  1,                                      !- Value 922
  1,                                      !- Value 923
  1,                                      !- Value 924
  1,                                      !- Value 925
  1,                                      !- Value 926
  1,                                      !- Value 927
  1,                                      !- Value 928
  1,                                      !- Value 929
  1,                                      !- Value 930
  1,                                      !- Value 931
  1,                                      !- Value 932
  1,                                      !- Value 933
  1,                                      !- Value 934
  1,                                      !- Value 935
  1,                                      !- Value 936
  1,                                      !- Value 937
  1,                                      !- Value 938
  1,                                      !- Value 939
  1,                                      !- Value 940
  1,                                      !- Value 941
  1,                                      !- Value 942
  1,                                      !- Value 943
  1,                                      !- Value 944
  1,                                      !- Value 945
  1,                                      !- Value 946
  1,                                      !- Value 947
  1,                                      !- Value 948
  1,                                      !- Value 949
  1,                                      !- Value 950
  1,                                      !- Value 951
  1,                                      !- Value 952
  1,                                      !- Value 953
  1,                                      !- Value 954
  1,                                      !- Value 955
  1,                                      !- Value 956
  1,                                      !- Value 957
  1,                                      !- Value 958
  1,                                      !- Value 959
  1,                                      !- Value 960
  1,                                      !- Value 961
  1,                                      !- Value 962
  1,                                      !- Value 963
  1,                                      !- Value 964
  1,                                      !- Value 965
  1,                                      !- Value 966
  1,                                      !- Value 967
  1,                                      !- Value 968
  1,                                      !- Value 969
  1,                                      !- Value 970
  1,                                      !- Value 971
  1,                                      !- Value 972
  1,                                      !- Value 973
  1,                                      !- Value 974
  1,                                      !- Value 975
  1,                                      !- Value 976
  1,                                      !- Value 977
  1,                                      !- Value 978
  1,                                      !- Value 979
  1,                                      !- Value 980
  1,                                      !- Value 981
  1,                                      !- Value 982
  1,                                      !- Value 983
  1,                                      !- Value 984
  1,                                      !- Value 985
  1,                                      !- Value 986
  1,                                      !- Value 987
  1,                                      !- Value 988
  1,                                      !- Value 989
  1,                                      !- Value 990
  1,                                      !- Value 991
  1,                                      !- Value 992
  1,                                      !- Value 993
  1,                                      !- Value 994
  1,                                      !- Value 995
  1,                                      !- Value 996
  1,                                      !- Value 997
  1,                                      !- Value 998
  1,                                      !- Value 999
  1,                                      !- Value 1000
  1,                                      !- Value 1001
  1,                                      !- Value 1002
  1,                                      !- Value 1003
  1,                                      !- Value 1004
  1,                                      !- Value 1005
  1,                                      !- Value 1006
  1,                                      !- Value 1007
  1,                                      !- Value 1008
  1,                                      !- Value 1009
  1,                                      !- Value 1010
  1,                                      !- Value 1011
  1,                                      !- Value 1012
  1,                                      !- Value 1013
  1,                                      !- Value 1014
  1,                                      !- Value 1015
  1,                                      !- Value 1016
  1,                                      !- Value 1017
  1,                                      !- Value 1018
  1,                                      !- Value 1019
  1,                                      !- Value 1020
  1,                                      !- Value 1021
  1,                                      !- Value 1022
  1,                                      !- Value 1023
  1,                                      !- Value 1024
  1,                                      !- Value 1025
  1,                                      !- Value 1026
  1,                                      !- Value 1027
  1,                                      !- Value 1028
  1,                                      !- Value 1029
  1,                                      !- Value 1030
  1,                                      !- Value 1031
  1,                                      !- Value 1032
  1,                                      !- Value 1033
  1,                                      !- Value 1034
  1,                                      !- Value 1035
  1,                                      !- Value 1036
  1,                                      !- Value 1037
  1,                                      !- Value 1038
  1,                                      !- Value 1039
  1,                                      !- Value 1040
  1,                                      !- Value 1041
  1,                                      !- Value 1042
  1,                                      !- Value 1043
  1,                                      !- Value 1044
  1,                                      !- Value 1045
  1,                                      !- Value 1046
  1,                                      !- Value 1047
  1,                                      !- Value 1048
  1,                                      !- Value 1049
  1,                                      !- Value 1050
  1,                                      !- Value 1051
  1,                                      !- Value 1052
  1,                                      !- Value 1053
  1,                                      !- Value 1054
  1,                                      !- Value 1055
  1,                                      !- Value 1056
  1,                                      !- Value 1057
  1,                                      !- Value 1058
  1,                                      !- Value 1059
  1,                                      !- Value 1060
  1,                                      !- Value 1061
  1,                                      !- Value 1062
  1,                                      !- Value 1063
  1,                                      !- Value 1064
  1,                                      !- Value 1065
  1,                                      !- Value 1066
  1,                                      !- Value 1067
  1,                                      !- Value 1068
  1,                                      !- Value 1069
  1,                                      !- Value 1070
  1,                                      !- Value 1071
  1,                                      !- Value 1072
  1,                                      !- Value 1073
  1,                                      !- Value 1074
  1,                                      !- Value 1075
  1,                                      !- Value 1076
  1,                                      !- Value 1077
  1,                                      !- Value 1078
  1,                                      !- Value 1079
  1,                                      !- Value 1080
  1,                                      !- Value 1081
  1,                                      !- Value 1082
  1,                                      !- Value 1083
  1,                                      !- Value 1084
  1,                                      !- Value 1085
  1,                                      !- Value 1086
  1,                                      !- Value 1087
  1,                                      !- Value 1088
  1,                                      !- Value 1089
  1,                                      !- Value 1090
  1,                                      !- Value 1091
  1,                                      !- Value 1092
  1,                                      !- Value 1093
  1,                                      !- Value 1094
  1,                                      !- Value 1095
  1,                                      !- Value 1096
  1,                                      !- Value 1097
  1,                                      !- Value 1098
  1,                                      !- Value 1099
  1,                                      !- Value 1100
  1,                                      !- Value 1101
  1,                                      !- Value 1102
  1,                                      !- Value 1103
  1,                                      !- Value 1104
  1,                                      !- Value 1105
  1,                                      !- Value 1106
  1,                                      !- Value 1107
  1,                                      !- Value 1108
  1,                                      !- Value 1109
  1,                                      !- Value 1110
  1,                                      !- Value 1111
  1,                                      !- Value 1112
  1,                                      !- Value 1113
  1,                                      !- Value 1114
  1,                                      !- Value 1115
  1,                                      !- Value 1116
  1,                                      !- Value 1117
  1,                                      !- Value 1118
  1,                                      !- Value 1119
  1,                                      !- Value 1120
  1,                                      !- Value 1121
  1,                                      !- Value 1122
  1,                                      !- Value 1123
  1,                                      !- Value 1124
  1,                                      !- Value 1125
  1,                                      !- Value 1126
  1,                                      !- Value 1127
  1,                                      !- Value 1128
  1,                                      !- Value 1129
  1,                                      !- Value 1130
  1,                                      !- Value 1131
  1,                                      !- Value 1132
  1,                                      !- Value 1133
  1,                                      !- Value 1134
  1,                                      !- Value 1135
  1,                                      !- Value 1136
  1,                                      !- Value 1137
  1,                                      !- Value 1138
  1,                                      !- Value 1139
  1,                                      !- Value 1140
  1,                                      !- Value 1141
  1,                                      !- Value 1142
  1,                                      !- Value 1143
  1,                                      !- Value 1144
  1,                                      !- Value 1145
  1,                                      !- Value 1146
  1,                                      !- Value 1147
  1,                                      !- Value 1148
  1,                                      !- Value 1149
  1,                                      !- Value 1150
  1,                                      !- Value 1151
  1,                                      !- Value 1152
  1,                                      !- Value 1153
  1,                                      !- Value 1154
  1,                                      !- Value 1155
  1,                                      !- Value 1156
  1,                                      !- Value 1157
  1,                                      !- Value 1158
  1,                                      !- Value 1159
  1,                                      !- Value 1160
  1,                                      !- Value 1161
  1,                                      !- Value 1162
  1,                                      !- Value 1163
  1,                                      !- Value 1164
  1,                                      !- Value 1165
  1,                                      !- Value 1166
  1,                                      !- Value 1167
  1,                                      !- Value 1168
  1,                                      !- Value 1169
  1,                                      !- Value 1170
  1,                                      !- Value 1171
  1,                                      !- Value 1172
  1,                                      !- Value 1173
  1,                                      !- Value 1174
  1,                                      !- Value 1175
  1,                                      !- Value 1176
  1,                                      !- Value 1177
  1,                                      !- Value 1178
  1,                                      !- Value 1179
  1,                                      !- Value 1180
  1,                                      !- Value 1181
  1,                                      !- Value 1182
  1,                                      !- Value 1183
  1,                                      !- Value 1184
  1,                                      !- Value 1185
  1,                                      !- Value 1186
  1,                                      !- Value 1187
  1,                                      !- Value 1188
  1,                                      !- Value 1189
  1,                                      !- Value 1190
  1,                                      !- Value 1191
  1,                                      !- Value 1192
  1,                                      !- Value 1193
  1,                                      !- Value 1194
  1,                                      !- Value 1195
  1,                                      !- Value 1196
  1,                                      !- Value 1197
  1,                                      !- Value 1198
  1,                                      !- Value 1199
  1,                                      !- Value 1200
  1,                                      !- Value 1201
  1,                                      !- Value 1202
  1,                                      !- Value 1203
  1,                                      !- Value 1204
  1,                                      !- Value 1205
  1,                                      !- Value 1206
  1,                                      !- Value 1207
  1,                                      !- Value 1208
  1,                                      !- Value 1209
  1,                                      !- Value 1210
  1,                                      !- Value 1211
  1,                                      !- Value 1212
  1,                                      !- Value 1213
  1,                                      !- Value 1214
  1,                                      !- Value 1215
  1,                                      !- Value 1216
  1,                                      !- Value 1217
  1,                                      !- Value 1218
  1,                                      !- Value 1219
  1,                                      !- Value 1220
  1,                                      !- Value 1221
  1,                                      !- Value 1222
