  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Apr30-May6, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  Schedule Day 10,                        !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - May7-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jan1-Apr29, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Apr30-May6, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - May7-Dec31, !- Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Sunday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Monday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Tuesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Wednesday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Thursday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Friday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Saturday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- Holiday Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- SummerDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- WinterDesignDay Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault, !- CustomDay1 Schedule:Day Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASchDefault; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolFFF,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  PSZ-AC DX Unitary Package EIRFT,        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  21.11111,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_Unitary_PackagecoolPLR,          !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 9,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 9,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A  - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A  - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A  - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A  - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendaStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 11,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_a - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_a - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeAendbStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office A end_b - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office A end_b - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 13,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC 1spd DX AC Clg Coil 16kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B  - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B  - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B  - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B  - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 19;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 19,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBendaStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 14,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B end_a - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 14;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 14,         !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 14;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 14,            !- Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_a - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 20;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 20,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeBendbStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 15,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 14,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 14,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 14kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office B end_b - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 15;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 15,         !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 15;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 15,            !- Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office B end_b - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C  - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 21;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 21,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 16,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC 1spd DX AC Clg Coil 12kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C  - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C  - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C  - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 16;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C  - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 7,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 7,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C end_a - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 22;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 22,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCendaStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 17,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 16,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 16,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C end_a - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 17;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 17,         !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 17;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 17,            !- Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_a - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryGroundPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C end_b - Story Ground, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Nodes, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 23;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 23,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Branches, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC, !- Component Name 2
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Controller List, !- Controller List Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Controller, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ZoneOfficeWholeBuildingMdOfficeCendbStoryTopPSZACmaxOASch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 18,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 17,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 17,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Coil:Cooling:DX:SingleSpeed,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 14.0SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.11713235489972,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  PSZ-AC_Unitary_PackagecoolCapFT,        !- Total Cooling Capacity Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolFFF,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  PSZ-AC DX Unitary Package EIRFT,        !- Energy Input Ratio Function of Temperature Curve Name
  PSZ-AC_Unitary_PackagecoolEIRFFF,       !- Energy Input Ratio Function of Flow Fraction Curve Name
  PSZ-AC_Unitary_PackagecoolPLR,          !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Office WholeBuilding - Md Office C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Office WholeBuilding - Md Office C end_b - Story Top, !- Control Zone Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Zone Air Node, !- Zone Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 18;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 18,         !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Return Path, !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 18;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 18,            !- Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Md Office C end_b - Story Top Return Air Node; !- Inlet Node Name 1

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  Hot Water Loop District Heating,        !- Component Name 1
  Hot Water Loop District Heating Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop District Heating Outlet Water Node; !- Component Outlet Node Name 1

DistrictHeating,
  Hot Water Loop District Heating,        !- Name
  Hot Water Loop District Heating Inlet Water Node, !- Hot Water Inlet Node Name
  Hot Water Loop District Heating Outlet Water Node, !- Hot Water Outlet Node Name
  Autosize;                               !- Nominal Capacity {W}

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 21
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 22

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 20

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 20

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A  - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B  - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C  - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil, !- Component Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-AC Water Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  Hot Water Loop District Heating;        !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Main Service Water Loop Water Mains Pressure Driven, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 3
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal NaturalGas Water Heater - 5kBtu/hr 0.82 Therm Eff, !- Component Name 1
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal NaturalGas Water Heater - 5kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1387.83874139177,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 71.6f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.425080318528283,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.425080318528283,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal NaturalGas Water Heater - 5kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal NaturalGas Water Heater - 5kBtu/hr 0.82 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Pipe Adiabatic 5 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 5 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Pipe Adiabatic 5 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 5 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Pipe Adiabatic 7 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Pipe Adiabatic 7 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 148.99612397277693ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 148.99612397277693ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 148.99612397277693ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 148.99612397277693ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Temporary Pipe Indoor Ambient Temp 67.3F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  45.4140185869024;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Pipe Adiabatic 6 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 6 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Pipe Adiabatic 6 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 6 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F, !- Component Name 1
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F, !- Name
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Md Office - 90.1-2016 WUC 0.13gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Md Office - 90.1-2016 Service Water Use 0.13gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Md Office - 90.1-2016 Service Water Use 0.13gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  8.31979318531605e-06,                   !- Peak Flow Rate {m3/s}
  OfficeMedium BLDG_SWH_SCH,              !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Pipe Adiabatic 8 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Pipe Adiabatic 8 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal NaturalGas Water Heater - 5kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Kodiak Airport,                         !- Name
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  -3.1,                                   !- January Ground Temperature {C}
  -17.7,                                  !- February Ground Temperature {C}
  -19.3,                                  !- March Ground Temperature {C}
  -17.6,                                  !- April Ground Temperature {C}
  -15.4,                                  !- May Ground Temperature {C}
  -10.3,                                  !- June Ground Temperature {C}
  0.7,                                    !- July Ground Temperature {C}
  10.6,                                   !- August Ground Temperature {C}
  16,                                     !- September Ground Temperature {C}
  16.9,                                   !- October Ground Temperature {C}
  14.2,                                   !- November Ground Temperature {C}
  6.7;                                    !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -1.525,                                 !- Annual Average Outdoor Air Temperature {C}
  36.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns DB=>MWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Clg .4% Condns WB=>MDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak Ann Htg 99.6% Condns DB,         !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -12.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -12.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns DB=>MCWB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak April .4% Condns WB=>MCDB,       !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.323,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.439,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns DB=>MCWB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak August .4% Condns WB=>MCDB,      !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  6.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.322,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.497,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns DB=>MCWB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak December .4% Condns WB=>MCDB,    !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.5,                                    !- Maximum Dry-Bulb Temperature {C}
  5.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.359,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.403,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns DB=>MCWB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak February .4% Condns WB=>MCDB,    !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.1,                                    !- Maximum Dry-Bulb Temperature {C}
  4.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.336,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.429,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns DB=>MCWB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.8,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak January .4% Condns WB=>MCDB,     !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  5.7,                                    !- Maximum Dry-Bulb Temperature {C}
  4.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.326,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.48,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns DB=>MCWB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak July .4% Condns WB=>MCDB,        !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.316,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns DB=>MCWB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak June .4% Condns WB=>MCDB,        !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  14.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.317,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.453,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns DB=>MCWB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak March .4% Condns WB=>MCDB,       !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  6.3,                                    !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.337,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.384,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns DB=>MCWB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak May .4% Condns WB=>MCDB,         !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  17,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.314,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.447,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns DB=>MCWB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  9.4,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  7.3,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak November .4% Condns WB=>MCDB,    !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  8.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.358,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.388,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns DB=>MCWB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  12.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  9.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak October .4% Condns WB=>MCDB,     !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  6.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  10.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns DB=>MCWB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  18,                                     !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  12.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Kodiak September .4% Condns WB=>MCDB,   !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  13.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100917,                                 !- Barometric Pressure {Pa}
  5,                                      !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.489,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeSmall Exterior_lighting_schedule_a, !- Schedule Name
  50.7,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeSmall Exterior_lighting_schedule_b, !- Schedule Name
  861.3,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

