  1;                                      !- Value Until Time 24

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Apr29, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Apr30-May6, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Schedule Day 24,                        !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Clothing Schedule Week Rule - May7-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Clothing Schedule Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Clothing Schedule Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.2,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.2,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.2,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.2,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.2,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Apr29, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Apr30-May6, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Schedule Day 23,                        !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - May7-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Air Velocity Schedule Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Air Velocity Schedule Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

ElectricEquipment,
  Warehouse Office Elec Equip,            !- Name
  Warehouse Office - DOE Ref 1980-2004,   !- Zone or ZoneList or Space or SpaceList Name
  Warehouse Bldg Equip,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.06999964694374,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 165 Area 753,    !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 9.144;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.572, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000018, -8.88178419700125e-15, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  0.0254000000000018, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  1.62086286428869, -8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  1.62086286428869, -8.88178419700125e-15, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Warehouse Office A  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-15, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.572, 9.144,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 9.144,     !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-15, 9.144; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office A  - Story Ground,     !- Space or SpaceList Name
  15.0534276310558;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office A  - Story Ground Infiltration, !- Name
  Warehouse Office A  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office A  - Story Ground Thermostat, !- Name
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Warehouse HtgSetp Sun Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Default,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse HtgSetp Sat Day,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  21.1,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  15.6,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  21.1;                                   !- Value Until Time 3

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  autogen Warehouse HtgSetp 2_day_sch,    !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Name
  Warehouse HtgSetp Sun Day,              !- Sunday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Monday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Tuesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Wednesday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Thursday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Friday Schedule:Day Name
  Warehouse HtgSetp Sat Day,              !- Saturday Schedule:Day Name
  Warehouse HtgSetp Default,              !- Holiday Schedule:Day Name
  Warehouse HtgSetp Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Warehouse HtgSetp Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Warehouse HtgSetp Default,              !- CustomDay1 Schedule:Day Name
  Warehouse HtgSetp Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse HtgSetp,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse HtgSetp Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse HtgSetp Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse HtgSetp Summer Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse HtgSetp Winter Design Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.8,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  21,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Sat Day,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  29.9583333333333,                       !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  29.9166666666667,                       !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  29.875,                                 !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  29.8333333333333,                       !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  29.7916666666667,                       !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  29.75,                                  !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  29.7083333333333,                       !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  29.6666666666667,                       !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  29.625,                                 !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  29.5833333333333,                       !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  29.5416666666667,                       !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  29.5,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  29.4583333333333,                       !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  29.4166666666667,                       !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  29.375,                                 !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  29.3333333333333,                       !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  29.2916666666667,                       !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  29.25,                                  !- Value Until Time 18
  03:10,                                  !- Time 19 {hh:mm}
  29.2083333333333,                       !- Value Until Time 19
  03:20,                                  !- Time 20 {hh:mm}
  29.1666666666667,                       !- Value Until Time 20
  03:30,                                  !- Time 21 {hh:mm}
  29.125,                                 !- Value Until Time 21
  03:40,                                  !- Time 22 {hh:mm}
  29.0833333333333,                       !- Value Until Time 22
  03:50,                                  !- Time 23 {hh:mm}
  29.0416666666667,                       !- Value Until Time 23
  04:00,                                  !- Time 24 {hh:mm}
  29,                                     !- Value Until Time 24
  04:10,                                  !- Time 25 {hh:mm}
  28.9583333333333,                       !- Value Until Time 25
  04:20,                                  !- Time 26 {hh:mm}
  28.9166666666667,                       !- Value Until Time 26
  04:30,                                  !- Time 27 {hh:mm}
  28.875,                                 !- Value Until Time 27
  04:40,                                  !- Time 28 {hh:mm}
  28.8333333333333,                       !- Value Until Time 28
  04:50,                                  !- Time 29 {hh:mm}
  28.7916666666667,                       !- Value Until Time 29
  05:00,                                  !- Time 30 {hh:mm}
  28.75,                                  !- Value Until Time 30
  05:10,                                  !- Time 31 {hh:mm}
  28.7083333333333,                       !- Value Until Time 31
  05:20,                                  !- Time 32 {hh:mm}
  28.6666666666667,                       !- Value Until Time 32
  05:30,                                  !- Time 33 {hh:mm}
  28.625,                                 !- Value Until Time 33
  05:40,                                  !- Time 34 {hh:mm}
  28.5833333333333,                       !- Value Until Time 34
  05:50,                                  !- Time 35 {hh:mm}
  28.5416666666667,                       !- Value Until Time 35
  06:00,                                  !- Time 36 {hh:mm}
  28.5,                                   !- Value Until Time 36
  06:10,                                  !- Time 37 {hh:mm}
  28.4583333333333,                       !- Value Until Time 37
  06:20,                                  !- Time 38 {hh:mm}
  28.4166666666667,                       !- Value Until Time 38
  06:30,                                  !- Time 39 {hh:mm}
  28.375,                                 !- Value Until Time 39
  06:40,                                  !- Time 40 {hh:mm}
  28.3333333333333,                       !- Value Until Time 40
  06:50,                                  !- Time 41 {hh:mm}
  28.2916666666667,                       !- Value Until Time 41
  07:00,                                  !- Time 42 {hh:mm}
  28.25,                                  !- Value Until Time 42
  07:10,                                  !- Time 43 {hh:mm}
  28.2083333333333,                       !- Value Until Time 43
  07:20,                                  !- Time 44 {hh:mm}
  28.1666666666667,                       !- Value Until Time 44
  07:30,                                  !- Time 45 {hh:mm}
  28.125,                                 !- Value Until Time 45
  07:40,                                  !- Time 46 {hh:mm}
  28.0833333333333,                       !- Value Until Time 46
  07:50,                                  !- Time 47 {hh:mm}
  28.0416666666667,                       !- Value Until Time 47
  08:00,                                  !- Time 48 {hh:mm}
  28,                                     !- Value Until Time 48
  08:10,                                  !- Time 49 {hh:mm}
  27.9583333333333,                       !- Value Until Time 49
  08:20,                                  !- Time 50 {hh:mm}
  27.9166666666667,                       !- Value Until Time 50
  08:30,                                  !- Time 51 {hh:mm}
  27.875,                                 !- Value Until Time 51
  08:40,                                  !- Time 52 {hh:mm}
  27.8333333333333,                       !- Value Until Time 52
  08:50,                                  !- Time 53 {hh:mm}
  27.7916666666667,                       !- Value Until Time 53
  09:00,                                  !- Time 54 {hh:mm}
  27.75,                                  !- Value Until Time 54
  09:10,                                  !- Time 55 {hh:mm}
  27.7083333333333,                       !- Value Until Time 55
  09:20,                                  !- Time 56 {hh:mm}
  27.6666666666667,                       !- Value Until Time 56
  09:30,                                  !- Time 57 {hh:mm}
  27.625,                                 !- Value Until Time 57
  09:40,                                  !- Time 58 {hh:mm}
  27.5833333333333,                       !- Value Until Time 58
  09:50,                                  !- Time 59 {hh:mm}
  27.5416666666667,                       !- Value Until Time 59
  10:00,                                  !- Time 60 {hh:mm}
  27.5,                                   !- Value Until Time 60
  10:10,                                  !- Time 61 {hh:mm}
  27.4583333333333,                       !- Value Until Time 61
  10:20,                                  !- Time 62 {hh:mm}
  27.4166666666667,                       !- Value Until Time 62
  10:30,                                  !- Time 63 {hh:mm}
  27.375,                                 !- Value Until Time 63
  10:40,                                  !- Time 64 {hh:mm}
  27.3333333333333,                       !- Value Until Time 64
  10:50,                                  !- Time 65 {hh:mm}
  27.2916666666667,                       !- Value Until Time 65
  11:00,                                  !- Time 66 {hh:mm}
  27.25,                                  !- Value Until Time 66
  11:10,                                  !- Time 67 {hh:mm}
  27.2083333333333,                       !- Value Until Time 67
  11:20,                                  !- Time 68 {hh:mm}
  27.1666666666667,                       !- Value Until Time 68
  11:30,                                  !- Time 69 {hh:mm}
  27.125,                                 !- Value Until Time 69
  11:40,                                  !- Time 70 {hh:mm}
  27.0833333333333,                       !- Value Until Time 70
  11:50,                                  !- Time 71 {hh:mm}
  27.0416666666667,                       !- Value Until Time 71
  12:00,                                  !- Time 72 {hh:mm}
  27,                                     !- Value Until Time 72
  12:09,                                  !- Time 73 {hh:mm}
  26.9583333333333,                       !- Value Until Time 73
  12:19,                                  !- Time 74 {hh:mm}
  26.9166666666667,                       !- Value Until Time 74
  12:29,                                  !- Time 75 {hh:mm}
  26.875,                                 !- Value Until Time 75
  12:39,                                  !- Time 76 {hh:mm}
  26.8333333333333,                       !- Value Until Time 76
  12:49,                                  !- Time 77 {hh:mm}
  26.7916666666667,                       !- Value Until Time 77
  12:59,                                  !- Time 78 {hh:mm}
  26.75,                                  !- Value Until Time 78
  13:09,                                  !- Time 79 {hh:mm}
  26.7083333333333,                       !- Value Until Time 79
  13:19,                                  !- Time 80 {hh:mm}
  26.6666666666667,                       !- Value Until Time 80
  13:29,                                  !- Time 81 {hh:mm}
  26.625,                                 !- Value Until Time 81
  13:39,                                  !- Time 82 {hh:mm}
  26.5833333333333,                       !- Value Until Time 82
  13:49,                                  !- Time 83 {hh:mm}
  26.5416666666667,                       !- Value Until Time 83
  13:59,                                  !- Time 84 {hh:mm}
  26.5,                                   !- Value Until Time 84
  14:09,                                  !- Time 85 {hh:mm}
  26.4583333333333,                       !- Value Until Time 85
  14:19,                                  !- Time 86 {hh:mm}
  26.4166666666667,                       !- Value Until Time 86
  14:29,                                  !- Time 87 {hh:mm}
  26.375,                                 !- Value Until Time 87
  14:39,                                  !- Time 88 {hh:mm}
  26.3333333333333,                       !- Value Until Time 88
  14:49,                                  !- Time 89 {hh:mm}
  26.2916666666667,                       !- Value Until Time 89
  14:59,                                  !- Time 90 {hh:mm}
  26.25,                                  !- Value Until Time 90
  15:09,                                  !- Time 91 {hh:mm}
  26.2083333333333,                       !- Value Until Time 91
  15:19,                                  !- Time 92 {hh:mm}
  26.1666666666667,                       !- Value Until Time 92
  15:29,                                  !- Time 93 {hh:mm}
  26.125,                                 !- Value Until Time 93
  15:39,                                  !- Time 94 {hh:mm}
  26.0833333333333,                       !- Value Until Time 94
  15:49,                                  !- Time 95 {hh:mm}
  26.0416666666667,                       !- Value Until Time 95
  15:59,                                  !- Time 96 {hh:mm}
  26,                                     !- Value Until Time 96
  16:09,                                  !- Time 97 {hh:mm}
  25.9583333333333,                       !- Value Until Time 97
  16:19,                                  !- Time 98 {hh:mm}
  25.9166666666667,                       !- Value Until Time 98
  16:29,                                  !- Time 99 {hh:mm}
  25.875,                                 !- Value Until Time 99
  16:39,                                  !- Time 100 {hh:mm}
  25.8333333333333,                       !- Value Until Time 100
  16:49,                                  !- Time 101 {hh:mm}
  25.7916666666667,                       !- Value Until Time 101
  16:59,                                  !- Time 102 {hh:mm}
  25.75,                                  !- Value Until Time 102
  17:09,                                  !- Time 103 {hh:mm}
  25.7083333333333,                       !- Value Until Time 103
  17:19,                                  !- Time 104 {hh:mm}
  25.6666666666667,                       !- Value Until Time 104
  17:29,                                  !- Time 105 {hh:mm}
  25.625,                                 !- Value Until Time 105
  17:39,                                  !- Time 106 {hh:mm}
  25.5833333333334,                       !- Value Until Time 106
  17:49,                                  !- Time 107 {hh:mm}
  25.5416666666667,                       !- Value Until Time 107
  17:59,                                  !- Time 108 {hh:mm}
  25.5,                                   !- Value Until Time 108
  18:09,                                  !- Time 109 {hh:mm}
  25.4583333333334,                       !- Value Until Time 109
  18:19,                                  !- Time 110 {hh:mm}
  25.4166666666667,                       !- Value Until Time 110
  18:29,                                  !- Time 111 {hh:mm}
  25.375,                                 !- Value Until Time 111
  18:39,                                  !- Time 112 {hh:mm}
  25.3333333333334,                       !- Value Until Time 112
  18:49,                                  !- Time 113 {hh:mm}
  25.2916666666667,                       !- Value Until Time 113
  18:59,                                  !- Time 114 {hh:mm}
  25.25,                                  !- Value Until Time 114
  19:09,                                  !- Time 115 {hh:mm}
  25.2083333333334,                       !- Value Until Time 115
  19:19,                                  !- Time 116 {hh:mm}
  25.1666666666667,                       !- Value Until Time 116
  19:29,                                  !- Time 117 {hh:mm}
  25.125,                                 !- Value Until Time 117
  19:39,                                  !- Time 118 {hh:mm}
  25.0833333333334,                       !- Value Until Time 118
  19:49,                                  !- Time 119 {hh:mm}
  25.0416666666667,                       !- Value Until Time 119
  19:59,                                  !- Time 120 {hh:mm}
  25,                                     !- Value Until Time 120
  20:09,                                  !- Time 121 {hh:mm}
  24.9583333333334,                       !- Value Until Time 121
  20:19,                                  !- Time 122 {hh:mm}
  24.9166666666667,                       !- Value Until Time 122
  20:29,                                  !- Time 123 {hh:mm}
  24.875,                                 !- Value Until Time 123
  20:39,                                  !- Time 124 {hh:mm}
  24.8333333333334,                       !- Value Until Time 124
  20:49,                                  !- Time 125 {hh:mm}
  24.7916666666667,                       !- Value Until Time 125
  20:59,                                  !- Time 126 {hh:mm}
  24.75,                                  !- Value Until Time 126
  21:09,                                  !- Time 127 {hh:mm}
  24.7083333333334,                       !- Value Until Time 127
  21:19,                                  !- Time 128 {hh:mm}
  24.6666666666667,                       !- Value Until Time 128
  21:29,                                  !- Time 129 {hh:mm}
  24.625,                                 !- Value Until Time 129
  21:39,                                  !- Time 130 {hh:mm}
  24.5833333333334,                       !- Value Until Time 130
  21:49,                                  !- Time 131 {hh:mm}
  24.5416666666667,                       !- Value Until Time 131
  21:59,                                  !- Time 132 {hh:mm}
  24.5,                                   !- Value Until Time 132
  22:09,                                  !- Time 133 {hh:mm}
  24.4583333333334,                       !- Value Until Time 133
  22:19,                                  !- Time 134 {hh:mm}
  24.4166666666667,                       !- Value Until Time 134
  22:29,                                  !- Time 135 {hh:mm}
  24.375,                                 !- Value Until Time 135
  22:39,                                  !- Time 136 {hh:mm}
  24.3333333333334,                       !- Value Until Time 136
  22:49,                                  !- Time 137 {hh:mm}
  24.2916666666667,                       !- Value Until Time 137
  22:59,                                  !- Time 138 {hh:mm}
  24.25,                                  !- Value Until Time 138
  23:09,                                  !- Time 139 {hh:mm}
  24.2083333333334,                       !- Value Until Time 139
  23:19,                                  !- Time 140 {hh:mm}
  24.1666666666667,                       !- Value Until Time 140
  23:29,                                  !- Time 141 {hh:mm}
  24.125,                                 !- Value Until Time 141
  23:39,                                  !- Time 142 {hh:mm}
  24.0833333333334,                       !- Value Until Time 142
  23:49,                                  !- Time 143 {hh:mm}
  24.0416666666667,                       !- Value Until Time 143
  23:59,                                  !- Time 144 {hh:mm}
  24,                                     !- Value Until Time 144
  24:00,                                  !- Time 145 {hh:mm}
  24;                                     !- Value Until Time 145

Schedule:Day:Interval,
  autogen Schedule Rule 38 2_day_sch,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  Warehouse Cooling Setpoint Week Rule - Jan1-Mar4, !- Name
  Warehouse Cooling Setpoint Default,     !- Sunday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  Warehouse Cooling Setpoint Sat Day,     !- Saturday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Holiday Schedule:Day Name
  Warehouse Cooling Setpoint Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- WinterDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- CustomDay1 Schedule:Day Name
  Warehouse Cooling Setpoint Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Warehouse Cooling Setpoint Week Rule - Mar5-Dec31, !- Name
  autogen Schedule Rule 38 2_day_sch,     !- Sunday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  Warehouse Cooling Setpoint Sat Day,     !- Saturday Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- Holiday Schedule:Day Name
  Warehouse Cooling Setpoint Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- WinterDesignDay Schedule:Day Name
  Warehouse Cooling Setpoint Default,     !- CustomDay1 Schedule:Day Name
  Warehouse Cooling Setpoint Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Warehouse Cooling Setpoint,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Warehouse Cooling Setpoint Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Warehouse Cooling Setpoint Week Rule - Mar5-Dec31, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office A  - Story Ground, !- Zone Name
  Zone Warehouse Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office A  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office A  - Story Ground Return Node List, !- Name
  Zone Warehouse Office A  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office A  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office A  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office A  - Story Ground DSOA Space List, !- Name
  Warehouse Office A  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  -6.62706710400469,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office B  - Story Ground,     !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 2182,     !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 13.2541342080094, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 13.2541342080094, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Warehouse Office B  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 13.2541342080094, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 13.2541342080094, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office B  - Story Ground,     !- Space or SpaceList Name
  43.6395778898885;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Warehouse Office B  - Story Ground Thermostat, !- Name
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 1, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office B  - Story Ground, !- Zone Name
  Zone Warehouse Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office B  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office B  - Story Ground Return Node List, !- Name
  Zone Warehouse Office B  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office B  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office B  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office B  - Story Ground DSOA Space List, !- Name
  Warehouse Office B  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Warehouse Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.46962437359589,                       !- X Origin {m}
  6.62706710400469,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Warehouse Office C  - Story Ground,     !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Warehouse Office - DOE Ref 1980-2004;   !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 165 Area 753,    !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-21.28, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.62086286428869, 4.57200000000001, 1.23375738050685, !- X,Y,Z Vertex 1 {m}
  1.62086286428869, 4.57200000000001, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000016, 4.57200000000001, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000016, 4.57200000000001, 1.23375738050685; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, 4.57200000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.64626286428869, 4.57200000000001, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  1.64626286428869, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.64626286428869, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof R-32.26, !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Warehouse Office C  - Story Ground,     !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64626286428869, -8.88178419700125e-16, 9.144, !- X,Y,Z Vertex 1 {m}
  1.64626286428869, 4.57200000000001, 9.144, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.57200000000001, 9.144, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -8.88178419700125e-16, 9.144; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Warehouse Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 2,                  !- Construction Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Warehouse Office C  - Story Ground,     !- Space or SpaceList Name
  15.0534276310558;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Warehouse Office C  - Story Ground Infiltration, !- Name
  Warehouse Office C  - Story Ground,     !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006834880675,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Warehouse Office C  - Story Ground Thermostat, !- Name
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Warehouse Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Warehouse Office - DOE Ref 1980-2004 Thermostat 2, !- Name
  Warehouse HtgSetp,                      !- Heating Setpoint Temperature Schedule Name
  Warehouse Cooling Setpoint;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Warehouse Office C  - Story Ground, !- Zone Name
  Zone Warehouse Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Warehouse Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Warehouse Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Warehouse Office C  - Story Ground Inlet Node List, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Zone Warehouse Office C  - Story Ground Return Node List, !- Name
  Zone Warehouse Office C  - Story Ground Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Air Inlet Node Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Zone Warehouse Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Warehouse Office C  - Story Ground PSZ-AC Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Warehouse Office C  - Story Ground, !- Zone or ZoneList Name 1
  Warehouse Office Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Warehouse Office C  - Story Ground DSOA Space List, !- Name
  Warehouse Office C  - Story Ground,     !- Space Name 1
  Warehouse Office Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  1;                                      !- Timesteps in Averaging Window

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-18.89,             !- Name
  Smooth,                                 !- Roughness
  3.32638907911157,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-20.92,             !- Name
  Smooth,                                 !- Roughness
  3.68445761826529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-31.48,             !- Name
  Smooth,                                 !- Roughness
  5.54359005605444,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

Construction,
  InteriorFurnishings 2,                  !- Name
  Std Wood 6inch 2;                       !- Layer 1

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-20.92,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-21.28, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-18.89,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Building Roof R-32.26, !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation R-31.48;             !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-18.89;             !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-18.89;             !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49; !- Layer 1

Construction,
  U 0.52 SHGC 0.615 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  U 0.52 SHGC 0.615 Simple Glazing U-0.52 SHGC 0.49 1; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 2182,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  21.8197889449442,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 23455,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  234.548141517491,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 6774,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  67.738081542469,                        !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1325 Area 606,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  60.597901599019,                        !- Area {m2}
  13.2541342080094;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 165 Area 753,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  7.5267138155279,                        !- Area {m2}
  1.64626286428869;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 177 Area 8091,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.9071408353445,                       !- Area {m2}
  17.6962250296029;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 511 Area 2337,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  23.3661817476557,                       !- Area {m2}
  5.11071341812242;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031840000001,                       !- Area {m2}
  9.14400000000001;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Office Bldg Light 2_day_sch,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  autogen Small Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Small Office Bldg Equip 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  autogen Small Office Bldg Occ 2_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  04:10,                                  !- Time 2 {hh:mm}
  0.0541666666666667,                     !- Value Until Time 2
  04:20,                                  !- Time 3 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 3
  04:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  04:40,                                  !- Time 5 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 5
  04:50,                                  !- Time 6 {hh:mm}
  0.0708333333333334,                     !- Value Until Time 6
  05:00,                                  !- Time 7 {hh:mm}
  0.0750000000000001,                     !- Value Until Time 7
  05:10,                                  !- Time 8 {hh:mm}
  0.0791666666666667,                     !- Value Until Time 8
  05:20,                                  !- Time 9 {hh:mm}
  0.0833333333333334,                     !- Value Until Time 9
  05:30,                                  !- Time 10 {hh:mm}
  0.0875000000000001,                     !- Value Until Time 10
  05:40,                                  !- Time 11 {hh:mm}
  0.0916666666666668,                     !- Value Until Time 11
  05:50,                                  !- Time 12 {hh:mm}
  0.0958333333333334,                     !- Value Until Time 12
  06:00,                                  !- Time 13 {hh:mm}
  0.1,                                    !- Value Until Time 13
  06:30,                                  !- Time 14 {hh:mm}
  0.1,                                    !- Value Until Time 14
  06:40,                                  !- Time 15 {hh:mm}
  0.133333333333333,                      !- Value Until Time 15
  06:50,                                  !- Time 16 {hh:mm}
  0.166666666666667,                      !- Value Until Time 16
  07:00,                                  !- Time 17 {hh:mm}
  0.2,                                    !- Value Until Time 17
  07:10,                                  !- Time 18 {hh:mm}
  0.233333333333334,                      !- Value Until Time 18
  07:20,                                  !- Time 19 {hh:mm}
  0.266666666666667,                      !- Value Until Time 19
  07:30,                                  !- Time 20 {hh:mm}
  0.3,                                    !- Value Until Time 20
  07:40,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  07:50,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  08:00,                                  !- Time 23 {hh:mm}
  0.6,                                    !- Value Until Time 23
  08:09,                                  !- Time 24 {hh:mm}
  0.7,                                    !- Value Until Time 24
  08:19,                                  !- Time 25 {hh:mm}
  0.799999999999999,                      !- Value Until Time 25
  08:29,                                  !- Time 26 {hh:mm}
  0.899999999999999,                      !- Value Until Time 26
  08:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  16:30,                                  !- Time 28 {hh:mm}
  0.9,                                    !- Value Until Time 28
  16:40,                                  !- Time 29 {hh:mm}
  0.833333333333333,                      !- Value Until Time 29
  16:50,                                  !- Time 30 {hh:mm}
  0.766666666666666,                      !- Value Until Time 30
  17:00,                                  !- Time 31 {hh:mm}
  0.699999999999999,                      !- Value Until Time 31
  17:10,                                  !- Time 32 {hh:mm}
  0.633333333333332,                      !- Value Until Time 32
  17:20,                                  !- Time 33 {hh:mm}
  0.566666666666664,                      !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.5,                                    !- Value Until Time 34
  17:40,                                  !- Time 35 {hh:mm}
  0.466666666666666,                      !- Value Until Time 35
  17:50,                                  !- Time 36 {hh:mm}
  0.433333333333333,                      !- Value Until Time 36
  18:00,                                  !- Time 37 {hh:mm}
  0.399999999999999,                      !- Value Until Time 37
  18:10,                                  !- Time 38 {hh:mm}
  0.366666666666666,                      !- Value Until Time 38
  18:20,                                  !- Time 39 {hh:mm}
  0.333333333333332,                      !- Value Until Time 39
  18:30,                                  !- Time 40 {hh:mm}
  0.3,                                    !- Value Until Time 40
  19:00,                                  !- Time 41 {hh:mm}
  0.3,                                    !- Value Until Time 41
  19:10,                                  !- Time 42 {hh:mm}
  0.291666666666667,                      !- Value Until Time 42
  19:20,                                  !- Time 43 {hh:mm}
  0.283333333333333,                      !- Value Until Time 43
  19:30,                                  !- Time 44 {hh:mm}
  0.275,                                  !- Value Until Time 44
  19:40,                                  !- Time 45 {hh:mm}
  0.266666666666666,                      !- Value Until Time 45
  19:50,                                  !- Time 46 {hh:mm}
  0.258333333333333,                      !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.25,                                   !- Value Until Time 47
  20:10,                                  !- Time 48 {hh:mm}
  0.241666666666666,                      !- Value Until Time 48
  20:20,                                  !- Time 49 {hh:mm}
  0.233333333333333,                      !- Value Until Time 49
  20:30,                                  !- Time 50 {hh:mm}
  0.224999999999999,                      !- Value Until Time 50
  20:40,                                  !- Time 51 {hh:mm}
  0.216666666666666,                      !- Value Until Time 51
  20:50,                                  !- Time 52 {hh:mm}
  0.208333333333333,                      !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.2,                                    !- Value Until Time 53
  21:30,                                  !- Time 54 {hh:mm}
  0.2,                                    !- Value Until Time 54
  21:40,                                  !- Time 55 {hh:mm}
  0.183333333333333,                      !- Value Until Time 55
  21:50,                                  !- Time 56 {hh:mm}
  0.166666666666666,                      !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.15,                                   !- Value Until Time 57
  22:10,                                  !- Time 58 {hh:mm}
  0.133333333333333,                      !- Value Until Time 58
  22:20,                                  !- Time 59 {hh:mm}
  0.116666666666666,                      !- Value Until Time 59
  22:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  22:40,                                  !- Time 61 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 61
  22:50,                                  !- Time 62 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 62
  23:00,                                  !- Time 63 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 63
  23:10,                                  !- Time 64 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 64
  23:20,                                  !- Time 65 {hh:mm}
  0.058333333333333,                      !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.05,                                   !- Value Until Time 66
  24:00,                                  !- Time 67 {hh:mm}
  0.05;                                   !- Value Until Time 67

Schedule:Day:Interval,
  Office Bldg Light Sat Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.237500000000001,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.250000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.262500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.275000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.287500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.275,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.224999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.199999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.174999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.133333333333333,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.116666666666666,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.0999999999999997,                     !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0833333333333329,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0666666666666661,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.0583333333333334,                     !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.0750000000000002,                     !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.0833333333333336,                     !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.091666666666667,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.1,                                    !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.108333333333334,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.116666666666667,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.125000000000001,                      !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.133333333333334,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.141666666666667,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.15,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.1625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.175,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.1875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.2,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.2125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.225000000000001;                      !- Value Until Time 37

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Sun Day,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  82.2222222222223,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  82.2222222222223,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  82.2222222222223,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  82.2222222222223,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  82.2222222222223,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  82.2222222222223,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  82.2222222222223,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  82.2222222222223,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  82.2222222222223,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  82.2222222222223,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  82.2222222222223,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  82.2222222222223,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  82.2222222222223,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  82.2222222222223,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  82.2222222222223,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  82.2222222222223,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  82.2222222222223,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  82.2222222222223,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  82.2222222222223;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0666679999946667,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.133334399995733,                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.65,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.775,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.848333333333333,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.851666666666667,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.699999999999999,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.45,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.4,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.4,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.4,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.4,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.4;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.01250022499865,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0250001499991,                        !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.699999999999999,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.399999999999999,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.2,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  5.000114999885,                         !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.00010999989,                         !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  40.00007999992,                         !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  45.000074999925,                        !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  50.00006999993,                         !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  55.000064999935,                        !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.00005999994,                         !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  65.000054999945,                        !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  70.00004999995,                         !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  75.000044999955,                        !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  80.00003999996,                         !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  85.000034999965,                        !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  90.00002999997,                         !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  95.000024999975,                        !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  100.00001999998,                        !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  105.000014999985,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  110.00000999999,                        !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  115.000004999995,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  120;                                    !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  60.0000000000001,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  60.0000000000001,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  60.0000000000001,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  60.0000000000001,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  60.0000000000001,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  60.0000000000001,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  60.0000000000001,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  60.0000000000001,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  60.0000000000001,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  60.0000000000001,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  60.0000000000001,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  60.0000000000001,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  60.0000000000001,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  60.0000000000001,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  60.0000000000001,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  60.0000000000001,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  60.0000000000001,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  60.0000000000001,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  60.0000000000001;                       !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.575,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.95,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.95,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.95,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.717500000000001,                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.732499999999999,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.95,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.95,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.624999999999998,                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.199999999999999,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  06:10,                                  !- Time 2 {hh:mm}
  0.420833333333333,                      !- Value Until Time 2
  06:20,                                  !- Time 3 {hh:mm}
  0.441666666666667,                      !- Value Until Time 3
  06:30,                                  !- Time 4 {hh:mm}
  0.4625,                                 !- Value Until Time 4
  06:40,                                  !- Time 5 {hh:mm}
  0.483333333333333,                      !- Value Until Time 5
  06:50,                                  !- Time 6 {hh:mm}
  0.504166666666667,                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.525,                                  !- Value Until Time 7
  07:10,                                  !- Time 8 {hh:mm}
  0.545833333333334,                      !- Value Until Time 8
  07:20,                                  !- Time 9 {hh:mm}
  0.566666666666667,                      !- Value Until Time 9
  07:30,                                  !- Time 10 {hh:mm}
  0.5875,                                 !- Value Until Time 10
  07:40,                                  !- Time 11 {hh:mm}
  0.608333333333334,                      !- Value Until Time 11
  07:50,                                  !- Time 12 {hh:mm}
  0.629166666666667,                      !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  08:10,                                  !- Time 14 {hh:mm}
  0.670833333333334,                      !- Value Until Time 14
  08:20,                                  !- Time 15 {hh:mm}
  0.691666666666667,                      !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.7125,                                 !- Value Until Time 16
  08:40,                                  !- Time 17 {hh:mm}
  0.733333333333334,                      !- Value Until Time 17
  08:50,                                  !- Time 18 {hh:mm}
  0.754166666666667,                      !- Value Until Time 18
  09:00,                                  !- Time 19 {hh:mm}
  0.775,                                  !- Value Until Time 19
  09:09,                                  !- Time 20 {hh:mm}
  0.795833333333333,                      !- Value Until Time 20
  09:19,                                  !- Time 21 {hh:mm}
  0.816666666666667,                      !- Value Until Time 21
  09:29,                                  !- Time 22 {hh:mm}
  0.8375,                                 !- Value Until Time 22
  09:39,                                  !- Time 23 {hh:mm}
  0.858333333333333,                      !- Value Until Time 23
  09:49,                                  !- Time 24 {hh:mm}
  0.879166666666666,                      !- Value Until Time 24
  09:59,                                  !- Time 25 {hh:mm}
  0.9,                                    !- Value Until Time 25
  10:00,                                  !- Time 26 {hh:mm}
  0.9,                                    !- Value Until Time 26
  11:30,                                  !- Time 27 {hh:mm}
  0.9,                                    !- Value Until Time 27
  11:39,                                  !- Time 28 {hh:mm}
  0.883333333333333,                      !- Value Until Time 28
  11:49,                                  !- Time 29 {hh:mm}
  0.866666666666667,                      !- Value Until Time 29
  11:59,                                  !- Time 30 {hh:mm}
  0.85,                                   !- Value Until Time 30
  12:09,                                  !- Time 31 {hh:mm}
  0.833333333333334,                      !- Value Until Time 31
  12:19,                                  !- Time 32 {hh:mm}
  0.816666666666667,                      !- Value Until Time 32
  12:29,                                  !- Time 33 {hh:mm}
  0.8,                                    !- Value Until Time 33
  12:30,                                  !- Time 34 {hh:mm}
  0.8,                                    !- Value Until Time 34
  12:39,                                  !- Time 35 {hh:mm}
  0.816666666666667,                      !- Value Until Time 35
  12:49,                                  !- Time 36 {hh:mm}
  0.833333333333333,                      !- Value Until Time 36
  12:59,                                  !- Time 37 {hh:mm}
  0.85,                                   !- Value Until Time 37
  13:09,                                  !- Time 38 {hh:mm}
  0.866666666666666,                      !- Value Until Time 38
  13:19,                                  !- Time 39 {hh:mm}
  0.883333333333333,                      !- Value Until Time 39
  13:29,                                  !- Time 40 {hh:mm}
  0.9,                                    !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.9,                                    !- Value Until Time 41
  16:30,                                  !- Time 42 {hh:mm}
  0.9,                                    !- Value Until Time 42
  16:40,                                  !- Time 43 {hh:mm}
  0.833333333333333,                      !- Value Until Time 43
  16:50,                                  !- Time 44 {hh:mm}
  0.766666666666666,                      !- Value Until Time 44
  17:00,                                  !- Time 45 {hh:mm}
  0.699999999999999,                      !- Value Until Time 45
  17:10,                                  !- Time 46 {hh:mm}
  0.633333333333332,                      !- Value Until Time 46
  17:20,                                  !- Time 47 {hh:mm}
  0.566666666666664,                      !- Value Until Time 47
  17:30,                                  !- Time 48 {hh:mm}
  0.5,                                    !- Value Until Time 48
  17:40,                                  !- Time 49 {hh:mm}
  0.483333333333333,                      !- Value Until Time 49
  17:50,                                  !- Time 50 {hh:mm}
  0.466666666666666,                      !- Value Until Time 50
  18:00,                                  !- Time 51 {hh:mm}
  0.45,                                   !- Value Until Time 51
  18:10,                                  !- Time 52 {hh:mm}
  0.433333333333333,                      !- Value Until Time 52
  18:20,                                  !- Time 53 {hh:mm}
  0.416666666666666,                      !- Value Until Time 53
  18:30,                                  !- Time 54 {hh:mm}
  0.4,                                    !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0.4;                                    !- Value Until Time 55

Schedule:Day:Interval,
  Small Office Bldg Equip Sat Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.4375,                                 !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.450000000000001,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.462500000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.475000000000001,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.487500000000001,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.475,                                  !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.45,                                   !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.424999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.399999999999999,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.374999999999999,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.341666666666667,                      !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.333333333333333,                      !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.325,                                  !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.316666666666666,                      !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.308333333333333,                      !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.304166666666667,                      !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.308333333333333,                      !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.3125,                                 !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.316666666666667,                      !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.320833333333333,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.325,                                  !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.329166666666667,                      !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.333333333333334,                      !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.3375,                                 !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.341666666666667,                      !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.345833333333334,                      !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.35,                                   !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.3625,                                 !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.375,                                  !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.3875,                                 !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.4,                                    !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.4125,                                 !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.425;                                  !- Value Until Time 37

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Sun Day,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.0229166666666665,                     !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.0208333333333331,                     !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.0187499999999998,                     !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.0166666666666664,                     !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.0145833333333331,                     !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.0124999999999997,                     !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.0104166666666664,                     !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.00833333333333304,                    !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.00624999999999969,                    !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.00416666666666634,                    !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.00208333333333299,                    !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  05:30,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  05:40,                                  !- Time 14 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 14
  05:50,                                  !- Time 15 {hh:mm}
  0.0333333333333334,                     !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.0500000000000001,                     !- Value Until Time 16
  06:10,                                  !- Time 17 {hh:mm}
  0.0666666666666668,                     !- Value Until Time 17
  06:20,                                  !- Time 18 {hh:mm}
  0.0833333333333335,                     !- Value Until Time 18
  06:30,                                  !- Time 19 {hh:mm}
  0.1,                                    !- Value Until Time 19
  06:40,                                  !- Time 20 {hh:mm}
  0.116666666666667,                      !- Value Until Time 20
  06:50,                                  !- Time 21 {hh:mm}
  0.133333333333333,                      !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.15,                                   !- Value Until Time 22
  07:10,                                  !- Time 23 {hh:mm}
  0.166666666666667,                      !- Value Until Time 23
  07:20,                                  !- Time 24 {hh:mm}
  0.183333333333334,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.2,                                    !- Value Until Time 25
  07:40,                                  !- Time 26 {hh:mm}
  0.325,                                  !- Value Until Time 26
  07:50,                                  !- Time 27 {hh:mm}
  0.45,                                   !- Value Until Time 27
  08:00,                                  !- Time 28 {hh:mm}
  0.575,                                  !- Value Until Time 28
  08:09,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  08:19,                                  !- Time 30 {hh:mm}
  0.824999999999999,                      !- Value Until Time 30
  08:29,                                  !- Time 31 {hh:mm}
  0.949999999999999,                      !- Value Until Time 31
  08:30,                                  !- Time 32 {hh:mm}
  0.95,                                   !- Value Until Time 32
  11:30,                                  !- Time 33 {hh:mm}
  0.95,                                   !- Value Until Time 33
  11:39,                                  !- Time 34 {hh:mm}
  0.875,                                  !- Value Until Time 34
  11:49,                                  !- Time 35 {hh:mm}
  0.8,                                    !- Value Until Time 35
  11:59,                                  !- Time 36 {hh:mm}
  0.725000000000001,                      !- Value Until Time 36
  12:09,                                  !- Time 37 {hh:mm}
  0.650000000000001,                      !- Value Until Time 37
  12:19,                                  !- Time 38 {hh:mm}
  0.575000000000001,                      !- Value Until Time 38
  12:29,                                  !- Time 39 {hh:mm}
  0.500000000000002,                      !- Value Until Time 39
  12:30,                                  !- Time 40 {hh:mm}
  0.5,                                    !- Value Until Time 40
  12:39,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  12:49,                                  !- Time 42 {hh:mm}
  0.649999999999999,                      !- Value Until Time 42
  12:59,                                  !- Time 43 {hh:mm}
  0.724999999999999,                      !- Value Until Time 43
  13:09,                                  !- Time 44 {hh:mm}
  0.799999999999999,                      !- Value Until Time 44
  13:19,                                  !- Time 45 {hh:mm}
  0.874999999999999,                      !- Value Until Time 45
  13:29,                                  !- Time 46 {hh:mm}
  0.949999999999998,                      !- Value Until Time 46
  13:30,                                  !- Time 47 {hh:mm}
  0.95,                                   !- Value Until Time 47
  16:30,                                  !- Time 48 {hh:mm}
  0.95,                                   !- Value Until Time 48
  16:40,                                  !- Time 49 {hh:mm}
  0.841666666666666,                      !- Value Until Time 49
  16:50,                                  !- Time 50 {hh:mm}
  0.733333333333332,                      !- Value Until Time 50
  17:00,                                  !- Time 51 {hh:mm}
  0.624999999999998,                      !- Value Until Time 51
  17:10,                                  !- Time 52 {hh:mm}
  0.516666666666663,                      !- Value Until Time 52
  17:20,                                  !- Time 53 {hh:mm}
  0.408333333333329,                      !- Value Until Time 53
  17:30,                                  !- Time 54 {hh:mm}
  0.3,                                    !- Value Until Time 54
  17:40,                                  !- Time 55 {hh:mm}
  0.266666666666666,                      !- Value Until Time 55
  17:50,                                  !- Time 56 {hh:mm}
  0.233333333333333,                      !- Value Until Time 56
  18:00,                                  !- Time 57 {hh:mm}
  0.199999999999999,                      !- Value Until Time 57
  18:10,                                  !- Time 58 {hh:mm}
  0.166666666666666,                      !- Value Until Time 58
  18:20,                                  !- Time 59 {hh:mm}
  0.133333333333332,                      !- Value Until Time 59
  18:30,                                  !- Time 60 {hh:mm}
  0.1,                                    !- Value Until Time 60
  19:00,                                  !- Time 61 {hh:mm}
  0.1,                                    !- Value Until Time 61
  19:10,                                  !- Time 62 {hh:mm}
  0.0958333333333333,                     !- Value Until Time 62
  19:20,                                  !- Time 63 {hh:mm}
  0.0916666666666666,                     !- Value Until Time 63
  19:30,                                  !- Time 64 {hh:mm}
  0.0874999999999999,                     !- Value Until Time 64
  19:40,                                  !- Time 65 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 65
  19:50,                                  !- Time 66 {hh:mm}
  0.0791666666666665,                     !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.0749999999999998,                     !- Value Until Time 67
  20:10,                                  !- Time 68 {hh:mm}
  0.0708333333333331,                     !- Value Until Time 68
  20:20,                                  !- Time 69 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 69
  20:30,                                  !- Time 70 {hh:mm}
  0.0624999999999997,                     !- Value Until Time 70
  20:40,                                  !- Time 71 {hh:mm}
  0.058333333333333,                      !- Value Until Time 71
  20:50,                                  !- Time 72 {hh:mm}
  0.0541666666666663,                     !- Value Until Time 72
  21:00,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  22:00,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  22:10,                                  !- Time 75 {hh:mm}
  0.0479166666666667,                     !- Value Until Time 75
  22:20,                                  !- Time 76 {hh:mm}
  0.0458333333333333,                     !- Value Until Time 76
  22:30,                                  !- Time 77 {hh:mm}
  0.04375,                                !- Value Until Time 77
  22:40,                                  !- Time 78 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 78
  22:50,                                  !- Time 79 {hh:mm}
  0.0395833333333333,                     !- Value Until Time 79
  23:00,                                  !- Time 80 {hh:mm}
  0.0374999999999999,                     !- Value Until Time 80
  23:10,                                  !- Time 81 {hh:mm}
  0.0354166666666666,                     !- Value Until Time 81
  23:20,                                  !- Time 82 {hh:mm}
  0.0333333333333332,                     !- Value Until Time 82
  23:30,                                  !- Time 83 {hh:mm}
  0.0312499999999999,                     !- Value Until Time 83
  23:40,                                  !- Time 84 {hh:mm}
  0.0291666666666665,                     !- Value Until Time 84
  23:50,                                  !- Time 85 {hh:mm}
  0.0270833333333332,                     !- Value Until Time 85
  24:00,                                  !- Time 86 {hh:mm}
  0.0249999999999998;                     !- Value Until Time 86

Schedule:Day:Interval,
  Small Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:10,                                  !- Time 1 {hh:mm}
  0.216666666666668,                      !- Value Until Time 1
  00:20,                                  !- Time 2 {hh:mm}
  0.233333333333334,                      !- Value Until Time 2
  00:30,                                  !- Time 3 {hh:mm}
  0.250000000000001,                      !- Value Until Time 3
  00:40,                                  !- Time 4 {hh:mm}
  0.266666666666668,                      !- Value Until Time 4
  00:50,                                  !- Time 5 {hh:mm}
  0.283333333333335,                      !- Value Until Time 5
  01:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  01:10,                                  !- Time 7 {hh:mm}
  0.266666666666666,                      !- Value Until Time 7
  01:20,                                  !- Time 8 {hh:mm}
  0.233333333333333,                      !- Value Until Time 8
  01:30,                                  !- Time 9 {hh:mm}
  0.199999999999999,                      !- Value Until Time 9
  01:40,                                  !- Time 10 {hh:mm}
  0.166666666666666,                      !- Value Until Time 10
  01:50,                                  !- Time 11 {hh:mm}
  0.133333333333332,                      !- Value Until Time 11
  02:00,                                  !- Time 12 {hh:mm}
  0.1,                                    !- Value Until Time 12
  02:10,                                  !- Time 13 {hh:mm}
  0.0833333333333332,                     !- Value Until Time 13
  02:20,                                  !- Time 14 {hh:mm}
  0.0666666666666664,                     !- Value Until Time 14
  02:30,                                  !- Time 15 {hh:mm}
  0.0499999999999996,                     !- Value Until Time 15
  02:40,                                  !- Time 16 {hh:mm}
  0.0333333333333329,                     !- Value Until Time 16
  02:50,                                  !- Time 17 {hh:mm}
  0.0166666666666661,                     !- Value Until Time 17
  03:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  21:10,                                  !- Time 20 {hh:mm}
  0.00833333333333339,                    !- Value Until Time 20
  21:20,                                  !- Time 21 {hh:mm}
  0.0166666666666668,                     !- Value Until Time 21
  21:30,                                  !- Time 22 {hh:mm}
  0.0250000000000002,                     !- Value Until Time 22
  21:40,                                  !- Time 23 {hh:mm}
  0.0333333333333336,                     !- Value Until Time 23
  21:50,                                  !- Time 24 {hh:mm}
  0.041666666666667,                      !- Value Until Time 24
  22:00,                                  !- Time 25 {hh:mm}
  0.0500000000000003,                     !- Value Until Time 25
  22:10,                                  !- Time 26 {hh:mm}
  0.0583333333333338,                     !- Value Until Time 26
  22:20,                                  !- Time 27 {hh:mm}
  0.0666666666666671,                     !- Value Until Time 27
  22:30,                                  !- Time 28 {hh:mm}
  0.0750000000000005,                     !- Value Until Time 28
  22:40,                                  !- Time 29 {hh:mm}
  0.0833333333333339,                     !- Value Until Time 29
  22:50,                                  !- Time 30 {hh:mm}
  0.0916666666666673,                     !- Value Until Time 30
  23:00,                                  !- Time 31 {hh:mm}
  0.1,                                    !- Value Until Time 31
  23:10,                                  !- Time 32 {hh:mm}
  0.116666666666667,                      !- Value Until Time 32
  23:20,                                  !- Time 33 {hh:mm}
  0.133333333333334,                      !- Value Until Time 33
  23:30,                                  !- Time 34 {hh:mm}
  0.15,                                   !- Value Until Time 34
  23:40,                                  !- Time 35 {hh:mm}
  0.166666666666667,                      !- Value Until Time 35
  23:50,                                  !- Time 36 {hh:mm}
  0.183333333333334,                      !- Value Until Time 36
  24:00,                                  !- Time 37 {hh:mm}
  0.200000000000001;                      !- Value Until Time 37

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:20,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:40,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Apr29,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Always On Week Rule - Apr30-May6,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Schedule Day 21,                        !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Always On Week Rule - May7-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Apr29,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Always On Week Rule - Apr30-May6,       !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Always On Week Rule - May7-Dec31,       !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Apr29, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Apr30-May6, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - May7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Building Hours of Operation NonResidential Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Apr29, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Apr30-May6, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Schedule Day 11,                        !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - May7-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Hot Water Loop Temp - 180F Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Hot Water Loop Temp - 180F Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Jan1-Mar4, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  autogen Office Bldg Light 2_day_sch,    !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Mar5-Apr29, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Office Bldg Light Default,              !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - Apr30-May6, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Office Bldg Light Default,              !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office Bldg Light Week Rule - May7-Dec31, !- Name
  Office Bldg Light Sun Day,              !- Sunday Schedule:Day Name
  Office Bldg Light Default,              !- Monday Schedule:Day Name
  Office Bldg Light Default,              !- Tuesday Schedule:Day Name
  Office Bldg Light Default,              !- Wednesday Schedule:Day Name
  Office Bldg Light Default,              !- Thursday Schedule:Day Name
  Office Bldg Light Default,              !- Friday Schedule:Day Name
  Office Bldg Light Sat Day,              !- Saturday Schedule:Day Name
  Office Bldg Light Default,              !- Holiday Schedule:Day Name
  Office Bldg Light Summer Design Day,    !- SummerDesignDay Schedule:Day Name
  Office Bldg Light Winter Design Day,    !- WinterDesignDay Schedule:Day Name
  Office Bldg Light Default,              !- CustomDay1 Schedule:Day Name
  Office Bldg Light Default;              !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Bldg Light,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office Bldg Light Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Office Bldg Light Week Rule - Mar5-Apr29, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  4,                                      !- End Month 2
  29,                                     !- End Day 2
  Office Bldg Light Week Rule - Apr30-May6, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  30,                                     !- Start Day 3
  5,                                      !- End Month 3
  6,                                      !- End Day 3
  Office Bldg Light Week Rule - May7-Dec31, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  7,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Apr29, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Apr30-May6, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_a Week Rule - May7-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  OfficeSmall Exterior_lighting_schedule_a Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  OfficeSmall Exterior_lighting_schedule_a Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Apr29, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Apr30-May6, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeSmall Exterior_lighting_schedule_b Week Rule - May7-Dec31, !- Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  OfficeSmall Exterior_lighting_schedule_b Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  OfficeSmall Exterior_lighting_schedule_b Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Apr29, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Apr30-May6, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - May7-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Service Water Loop Temp - 140F Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Service Water Loop Temp - 140F Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Small Office Activity Week Rule - Jan1-Feb25, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  Small Office Activity Default,          !- Wednesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Feb26-Mar4, !- Name
  Small Office Activity Default,          !- Sunday Schedule:Day Name
  autogen Small Office Activity 0_day_sch, !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Mar5-Apr29, !- Name
  autogen Small Office Activity 0_day_sch, !- Sunday Schedule:Day Name
  Small Office Activity Default,          !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - Apr30-May6, !- Name
  autogen Small Office Activity 0_day_sch, !- Sunday Schedule:Day Name
  Small Office Activity Default,          !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Schedule Day 16,                        !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Activity Week Rule - May7-Dec31, !- Name
  autogen Small Office Activity 0_day_sch, !- Sunday Schedule:Day Name
  Small Office Activity Default,          !- Monday Schedule:Day Name
  Small Office Activity Default,          !- Tuesday Schedule:Day Name
  autogen Small Office Activity 1_day_sch, !- Wednesday Schedule:Day Name
  Small Office Activity Default,          !- Thursday Schedule:Day Name
  Small Office Activity Default,          !- Friday Schedule:Day Name
  Small Office Activity Default,          !- Saturday Schedule:Day Name
  Small Office Activity Default,          !- Holiday Schedule:Day Name
  Small Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Small Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Small Office Activity Week Rule - Jan1-Feb25, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  2,                                      !- End Month 1
  25,                                     !- End Day 1
  Small Office Activity Week Rule - Feb26-Mar4, !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  26,                                     !- Start Day 2
  3,                                      !- End Month 2
  4,                                      !- End Day 2
  Small Office Activity Week Rule - Mar5-Apr29, !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  5,                                      !- Start Day 3
  4,                                      !- End Month 3
  29,                                     !- End Day 3
  Small Office Activity Week Rule - Apr30-May6, !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  30,                                     !- Start Day 4
  5,                                      !- End Month 4
  6,                                      !- End Day 4
  Small Office Activity Week Rule - May7-Dec31, !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  7,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  autogen Small Office Bldg Equip 2_day_sch, !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Mar5-Apr29, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - Apr30-May6, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Equip Week Rule - May7-Dec31, !- Name
  Small Office Bldg Equip Sun Day,        !- Sunday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Monday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Tuesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Wednesday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Thursday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Friday Schedule:Day Name
  Small Office Bldg Equip Sat Day,        !- Saturday Schedule:Day Name
  Small Office Bldg Equip Default,        !- Holiday Schedule:Day Name
  Small Office Bldg Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Equip Default,        !- CustomDay1 Schedule:Day Name
  Small Office Bldg Equip Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Equip,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Equip Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Small Office Bldg Equip Week Rule - Mar5-Apr29, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  4,                                      !- End Month 2
  29,                                     !- End Day 2
  Small Office Bldg Equip Week Rule - Apr30-May6, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  30,                                     !- Start Day 3
  5,                                      !- End Month 3
  6,                                      !- End Day 3
  Small Office Bldg Equip Week Rule - May7-Dec31, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  7,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Jan1-Mar4, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  autogen Small Office Bldg Occ 2_day_sch, !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Mar5-Apr29, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - Apr30-May6, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Schedule Day 19,                        !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Small Office Bldg Occ Week Rule - May7-Dec31, !- Name
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Small Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Small Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Small Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Small Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Small Office Bldg Occ Week Rule - Jan1-Mar4, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  3,                                      !- End Month 1
  4,                                      !- End Day 1
  Small Office Bldg Occ Week Rule - Mar5-Apr29, !- Schedule:Week Name 2
  3,                                      !- Start Month 2
  5,                                      !- Start Day 2
  4,                                      !- End Month 2
  29,                                     !- End Day 2
  Small Office Bldg Occ Week Rule - Apr30-May6, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  30,                                     !- Start Day 3
  5,                                      !- End Month 3
  6,                                      !- End Day 3
  Small Office Bldg Occ Week Rule - May7-Dec31, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  7,                                      !- Start Day 4
  12,                                     !- End Month 4
  31;                                     !- End Day 4

Schedule:Week:Daily,
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Small Office ClgSetp Default,           !- Monday Schedule:Day Name
  Small Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Small Office ClgSetp Default,           !- Friday Schedule:Day Name
  Small Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Small Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Small Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  Small Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Small Office HtgSetp Default,           !- Monday Schedule:Day Name
  Small Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Small Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Small Office HtgSetp Default,           !- Friday Schedule:Day Name
  Small Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Small Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Small Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Small Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Small Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Small Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Small Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Small Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 7,                         !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 8,                         !- Friday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 15,                        !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Monday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Tuesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Wednesday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Friday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 22,                        !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Sunday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Monday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Tuesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Wednesday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Thursday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Friday, !- Friday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Saturday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Holiday Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  Any Number,                             !- Schedule Type Limits Name
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Jan1-Apr29, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  29,                                     !- End Day 1
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - Apr30-May6, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  30,                                     !- Start Day 2
  5,                                      !- End Month 2
  6,                                      !- End Day 2
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Week Rule - May7-Dec31, !- Schedule:Week Name 3
  5,                                      !- Start Month 3
  7,                                      !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A  - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Branches, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch; !- Branch Name 1

Branch,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Component Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Component Inlet Node Name 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Component Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Component Inlet Node Name 2
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Controller List Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Controller, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node, !- Return Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Zone Warehouse Fine A  - Story Ground PSZ-AC OA System Outdoor Air Mixer, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Mixed Air Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Outdoor Air Node, !- Outdoor Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Relief Air Node, !- Relief Air Stream Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Reference Setpoint Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  Zone Warehouse Fine A  - Story Ground,  !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  Outage Availability Schedule,           !- Availability Schedule Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Water,                     !- Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Water Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Zone Warehouse Fine A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Water,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Water Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Water Htg Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Water Htg Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Cooling:DX:SingleSpeed,
  Zone Warehouse Fine A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Mixed Air Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Total Cooling Capacity Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Energy Input Ratio Function of Temperature Curve Name
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Energy Input Ratio Function of Flow Fraction Curve Name
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Warehouse Fine A  - Story Ground PSZ-AC Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Zone Warehouse Fine A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Zone Warehouse Fine A  - Story Ground,  !- Control Zone Name
  Zone Warehouse Fine A  - Story Ground Zone Air Node, !- Zone Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node Supply Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Inlet Node, !- Inlet Node Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Zone Warehouse Fine A  - Story Ground PSZ-AC Return Path, !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Zone Warehouse Fine A  - Story Ground PSZ-AC Demand Outlet Node, !- Outlet Node Name
  Zone Warehouse Fine A  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Supply Side Inlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Demand Side Outlet Node Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Nodes, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Supply Outlet Node; !- Node Name 1

NodeList,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Nodes, !- Name
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Demand Inlet Node; !- Node Name 1

Sizing:System,
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
