  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb5a4a0b-41b3-4200-83c4-ef722fe88da6}, !- Handle
  {28a82154-d35f-4cc0-b6e2-5deb710e309b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b3b09a54-5ba9-453b-a8d2-a837f90da270}, !- Handle
  {57575adb-ae64-488d-b1f7-51a8b33745a9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {538fb8f9-ecf2-4fb1-a53c-0f26e3cd3c55}, !- Handle
  {058d7357-114c-4104-be26-e21599ae0925}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8dd871c9-73ea-4328-8b88-b71cb51667b5}, !- Handle
  {12b2b8b9-8f15-401f-9f76-e09fe528fcec}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {12f1a75b-cda4-44f4-8dfd-efce3fded8ae}, !- Handle
  {b9beca0f-ace8-4afe-b66e-d6e52581a82e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.77000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {6faa42ec-741d-4dd3-8092-1d3b5e33ac09}, !- Handle
  {f0bcec0b-f536-4620-bd39-76ecce385767}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.18 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.77 | 11.5 ~ 0.77 | 12.5 ~ 0.68 | 13.5 ~ 0.77 | 16.5 ~ 0.77 | 17.5 ~ 0.61 | 18.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {247b600a-79b6-46ff-8157-4138fdcc9d4f}, !- Handle
  {813eb4ac-52d7-4afb-b38a-bd98d0daef6b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {17823bd5-f374-4c35-b58f-2da304ffe193}, !- Handle
  {f085e482-2914-4251-80f1-624916abf919}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.25545000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.96935499999999997;                    !- Feature Value 3

OS:AdditionalProperties,
  {b3617a86-be05-40a6-a6ec-97a1ed694cc4}, !- Handle
  {9afffcc8-265f-47bc-8165-04d61b193dc7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.25545 | 6.5 ~ 0.2908065 | 7.5 ~ 0.4846775 | 8.5 ~ 0.969355 | 11.5 ~ 0.969355 | 12.5 ~ 0.9111937 | 13.5 ~ 0.969355 | 16.5 ~ 0.969355 | 17.5 ~ 0.4846775 | 18.5 ~ 0.25545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3fff808c-399d-4be2-a9e1-08d7fd27b7a3}, !- Handle
  {31d800ad-47a3-4367-8beb-6cb83fdb1a30}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {faff4991-66fe-44ae-85e5-936b376757f4}, !- Handle
  {5fba9aa9-3295-425e-a010-51f597886344}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {ea6249cf-3d51-4dcf-80c0-901224c62d09}, !- Handle
  {c0fbc29b-0d63-4d63-b06d-f0f5188d92b6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.0 | 6.5 ~ 0.11 | 7.5 ~ 0.21 | 8.5 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.53 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.32 | 18.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7d6a0176-eaed-43ab-842a-f7c1719bd1ba}, !- Handle
  {fb84c867-2bf3-4733-b3f6-4985c6e54a24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {853af277-b5d9-4cc0-813a-3fe0fd1cb7d2}, !- Handle
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  131.84999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  131.84999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {5ed63415-6e49-4f19-baae-0151dbff77c2}, !- Handle
  {d1ff384e-fa1f-4871-88ed-96f14a6a5c4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {47d93766-1d28-418c-aa7d-7e2c614a4a17}, !- Handle
  {0b2231ad-62a6-402d-953b-c081ca0fa1d3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.17999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {b1d6ae85-8f7d-4383-8f81-09612cb81dd3}, !- Handle
  {1617d0a1-486a-490c-85ff-2706eb21e16a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {977f1b1d-a8c4-4035-a12e-909f5ea6a31b}, !- Handle
  {c64b78f0-88cc-4745-a259-a55c67437a61}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0dcffe63-0fd4-4c78-9e1b-1719abad439a}, !- Handle
  {b4c26061-1745-454a-9e8a-1e67822be75a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {784f89e8-a63e-4afb-bfcb-4a0fb0616698}, !- Handle
  {e933382e-29b6-47ae-aa4f-5fc8f6a21213}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e871f6aa-affd-4a6a-87bd-727d9f8a9fa9}, !- Handle
  {5e3f1c41-9805-4e09-b5ab-d23901bfd76a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ac10425b-f1c5-45e2-9ec4-eecffeb25334}, !- Handle
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.57079136256868401;                    !- Feature Value 3

OS:AdditionalProperties,
  {a9ddb44d-b5fe-4145-b7e3-21b612cb16aa}, !- Handle
  {ec112d03-f3f2-43eb-9be0-9c81707308e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5b94c47d-c310-411f-80d2-f2e388d5c874}, !- Handle
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {517ca3fe-ae79-4995-a391-ecff4df8c12b}, !- Handle
  {f5772ef3-4f19-40c7-8c94-f855997570fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a845e428-82e4-48b1-9ea5-f2fb2678ad47}, !- Handle
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  10,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  10;                                     !- Feature Value 3

OS:AdditionalProperties,
  {d840d765-3fd0-4e28-9d72-6453ad336651}, !- Handle
  {a6e96b7f-fea6-491b-b5ce-efaf4aabfe6f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4cca7566-7d64-493d-a822-2357656d1161}, !- Handle
  {bf8a164a-6c66-49fe-a5cd-6a71603ec0df}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  50,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  50;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f78a7977-6ab8-4525-812e-a5ca5ad8ec39}, !- Handle
  {51a8776a-851e-44eb-b7bc-e2c18a515a41}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cb075d07-404f-4247-bff8-307684f613b2}, !- Handle
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.56,                                  !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  15.56;                                  !- Feature Value 3

OS:AdditionalProperties,
  {f0b87cbf-6098-44bf-8f50-3d5574d58987}, !- Handle
  {82d7dab5-b6f0-4385-a562-bab6b48b4961}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {723ddc74-75e0-4235-a6ee-df157e7a91da}, !- Handle
  {c5e357a1-bde3-484c-8ee5-6a06b1392405}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  26.699999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {8fe87c5e-b568-4926-842f-a7433555b666}, !- Handle
  {4dac92a5-49f9-4d5f-9787-8325d43603f1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d592e18b-6bc7-4f39-b3ee-aa4d18327c55}, !- Handle
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {1e34e6cd-ca5f-41ff-b730-d58a0bc644df}, !- Handle
  {40ed3a91-b6da-422b-b1d9-97bc0b982b0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0724e8c5-650f-4b19-affa-dbdd67eca9d5}, !- Handle
  {1e10e5f4-6b55-4ab3-8e21-066f5f884453}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {33328802-124e-4abb-aa3e-15ad29d583d1}, !- Handle
  {1ea1f5fb-1507-429c-a5c6-024442ace78e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a11a0936-7268-4eba-b27c-7557c86f9a64}, !- Handle
  {2dcad960-0e62-4738-9d4f-89cb72517a7a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  23.899999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  29.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {1e5448ac-6509-4f02-a869-31cb8333292c}, !- Handle
  {94014e5c-2cae-4f67-938d-27912ecaf890}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7dcaafd7-e826-4be5-90c9-0906284dd452}, !- Handle
  {b05a2d20-e4cf-4c16-a6ba-a1692c00ef8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0e7aaa29-8977-46dc-83ec-b369502abf63}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {96912ce2-ec07-46d0-9a33-748590ee1d41}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {96912ce2-ec07-46d0-9a33-748590ee1d41}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {154b062b-5bdd-492c-9bc9-1c02ab53e2df}, !- Handle
  {96912ce2-ec07-46d0-9a33-748590ee1d41}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f3d5c5db-b140-4c12-887c-17a2051d43a6}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 1,     !- Name
  {7a603b87-81ba-42cc-a695-cc100258599e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b5ea7bc-a33c-47f6-9aa3-fed863bc83aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {7b5ea7bc-a33c-47f6-9aa3-fed863bc83aa}, !- Handle
  autogen OfficeSmall ACTIVITY_SCH 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {e558544c-c7a4-49fd-a28f-972e9a9c2047}, !- Handle
  {7b5ea7bc-a33c-47f6-9aa3-fed863bc83aa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {eb0e7c67-0934-4edb-be2a-6d641bef5d85}, !- Handle
  autogen Schedule Rule 20 1,             !- Name
  {b4c26061-1745-454a-9e8a-1e67822be75a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9a66672c-75e3-4de0-b417-34bb89deb0ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {9a66672c-75e3-4de0-b417-34bb89deb0ad}, !- Handle
  autogen Schedule Rule 20 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ec85df1b-be7d-4a22-b382-4a7f716053db}, !- Handle
  {9a66672c-75e3-4de0-b417-34bb89deb0ad}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {b476f0e9-331b-4ea3-88b0-2eb188bdaca6}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 2,   !- Name
  {b4c26061-1745-454a-9e8a-1e67822be75a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7e53eac7-d040-40d6-9976-ed465a9af98d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {7e53eac7-d040-40d6-9976-ed465a9af98d}, !- Handle
  autogen OfficeSmall BLDG_EQUIP_SCH 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.362500000000001,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.375000000000001,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.387500000000001,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.400000000000001,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.412500000000001,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.425000000000002,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.437500000000002,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.450000000000002,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.462500000000002,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.475000000000002,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.487500000000002,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  10,                                     !- Minute 14
  0.520833333333333,                      !- Value Until Time 14
  6,                                      !- Hour 15
  20,                                     !- Minute 15
  0.541666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  30,                                     !- Minute 16
  0.5625,                                 !- Value Until Time 16
  6,                                      !- Hour 17
  40,                                     !- Minute 17
  0.583333333333333,                      !- Value Until Time 17
  6,                                      !- Hour 18
  50,                                     !- Minute 18
  0.604166666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  0,                                      !- Minute 19
  0.625,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  10,                                     !- Minute 20
  0.645833333333334,                      !- Value Until Time 20
  7,                                      !- Hour 21
  20,                                     !- Minute 21
  0.666666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  30,                                     !- Minute 22
  0.6875,                                 !- Value Until Time 22
  7,                                      !- Hour 23
  40,                                     !- Minute 23
  0.708333333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  50,                                     !- Minute 24
  0.729166666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  0,                                      !- Minute 25
  0.750000000000001,                      !- Value Until Time 25
  8,                                      !- Hour 26
  10,                                     !- Minute 26
  0.770833333333334,                      !- Value Until Time 26
  8,                                      !- Hour 27
  20,                                     !- Minute 27
  0.791666666666667,                      !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.8125,                                 !- Value Until Time 28
  8,                                      !- Hour 29
  40,                                     !- Minute 29
  0.833333333333333,                      !- Value Until Time 29
  8,                                      !- Hour 30
  50,                                     !- Minute 30
  0.854166666666667,                      !- Value Until Time 30
  9,                                      !- Hour 31
  0,                                      !- Minute 31
  0.875,                                  !- Value Until Time 31
  9,                                      !- Hour 32
  9,                                      !- Minute 32
  0.895833333333333,                      !- Value Until Time 32
  9,                                      !- Hour 33
  19,                                     !- Minute 33
  0.916666666666667,                      !- Value Until Time 33
  9,                                      !- Hour 34
  29,                                     !- Minute 34
  0.9375,                                 !- Value Until Time 34
  9,                                      !- Hour 35
  39,                                     !- Minute 35
  0.958333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  49,                                     !- Minute 36
  0.979166666666666,                      !- Value Until Time 36
  9,                                      !- Hour 37
  59,                                     !- Minute 37
  1,                                      !- Value Until Time 37
  10,                                     !- Hour 38
  0,                                      !- Minute 38
  1,                                      !- Value Until Time 38
  11,                                     !- Hour 39
  30,                                     !- Minute 39
  1,                                      !- Value Until Time 39
  11,                                     !- Hour 40
  39,                                     !- Minute 40
  0.99,                                   !- Value Until Time 40
  11,                                     !- Hour 41
  49,                                     !- Minute 41
  0.98,                                   !- Value Until Time 41
  11,                                     !- Hour 42
  59,                                     !- Minute 42
  0.97,                                   !- Value Until Time 42
  12,                                     !- Hour 43
  9,                                      !- Minute 43
  0.96,                                   !- Value Until Time 43
  12,                                     !- Hour 44
  19,                                     !- Minute 44
  0.95,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  29,                                     !- Minute 45
  0.94,                                   !- Value Until Time 45
  12,                                     !- Hour 46
  30,                                     !- Minute 46
  0.94,                                   !- Value Until Time 46
  12,                                     !- Hour 47
  39,                                     !- Minute 47
  0.95,                                   !- Value Until Time 47
  12,                                     !- Hour 48
  49,                                     !- Minute 48
  0.96,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  59,                                     !- Minute 49
  0.97,                                   !- Value Until Time 49
  13,                                     !- Hour 50
  9,                                      !- Minute 50
  0.98,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  19,                                     !- Minute 51
  0.99,                                   !- Value Until Time 51
  13,                                     !- Hour 52
  29,                                     !- Minute 52
  1,                                      !- Value Until Time 52
  13,                                     !- Hour 53
  30,                                     !- Minute 53
  1,                                      !- Value Until Time 53
  16,                                     !- Hour 54
  30,                                     !- Minute 54
  1,                                      !- Value Until Time 54
  16,                                     !- Hour 55
  40,                                     !- Minute 55
  0.916666666666666,                      !- Value Until Time 55
  16,                                     !- Hour 56
  50,                                     !- Minute 56
  0.833333333333332,                      !- Value Until Time 56
  17,                                     !- Hour 57
  0,                                      !- Minute 57
  0.749999999999998,                      !- Value Until Time 57
  17,                                     !- Hour 58
  10,                                     !- Minute 58
  0.666666666666664,                      !- Value Until Time 58
  17,                                     !- Hour 59
  20,                                     !- Minute 59
  0.58333333333333,                       !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.5,                                    !- Value Until Time 60
  17,                                     !- Hour 61
  40,                                     !- Minute 61
  0.45,                                   !- Value Until Time 61
  17,                                     !- Hour 62
  50,                                     !- Minute 62
  0.399999999999999,                      !- Value Until Time 62
  18,                                     !- Hour 63
  0,                                      !- Minute 63
  0.349999999999999,                      !- Value Until Time 63
  18,                                     !- Hour 64
  10,                                     !- Minute 64
  0.299999999999999,                      !- Value Until Time 64
  18,                                     !- Hour 65
  20,                                     !- Minute 65
  0.249999999999998,                      !- Value Until Time 65
  18,                                     !- Hour 66
  30,                                     !- Minute 66
  0.2,                                    !- Value Until Time 66
  22,                                     !- Hour 67
  0,                                      !- Minute 67
  0.2,                                    !- Value Until Time 67
  22,                                     !- Hour 68
  10,                                     !- Minute 68
  0.2125,                                 !- Value Until Time 68
  22,                                     !- Hour 69
  20,                                     !- Minute 69
  0.225,                                  !- Value Until Time 69
  22,                                     !- Hour 70
  30,                                     !- Minute 70
  0.2375,                                 !- Value Until Time 70
  22,                                     !- Hour 71
  40,                                     !- Minute 71
  0.25,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  50,                                     !- Minute 72
  0.2625,                                 !- Value Until Time 72
  23,                                     !- Hour 73
  0,                                      !- Minute 73
  0.275,                                  !- Value Until Time 73
  23,                                     !- Hour 74
  10,                                     !- Minute 74
  0.287500000000001,                      !- Value Until Time 74
  23,                                     !- Hour 75
  20,                                     !- Minute 75
  0.300000000000001,                      !- Value Until Time 75
  23,                                     !- Hour 76
  30,                                     !- Minute 76
  0.312500000000001,                      !- Value Until Time 76
  23,                                     !- Hour 77
  40,                                     !- Minute 77
  0.325000000000001,                      !- Value Until Time 77
  23,                                     !- Hour 78
  50,                                     !- Minute 78
  0.337500000000001,                      !- Value Until Time 78
  24,                                     !- Hour 79
  0,                                      !- Minute 79
  0.350000000000001;                      !- Value Until Time 79

OS:AdditionalProperties,
  {df70eed6-6d27-489e-9bf5-e55e81038981}, !- Handle
  {7e53eac7-d040-40d6-9976-ed465a9af98d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  2.0 ~ 0.5 | 6.0 ~ 0.5 | 10.0 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.94 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.5 | 18.5 ~ 0.2 | 22.0 ~ 0.2, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {9a7203cc-2be4-47c0-892b-1486dcd94f7c}, !- Handle
  autogen Schedule Rule 18 1,             !- Name
  {0b2231ad-62a6-402d-953b-c081ca0fa1d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1787acc-6b53-4fec-9ee5-73e4ec2d914a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {b1787acc-6b53-4fec-9ee5-73e4ec2d914a}, !- Handle
  autogen Schedule Rule 18 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {a9140a38-cc2c-4894-aa71-96f19d66d492}, !- Handle
  {b1787acc-6b53-4fec-9ee5-73e4ec2d914a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {970b0f8b-37f7-4cb3-bed8-d5935f2eb30f}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 2,   !- Name
  {0b2231ad-62a6-402d-953b-c081ca0fa1d3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b2c67732-1b50-4856-92a7-2b71094d0442}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {b2c67732-1b50-4856-92a7-2b71094d0442}, !- Handle
  autogen OfficeSmall BLDG_LIGHT_SCH 2_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  10,                                     !- Minute 2
  0.184166666666667,                      !- Value Until Time 2
  4,                                      !- Hour 3
  20,                                     !- Minute 3
  0.188333333333333,                      !- Value Until Time 3
  4,                                      !- Hour 4
  30,                                     !- Minute 4
  0.1925,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  40,                                     !- Minute 5
  0.196666666666667,                      !- Value Until Time 5
  4,                                      !- Hour 6
  50,                                     !- Minute 6
  0.200833333333333,                      !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.205,                                  !- Value Until Time 7
  5,                                      !- Hour 8
  10,                                     !- Minute 8
  0.209166666666667,                      !- Value Until Time 8
  5,                                      !- Hour 9
  20,                                     !- Minute 9
  0.213333333333333,                      !- Value Until Time 9
  5,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2175,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  40,                                     !- Minute 11
  0.221666666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  50,                                     !- Minute 12
  0.225833333333333,                      !- Value Until Time 12
  6,                                      !- Hour 13
  0,                                      !- Minute 13
  0.23,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  6,                                      !- Hour 15
  40,                                     !- Minute 15
  0.261666666666667,                      !- Value Until Time 15
  6,                                      !- Hour 16
  50,                                     !- Minute 16
  0.293333333333333,                      !- Value Until Time 16
  7,                                      !- Hour 17
  0,                                      !- Minute 17
  0.325,                                  !- Value Until Time 17
  7,                                      !- Hour 18
  10,                                     !- Minute 18
  0.356666666666667,                      !- Value Until Time 18
  7,                                      !- Hour 19
  20,                                     !- Minute 19
  0.388333333333334,                      !- Value Until Time 19
  7,                                      !- Hour 20
  30,                                     !- Minute 20
  0.42,                                   !- Value Until Time 20
  7,                                      !- Hour 21
  40,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  7,                                      !- Hour 22
  50,                                     !- Minute 22
  0.58,                                   !- Value Until Time 22
  8,                                      !- Hour 23
  0,                                      !- Minute 23
  0.66,                                   !- Value Until Time 23
  8,                                      !- Hour 24
  9,                                      !- Minute 24
  0.74,                                   !- Value Until Time 24
  8,                                      !- Hour 25
  19,                                     !- Minute 25
  0.819999999999999,                      !- Value Until Time 25
  8,                                      !- Hour 26
  29,                                     !- Minute 26
  0.899999999999999,                      !- Value Until Time 26
  8,                                      !- Hour 27
  30,                                     !- Minute 27
  0.9,                                    !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  39,                                     !- Minute 29
  0.883333333333333,                      !- Value Until Time 29
  11,                                     !- Hour 30
  49,                                     !- Minute 30
  0.866666666666667,                      !- Value Until Time 30
  11,                                     !- Hour 31
  59,                                     !- Minute 31
  0.85,                                   !- Value Until Time 31
  12,                                     !- Hour 32
  9,                                      !- Minute 32
  0.833333333333334,                      !- Value Until Time 32
  12,                                     !- Hour 33
  19,                                     !- Minute 33
  0.816666666666667,                      !- Value Until Time 33
  12,                                     !- Hour 34
  29,                                     !- Minute 34
  0.8,                                    !- Value Until Time 34
  12,                                     !- Hour 35
  30,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  12,                                     !- Hour 36
  39,                                     !- Minute 36
  0.816666666666667,                      !- Value Until Time 36
  12,                                     !- Hour 37
  49,                                     !- Minute 37
  0.833333333333333,                      !- Value Until Time 37
  12,                                     !- Hour 38
  59,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  13,                                     !- Hour 39
  9,                                      !- Minute 39
  0.866666666666666,                      !- Value Until Time 39
  13,                                     !- Hour 40
  19,                                     !- Minute 40
  0.883333333333333,                      !- Value Until Time 40
  13,                                     !- Hour 41
  29,                                     !- Minute 41
  0.9,                                    !- Value Until Time 41
  13,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  30,                                     !- Minute 43
  0.9,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  40,                                     !- Minute 44
  0.851666666666666,                      !- Value Until Time 44
  16,                                     !- Hour 45
  50,                                     !- Minute 45
  0.803333333333333,                      !- Value Until Time 45
  17,                                     !- Hour 46
  0,                                      !- Minute 46
  0.754999999999999,                      !- Value Until Time 46
  17,                                     !- Hour 47
  10,                                     !- Minute 47
  0.706666666666665,                      !- Value Until Time 47
  17,                                     !- Hour 48
  20,                                     !- Minute 48
  0.658333333333332,                      !- Value Until Time 48
  17,                                     !- Hour 49
  30,                                     !- Minute 49
  0.61,                                   !- Value Until Time 49
  17,                                     !- Hour 50
  40,                                     !- Minute 50
  0.578333333333333,                      !- Value Until Time 50
  17,                                     !- Hour 51
  50,                                     !- Minute 51
  0.546666666666666,                      !- Value Until Time 51
  18,                                     !- Hour 52
  0,                                      !- Minute 52
  0.514999999999999,                      !- Value Until Time 52
  18,                                     !- Hour 53
  10,                                     !- Minute 53
  0.483333333333332,                      !- Value Until Time 53
  18,                                     !- Hour 54
  20,                                     !- Minute 54
  0.451666666666665,                      !- Value Until Time 54
  18,                                     !- Hour 55
  30,                                     !- Minute 55
  0.42,                                   !- Value Until Time 55
  19,                                     !- Hour 56
  0,                                      !- Minute 56
  0.42,                                   !- Value Until Time 56
  19,                                     !- Hour 57
  10,                                     !- Minute 57
  0.411666666666667,                      !- Value Until Time 57
  19,                                     !- Hour 58
  20,                                     !- Minute 58
  0.403333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  30,                                     !- Minute 59
  0.395,                                  !- Value Until Time 59
  19,                                     !- Hour 60
  40,                                     !- Minute 60
  0.386666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  50,                                     !- Minute 61
  0.378333333333333,                      !- Value Until Time 61
  20,                                     !- Hour 62
  0,                                      !- Minute 62
  0.37,                                   !- Value Until Time 62
  20,                                     !- Hour 63
  10,                                     !- Minute 63
  0.361666666666666,                      !- Value Until Time 63
  20,                                     !- Hour 64
  20,                                     !- Minute 64
  0.353333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  30,                                     !- Minute 65
  0.344999999999999,                      !- Value Until Time 65
  20,                                     !- Hour 66
  40,                                     !- Minute 66
  0.336666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  50,                                     !- Minute 67
  0.328333333333333,                      !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.32,                                   !- Value Until Time 68
  21,                                     !- Hour 69
  30,                                     !- Minute 69
  0.32,                                   !- Value Until Time 69
  21,                                     !- Hour 70
  40,                                     !- Minute 70
  0.305,                                  !- Value Until Time 70
  21,                                     !- Hour 71
  50,                                     !- Minute 71
  0.29,                                   !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.275,                                  !- Value Until Time 72
  22,                                     !- Hour 73
  10,                                     !- Minute 73
  0.26,                                   !- Value Until Time 73
  22,                                     !- Hour 74
  20,                                     !- Minute 74
  0.244999999999999,                      !- Value Until Time 74
  22,                                     !- Hour 75
  30,                                     !- Minute 75
  0.23,                                   !- Value Until Time 75
  22,                                     !- Hour 76
  40,                                     !- Minute 76
  0.221666666666667,                      !- Value Until Time 76
  22,                                     !- Hour 77
  50,                                     !- Minute 77
  0.213333333333333,                      !- Value Until Time 77
  23,                                     !- Hour 78
  0,                                      !- Minute 78
  0.205,                                  !- Value Until Time 78
  23,                                     !- Hour 79
  10,                                     !- Minute 79
  0.196666666666666,                      !- Value Until Time 79
  23,                                     !- Hour 80
  20,                                     !- Minute 80
  0.188333333333333,                      !- Value Until Time 80
  23,                                     !- Hour 81
  30,                                     !- Minute 81
  0.18,                                   !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.18;                                   !- Value Until Time 82

OS:AdditionalProperties,
  {9f8f84fc-ab4d-491b-a796-2e6c24ebc180}, !- Handle
  {b2c67732-1b50-4856-92a7-2b71094d0442}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  4.0 ~ 0.18 | 6.0 ~ 0.23 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.9 | 11.5 ~ 0.9 | 12.5 ~ 0.8 | 13.5 ~ 0.9 | 16.5 ~ 0.9 | 17.5 ~ 0.61 | 18.5 ~ 0.42 | 19.0 ~ 0.42 | 21.0 ~ 0.32 | 21.5 ~ 0.32 | 22.5 ~ 0.23 | 23.5 ~ 0.18, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {6b01ad9e-4af2-4997-a344-ef934a96bf6b}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4e38c13-3aa5-42b7-801f-e3da20148452}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {a4e38c13-3aa5-42b7-801f-e3da20148452}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 0_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {b79c1cea-e183-42b7-929e-0311936e4cf7}, !- Handle
  {a4e38c13-3aa5-42b7-801f-e3da20148452}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {753430fe-b6ee-4222-84db-7bfbd5d05b57}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 1,     !- Name
  {115d48c4-9577-4fac-a6c1-fd616aea0592}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c862b6e-75a9-4f15-aa77-ca5e3a20d99e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {6c862b6e-75a9-4f15-aa77-ca5e3a20d99e}, !- Handle
  autogen OfficeSmall BLDG_OCC_SCH 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.570791362568684,                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.570602616466032,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.570413870363379,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.570225124260727,                      !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.570036378158075,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.569847632055422,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.56965888595277,                       !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.569281393747465,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.568903901542161,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.568526409336856,                      !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.568148917131552,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.567771424926247,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.567393932720943,                      !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.567582678823595,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.567771424926248,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5679601710289,                        !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.568148917131552,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.568337663234205,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.568526409336857,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.568526409336857,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.568526409336857,                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.568715155439509,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.568903901542161,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.569092647644813,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.569281393747466,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.569470139850118,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.56965888595277,                       !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.56965888595277,                       !- Value Until Time 28
  13,                                     !- Hour 29
  30,                                     !- Minute 29
  0.56965888595277,                       !- Value Until Time 29
  16,                                     !- Hour 30
  30,                                     !- Minute 30
  0.56965888595277,                       !- Value Until Time 30
  16,                                     !- Hour 31
  40,                                     !- Minute 31
  0.569847632055422,                      !- Value Until Time 31
  16,                                     !- Hour 32
  50,                                     !- Minute 32
  0.570036378158075,                      !- Value Until Time 32
  17,                                     !- Hour 33
  0,                                      !- Minute 33
  0.570225124260727,                      !- Value Until Time 33
  17,                                     !- Hour 34
  10,                                     !- Minute 34
  0.570413870363379,                      !- Value Until Time 34
  17,                                     !- Hour 35
  20,                                     !- Minute 35
  0.570602616466032,                      !- Value Until Time 35
  17,                                     !- Hour 36
  30,                                     !- Minute 36
  0.570791362568684,                      !- Value Until Time 36
  18,                                     !- Hour 37
  30,                                     !- Minute 37
  0.570791362568684,                      !- Value Until Time 37
  21,                                     !- Hour 38
  30,                                     !- Minute 38
  0.570791362568684,                      !- Value Until Time 38
  22,                                     !- Hour 39
  30,                                     !- Minute 39
  0.570791362568684,                      !- Value Until Time 39
  23,                                     !- Hour 40
  30,                                     !- Minute 40
  0.570791362568684,                      !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.570791362568684;                      !- Value Until Time 41

OS:AdditionalProperties,
  {aebddb54-d238-4aac-ac90-973c2b6164c1}, !- Handle
  {6c862b6e-75a9-4f15-aa77-ca5e3a20d99e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.570791362568684 | 6.5 ~ 0.56965888595277 | 7.5 ~ 0.567393932720943 | 8.5 ~ 0.568526409336857 | 11.5 ~ 0.568526409336857 | 12.5 ~ 0.56965888595277 | 13.5 ~ 0.56965888595277 | 16.5 ~ 0.56965888595277 | 17.5 ~ 0.570791362568684 | 18.5 ~ 0.570791362568684 | 21.5 ~ 0.570791362568684 | 22.5 ~ 0.570791362568684 | 23.5 ~ 0.570791362568684, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7d828f01-c806-4b09-bc31-5e5fbc40fea5}, !- Handle
  autogen Warehouse Bldg Equip 1,         !- Name
  {57575adb-ae64-488d-b1f7-51a8b33745a9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2da4526-1ca0-4f3b-9402-14110f0d0297}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {e2da4526-1ca0-4f3b-9402-14110f0d0297}, !- Handle
  autogen Warehouse Bldg Equip 1_day_sch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:AdditionalProperties,
  {c1f6a37d-e124-4c32-972c-f63c3084290a}, !- Handle
  {e2da4526-1ca0-4f3b-9402-14110f0d0297}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  8.0 ~ 0.25 ~ val_clg | 12.0 ~ val_clg ~ 0.25 | 13.0 ~ 0.25 ~ val_clg | 17.0 ~ val_clg ~ 0.25, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4ddf58b8-8211-4665-bca5-03c9e086bc3d}, !- Handle
  autogen Schedule Rule 29 1,             !- Name
  {b9beca0f-ace8-4afe-b66e-d6e52581a82e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5653c670-2f15-4e0d-af3d-b19e1694ce32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {5653c670-2f15-4e0d-af3d-b19e1694ce32}, !- Handle
  autogen Schedule Rule 29 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.18,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.188333333333333,                      !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.196666666666667,                      !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.205,                                  !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.213333333333333,                      !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.221666666666667,                      !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.23,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.261666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.293333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.325,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.356666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.388333333333334,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.42,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.478333333333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.536666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.595,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.653333333333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.711666666666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.769999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.77,                                   !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.77,                                   !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.755,                                  !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.74,                                   !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.71,                                   !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.695,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.68,                                   !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.68,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.695,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.71,                                   !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.725,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.74,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.755,                                  !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.77,                                   !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.77,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.77,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.743333333333333,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.716666666666666,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.689999999999999,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.663333333333333,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.636666666666666,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.61,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.538333333333333,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.466666666666666,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.394999999999998,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.323333333333331,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.251666666666664,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.18;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {85925619-33d5-489f-83c5-7aa2d72469b0}, !- Handle
  {5653c670-2f15-4e0d-af3d-b19e1694ce32}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.18 | 6.5 ~ 0.23 | 7.5 ~ 0.42 | 8.5 ~ 0.77 | 11.5 ~ 0.77 | 12.5 ~ 0.68 | 13.5 ~ 0.77 | 16.5 ~ 0.77 | 17.5 ~ 0.61 | 18.5 ~ 0.18, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ff9d7798-f9f4-4d86-8859-c239d51a2930}, !- Handle
  autogen Schedule Rule 22 1,             !- Name
  {02f91ba6-2d40-428e-b9fb-459c5ff04f3b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4c92d98-d1bd-41b4-ae73-88ec00feda45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {c4c92d98-d1bd-41b4-ae73-88ec00feda45}, !- Handle
  autogen Schedule Rule 22 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.266666666666667,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.433333333333334,                      !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.516666666666667,                      !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.6,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.625,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.65,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.675,                                  !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.725,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.75,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.766666666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.783333333333333,                      !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.8,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.816666666666666,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.833333333333333,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.85,                                   !- Value Until Time 21
  15,                                     !- Hour 22
  30,                                     !- Minute 22
  0.85,                                   !- Value Until Time 22
  15,                                     !- Hour 23
  39,                                     !- Minute 23
  0.833333333333333,                      !- Value Until Time 23
  15,                                     !- Hour 24
  49,                                     !- Minute 24
  0.816666666666667,                      !- Value Until Time 24
  15,                                     !- Hour 25
  59,                                     !- Minute 25
  0.8,                                    !- Value Until Time 25
  16,                                     !- Hour 26
  9,                                      !- Minute 26
  0.783333333333334,                      !- Value Until Time 26
  16,                                     !- Hour 27
  19,                                     !- Minute 27
  0.766666666666667,                      !- Value Until Time 27
  16,                                     !- Hour 28
  30,                                     !- Minute 28
  0.75,                                   !- Value Until Time 28
  16,                                     !- Hour 29
  40,                                     !- Minute 29
  0.725,                                  !- Value Until Time 29
  16,                                     !- Hour 30
  50,                                     !- Minute 30
  0.7,                                    !- Value Until Time 30
  17,                                     !- Hour 31
  0,                                      !- Minute 31
  0.674999999999999,                      !- Value Until Time 31
  17,                                     !- Hour 32
  10,                                     !- Minute 32
  0.649999999999999,                      !- Value Until Time 32
  17,                                     !- Hour 33
  20,                                     !- Minute 33
  0.624999999999999,                      !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.6,                                    !- Value Until Time 34
  17,                                     !- Hour 35
  40,                                     !- Minute 35
  0.516666666666666,                      !- Value Until Time 35
  17,                                     !- Hour 36
  50,                                     !- Minute 36
  0.433333333333332,                      !- Value Until Time 36
  18,                                     !- Hour 37
  0,                                      !- Minute 37
  0.349999999999998,                      !- Value Until Time 37
  18,                                     !- Hour 38
  10,                                     !- Minute 38
  0.266666666666664,                      !- Value Until Time 38
  18,                                     !- Hour 39
  20,                                     !- Minute 39
  0.18333333333333,                       !- Value Until Time 39
  18,                                     !- Hour 40
  30,                                     !- Minute 40
  0.1,                                    !- Value Until Time 40
  24,                                     !- Hour 41
  0,                                      !- Minute 41
  0.1;                                    !- Value Until Time 41

OS:AdditionalProperties,
  {2b3ebc97-e099-4bfe-9896-368d51d0402a}, !- Handle
  {c4c92d98-d1bd-41b4-ae73-88ec00feda45}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.5 ~ 0.1 | 7.5 ~ 0.6 | 8.5 ~ 0.75 | 9.5 ~ 0.85 | 15.5 ~ 0.85 | 16.5 ~ 0.75 | 17.5 ~ 0.6 | 18.5 ~ 0.1, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {ad5e8d08-792c-42d3-9531-fdc942f9d04f}, !- Handle
  autogen Schedule Rule 21 1,             !- Name
  {5fba9aa9-3295-425e-a010-51f597886344}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bf1bf502-0eef-4708-ad0c-90eb39f7737e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {bf1bf502-0eef-4708-ad0c-90eb39f7737e}, !- Handle
  autogen Schedule Rule 21 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0183333333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0366666666666667,                     !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0550000000000001,                     !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0733333333333335,                     !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0916666666666668,                     !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.11,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.126666666666667,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.143333333333333,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.16,                                   !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.176666666666667,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.193333333333333,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.21,                                   !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.341666666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.473333333333334,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.605,                                  !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.736666666666666,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.868333333333332,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.999999999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  1,                                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  1,                                      !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.921666666666667,                      !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.843333333333334,                      !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.765000000000001,                      !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.686666666666668,                      !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.608333333333335,                      !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.530000000000002,                      !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.53,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.608333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.686666666666666,                      !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.764999999999999,                      !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.843333333333332,                      !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.921666666666665,                      !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.999999999999998,                      !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  1,                                      !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  1,                                      !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.886666666666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.773333333333332,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.659999999999998,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.546666666666663,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.433333333333329,                      !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.32,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.266666666666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.213333333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.159999999999999,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.106666666666665,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.0533333333333314,                     !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0,                                      !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0;                                      !- Value Until Time 49

OS:AdditionalProperties,
  {37e9af2a-f3e5-4b54-961f-bd29a12dac0f}, !- Handle
  {bf1bf502-0eef-4708-ad0c-90eb39f7737e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.0 | 6.5 ~ 0.11 | 7.5 ~ 0.21 | 8.5 ~ 1.0 | 11.5 ~ 1.0 | 12.5 ~ 0.53 | 13.5 ~ 1.0 | 16.5 ~ 1.0 | 17.5 ~ 0.32 | 18.5 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {3177f733-3ca0-4d49-a135-c6be33e3cb57}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e66c23-dddc-4dfc-89ae-1a37273d0b56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {43e66c23-dddc-4dfc-89ae-1a37273d0b56}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {20242376-d864-496f-83de-70d7e6c8f7a3}, !- Handle
  {43e66c23-dddc-4dfc-89ae-1a37273d0b56}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dcd00533-ecee-4c22-a207-36d1952b89f6}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1, !- Name
  {d13f1daa-2441-409c-904a-3d194c72ab6f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {858ad42a-161b-4f91-ab39-5e1899334ba6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {858ad42a-161b-4f91-ab39-5e1899334ba6}, !- Handle
  autogen Warehouse Bulk Storage Heating Setpoint Schedule 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {8dab79fc-9b72-4412-9a2c-29f2b063838b}, !- Handle
  {858ad42a-161b-4f91-ab39-5e1899334ba6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {7d453d09-beb6-4bdd-80d4-91498da58438}, !- Handle
  autogen Warehouse ClgSetp 1_day_sch,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {05078aa5-2a04-4823-a20e-a234b90b6d38}, !- Handle
  {7d453d09-beb6-4bdd-80d4-91498da58438}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {dae031d2-40fd-40b2-b467-e5649ede9294}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {97703ba2-4243-46a0-969e-8d77aef3123e}, !- Handle
  {dae031d2-40fd-40b2-b467-e5649ede9294}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {d44a15fa-238b-4e03-8533-d2128a05a1b9}, !- Handle
  autogen Warehouse ClgSetp BulkStorage 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {a955a9b1-44d0-4451-bb34-65500ee67bd4}, !- Handle
  {d44a15fa-238b-4e03-8533-d2128a05a1b9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {e4377e3b-d7b0-48e8-947d-a46a8e27d5bd}, !- Handle
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {8e5f7686-b951-43bd-8c28-affec233de7c}, !- Handle
  {e4377e3b-d7b0-48e8-947d-a46a8e27d5bd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Day,
  {1cbf9a97-9746-4ea0-9f35-1f03964db30d}, !- Handle
  autogen Warehouse Fine Storage Cooling Setpoint Schedule 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:AdditionalProperties,
  {9ba04686-f548-4a26-a21c-32edc49b5e77}, !- Handle
  {1cbf9a97-9746-4ea0-9f35-1f03964db30d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {f07b366b-4b14-41cb-9e25-e225695446a9}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f04f84cc-fdc9-42d0-935c-5c6bd14127ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {f04f84cc-fdc9-42d0-935c-5c6bd14127ba}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 0_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {b14fa466-4b1d-48b9-91cb-1c7831399cbe}, !- Handle
  {f04f84cc-fdc9-42d0-935c-5c6bd14127ba}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e8858c16-a1af-49a8-9704-2dc3143a7253}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1, !- Name
  {88b8dd1d-175d-401b-8e09-628499835e8f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d4cdc7c-f74a-40da-9699-3581c8c1a173}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {1d4cdc7c-f74a-40da-9699-3581c8c1a173}, !- Handle
  autogen Warehouse Fine Storage Heating Setpoint Schedule 1_day_sch, !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:AdditionalProperties,
  {9ca15bf5-4c3f-432d-a478-cd22cc7a7e94}, !- Handle
  {1d4cdc7c-f74a-40da-9699-3581c8c1a173}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {734adfb4-14ac-4445-91a9-fd311dbaba84}, !- Handle
  autogen Warehouse HtgSetp 2,            !- Name
  {6835bae1-2964-403f-901c-ec37ea03ba46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b11c9d26-34b2-49b5-8af2-72ca6e7c8310}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {b11c9d26-34b2-49b5-8af2-72ca6e7c8310}, !- Handle
  autogen Warehouse HtgSetp 2_day_sch,    !- Name
  {6a032351-88c1-4a2d-9eaf-2401e8017a87}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {27f6fc78-b472-4c66-97dd-ac26138a4edb}, !- Handle
  {b11c9d26-34b2-49b5-8af2-72ca6e7c8310}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {61facb0d-7ec8-4955-af05-0730544009b1}, !- Handle
  autogen Warehouse Office Activity Schedule 0, !- Name
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7f8c5535-c7f2-415e-ac58-cc223d5b22c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {7f8c5535-c7f2-415e-ac58-cc223d5b22c3}, !- Handle
  autogen Warehouse Office Activity Schedule 0_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {67551a28-3c9b-4a50-a592-147228a4756b}, !- Handle
  {7f8c5535-c7f2-415e-ac58-cc223d5b22c3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0366f38d-5001-4954-8396-550349dd6a9e}, !- Handle
  autogen Warehouse Office Activity Schedule 1, !- Name
  {b26ff5bd-f6b5-4a87-b629-f8d73691a290}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c1b7a33-cc86-4dcc-8960-f53a52ac1870}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  5,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  12,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  19,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  26,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  2,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  9,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  16,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  23,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  1,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  8,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  15,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  22,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  29,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  5,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  12,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  19,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  26,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  3,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  10,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  17,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  24,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  31,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  7,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  14,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  21,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  5,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  12,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  19,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  26,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  2,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  9,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  16,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  23,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  30,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  6,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  13,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  20,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  27,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  4,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  11,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  18,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  25,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  1,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  8,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  15,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  22,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  29,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  6,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  13,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  20,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {6c1b7a33-cc86-4dcc-8960-f53a52ac1870}, !- Handle
  autogen Warehouse Office Activity Schedule 1_day_sch, !- Name
  {0dff6463-e2c7-4c75-b57a-08b8f2b1d7d6}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:AdditionalProperties,
  {de36dc0c-8cb4-4f7d-9452-ee98dde365d1}, !- Handle
  {6c1b7a33-cc86-4dcc-8960-f53a52ac1870}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {621d7e79-a89b-4a19-8806-fa2f0d52b718}, !- Handle
  autogen Schedule Rule 30 1,             !- Name
  {f085e482-2914-4251-80f1-624916abf919}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1dc6e809-fb5e-4562-95e7-d6403d82e4a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24,                                     !- Specific Day 52
  12,                                     !- Specific Month 53
  31;                                     !- Specific Day 53

OS:Schedule:Day,
  {1dc6e809-fb5e-4562-95e7-d6403d82e4a8}, !- Handle
  autogen Schedule Rule 30 1_day_sch,     !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0.25545,                                !- Value Until Time 1
  5,                                      !- Hour 2
  40,                                     !- Minute 2
  0.26134275,                             !- Value Until Time 2
  5,                                      !- Hour 3
  50,                                     !- Minute 3
  0.2672355,                              !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.27312825,                             !- Value Until Time 4
  6,                                      !- Hour 5
  10,                                     !- Minute 5
  0.279021,                               !- Value Until Time 5
  6,                                      !- Hour 6
  20,                                     !- Minute 6
  0.28491375,                             !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.2908065,                              !- Value Until Time 7
  6,                                      !- Hour 8
  40,                                     !- Minute 8
  0.323118333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  50,                                     !- Minute 9
  0.355430166666667,                      !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.387742,                               !- Value Until Time 10
  7,                                      !- Hour 11
  10,                                     !- Minute 11
  0.420053833333333,                      !- Value Until Time 11
  7,                                      !- Hour 12
  20,                                     !- Minute 12
  0.452365666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.4846775,                              !- Value Until Time 13
  7,                                      !- Hour 14
  40,                                     !- Minute 14
  0.565457083333333,                      !- Value Until Time 14
  7,                                      !- Hour 15
  50,                                     !- Minute 15
  0.646236666666667,                      !- Value Until Time 15
  8,                                      !- Hour 16
  0,                                      !- Minute 16
  0.72701625,                             !- Value Until Time 16
  8,                                      !- Hour 17
  9,                                      !- Minute 17
  0.807795833333333,                      !- Value Until Time 17
  8,                                      !- Hour 18
  19,                                     !- Minute 18
  0.888575416666666,                      !- Value Until Time 18
  8,                                      !- Hour 19
  29,                                     !- Minute 19
  0.969354999999999,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.969355,                               !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.969355,                               !- Value Until Time 21
  11,                                     !- Hour 22
  39,                                     !- Minute 22
  0.95966145,                             !- Value Until Time 22
  11,                                     !- Hour 23
  49,                                     !- Minute 23
  0.9499679,                              !- Value Until Time 23
  11,                                     !- Hour 24
  59,                                     !- Minute 24
  0.94027435,                             !- Value Until Time 24
  12,                                     !- Hour 25
  9,                                      !- Minute 25
  0.9305808,                              !- Value Until Time 25
  12,                                     !- Hour 26
  19,                                     !- Minute 26
  0.92088725,                             !- Value Until Time 26
  12,                                     !- Hour 27
  29,                                     !- Minute 27
  0.9111937,                              !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.9111937,                              !- Value Until Time 28
  12,                                     !- Hour 29
  39,                                     !- Minute 29
  0.92088725,                             !- Value Until Time 29
  12,                                     !- Hour 30
  49,                                     !- Minute 30
  0.9305808,                              !- Value Until Time 30
  12,                                     !- Hour 31
  59,                                     !- Minute 31
  0.94027435,                             !- Value Until Time 31
  13,                                     !- Hour 32
  9,                                      !- Minute 32
  0.9499679,                              !- Value Until Time 32
  13,                                     !- Hour 33
  19,                                     !- Minute 33
  0.95966145,                             !- Value Until Time 33
  13,                                     !- Hour 34
  29,                                     !- Minute 34
  0.969355,                               !- Value Until Time 34
  13,                                     !- Hour 35
  30,                                     !- Minute 35
  0.969355,                               !- Value Until Time 35
  16,                                     !- Hour 36
  30,                                     !- Minute 36
  0.969355,                               !- Value Until Time 36
  16,                                     !- Hour 37
  40,                                     !- Minute 37
  0.888575416666666,                      !- Value Until Time 37
  16,                                     !- Hour 38
  50,                                     !- Minute 38
  0.807795833333332,                      !- Value Until Time 38
  17,                                     !- Hour 39
  0,                                      !- Minute 39
  0.727016249999998,                      !- Value Until Time 39
  17,                                     !- Hour 40
  10,                                     !- Minute 40
  0.646236666666664,                      !- Value Until Time 40
  17,                                     !- Hour 41
  20,                                     !- Minute 41
  0.56545708333333,                       !- Value Until Time 41
  17,                                     !- Hour 42
  30,                                     !- Minute 42
  0.4846775,                              !- Value Until Time 42
  17,                                     !- Hour 43
  40,                                     !- Minute 43
  0.446472916666666,                      !- Value Until Time 43
  17,                                     !- Hour 44
  50,                                     !- Minute 44
  0.408268333333333,                      !- Value Until Time 44
  18,                                     !- Hour 45
  0,                                      !- Minute 45
  0.370063749999999,                      !- Value Until Time 45
  18,                                     !- Hour 46
  10,                                     !- Minute 46
  0.331859166666666,                      !- Value Until Time 46
  18,                                     !- Hour 47
  20,                                     !- Minute 47
  0.293654583333332,                      !- Value Until Time 47
  18,                                     !- Hour 48
  30,                                     !- Minute 48
  0.25545,                                !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25545;                                !- Value Until Time 49

OS:AdditionalProperties,
  {d7fd61a4-08d4-4b88-a912-2fb819809231}, !- Handle
  {1dc6e809-fb5e-4562-95e7-d6403d82e4a8}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.5 ~ 0.25545 | 6.5 ~ 0.2908065 | 7.5 ~ 0.4846775 | 8.5 ~ 0.969355 | 11.5 ~ 0.969355 | 12.5 ~ 0.9111937 | 13.5 ~ 0.969355 | 16.5 ~ 0.969355 | 17.5 ~ 0.4846775 | 18.5 ~ 0.25545, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {04e71c4b-2402-4c39-a547-4086c64da2d2}, !- Handle
  {c208904e-f6b9-42ed-b8fc-2b677963b810}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil;                   !- Feature Value 1

OS:Schedule:Ruleset,
  {3a1ceddc-c20e-4ba3-976a-1de08e00cb40}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {9132c87f-e27d-4bd0-9931-6a53bef25868}, !- Default Day Schedule Name
  {c5ef8fe1-7751-4d50-ba18-e12ef8566888}, !- Summer Design Day Schedule Name
  {004d6f2d-3b7f-44d4-94db-bb1d353f527c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9132c87f-e27d-4bd0-9931-6a53bef25868}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {543491cd-1956-4e18-aaf6-653792a63d2c}, !- Handle
  {3a1ceddc-c20e-4ba3-976a-1de08e00cb40}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {004d6f2d-3b7f-44d4-94db-bb1d353f527c}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5ef8fe1-7751-4d50-ba18-e12ef8566888}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bd8ec93-f2a1-47b8-816a-4f66f454ab4b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3a1ceddc-c20e-4ba3-976a-1de08e00cb40}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed8010ea-e953-4f34-a886-44cb9338d64b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed8010ea-e953-4f34-a886-44cb9338d64b}, !- Handle
  Zone Warehouse Fine A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a4e19be-e5e5-41af-9122-cd96191b6c4a}, !- Handle
  ZoneWarehouseFineAStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {03cfe5a0-5968-4e3e-99c3-f023314daf16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03cfe5a0-5968-4e3e-99c3-f023314daf16}, !- Handle
  ZoneWarehouseFineAStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8eb88277-f61f-414b-a0a9-9c919498381b}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {5055c646-c67e-4cdf-9015-32dcf7576276}, !- Default Day Schedule Name
  {e9be188a-d161-4b45-85ed-89d612cdcac0}, !- Summer Design Day Schedule Name
  {7c053f26-59a3-4146-bddb-bef6505c8424}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5055c646-c67e-4cdf-9015-32dcf7576276}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7dcb0ea5-2a30-4e94-883d-bd0acb59793b}, !- Handle
  {8eb88277-f61f-414b-a0a9-9c919498381b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7c053f26-59a3-4146-bddb-bef6505c8424}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9be188a-d161-4b45-85ed-89d612cdcac0}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61e1ce32-fcb4-4a0f-8f51-725171cad9cc}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {8eb88277-f61f-414b-a0a9-9c919498381b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8b5845a-876b-4fce-abe6-f18b81c3cd32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8b5845a-876b-4fce-abe6-f18b81c3cd32}, !- Handle
  Zone Warehouse Fine A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfb75555-fb97-42ee-ac98-21774b88f519}, !- Handle
  ZoneWarehouseFineAendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {7c201976-0d50-4bdb-9303-f8f02a7ed9b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c201976-0d50-4bdb-9303-f8f02a7ed9b5}, !- Handle
  ZoneWarehouseFineAendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94e5e535-47b3-4b70-b13c-8f06bcc31a80}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {d2e042ec-13f4-4068-a9ea-80570f06028f}, !- Default Day Schedule Name
  {f9046e43-c606-411f-a9bd-ec74f9d0c3e1}, !- Summer Design Day Schedule Name
  {8923cce7-1fd3-4ae7-a327-15ca0a0c7b52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2e042ec-13f4-4068-a9ea-80570f06028f}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {86bf169e-e05d-4424-90d3-73836f2c1009}, !- Handle
  {94e5e535-47b3-4b70-b13c-8f06bcc31a80}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8923cce7-1fd3-4ae7-a327-15ca0a0c7b52}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9046e43-c606-411f-a9bd-ec74f9d0c3e1}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c70731c8-45ad-4bfc-8198-6a0586f88206}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {94e5e535-47b3-4b70-b13c-8f06bcc31a80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06a4c1fe-4300-4878-8ed3-843eaecf1f28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06a4c1fe-4300-4878-8ed3-843eaecf1f28}, !- Handle
  Zone Warehouse Fine B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f58f8ce-a6e7-4bf9-9779-c5090b591184}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {49663554-f454-40cb-b1dc-ee94355633cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49663554-f454-40cb-b1dc-ee94355633cf}, !- Handle
  ZoneWarehouseFineBStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ade69e7-f9cb-4b82-a087-3125318a5699}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {2b0ac9d4-8557-4d7b-98f9-01752932cd91}, !- Default Day Schedule Name
  {d0dd579b-48dc-44a7-aa02-6dc9466e5309}, !- Summer Design Day Schedule Name
  {55173039-16d3-4e48-b9c0-44a5b91eb299}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b0ac9d4-8557-4d7b-98f9-01752932cd91}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {65b34ccf-e94a-4191-be6f-4e424e37bef7}, !- Handle
  {6ade69e7-f9cb-4b82-a087-3125318a5699}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {55173039-16d3-4e48-b9c0-44a5b91eb299}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0dd579b-48dc-44a7-aa02-6dc9466e5309}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {223fce02-ba70-4cfb-82bc-29a8b646ff4b}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {6ade69e7-f9cb-4b82-a087-3125318a5699}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8e11676-903e-493c-8465-6b42ad0fbdff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8e11676-903e-493c-8465-6b42ad0fbdff}, !- Handle
  Zone Warehouse Fine B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {849c798e-e396-463f-9acb-0d640a5767f4}, !- Handle
  ZoneWarehouseFineBendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {d7ff3977-0396-4f2d-9291-9b0e8d5c83c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7ff3977-0396-4f2d-9291-9b0e8d5c83c6}, !- Handle
  ZoneWarehouseFineBendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {5b4a75b0-75ef-4ea6-96b5-97b8af2f9644}, !- Default Day Schedule Name
  {cd33c7c1-ee9d-40e9-8787-b3f1bc7db9a3}, !- Summer Design Day Schedule Name
  {821da3fb-9929-4bdd-9ebb-115331079145}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b4a75b0-75ef-4ea6-96b5-97b8af2f9644}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4492c559-6bed-467d-99a3-ac2501d68c39}, !- Handle
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {821da3fb-9929-4bdd-9ebb-115331079145}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd33c7c1-ee9d-40e9-8787-b3f1bc7db9a3}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fdc2719-0310-45ea-abd9-df0563870665}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5824e172-5464-455b-bd67-640f96e7d4d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5824e172-5464-455b-bd67-640f96e7d4d5}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50e10df9-5811-4e32-ad9d-dcd8c208caa7}, !- Handle
  ZoneWarehouseFineCStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {2512df8f-6cb3-4c29-9e4a-2e9c1420f347}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2512df8f-6cb3-4c29-9e4a-2e9c1420f347}, !- Handle
  ZoneWarehouseFineCStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {246c18f3-64f1-4fb5-851d-0c9f51f3813c}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {a8677e4c-741d-4bd2-a490-2163e1c1dd06}, !- Default Day Schedule Name
  {2aa1e995-e86a-4262-b1d7-c0f499edabc8}, !- Summer Design Day Schedule Name
  {3d81e145-e281-43ad-b438-30f8b4293c51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8677e4c-741d-4bd2-a490-2163e1c1dd06}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b5361730-63b1-401f-919a-2de4f6571800}, !- Handle
  {246c18f3-64f1-4fb5-851d-0c9f51f3813c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d81e145-e281-43ad-b438-30f8b4293c51}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2aa1e995-e86a-4262-b1d7-c0f499edabc8}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99de6338-77c4-4be3-a6d0-3ea22e328f91}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {246c18f3-64f1-4fb5-851d-0c9f51f3813c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {132af241-65d2-4763-9081-3d6a5498469b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {132af241-65d2-4763-9081-3d6a5498469b}, !- Handle
  Zone Warehouse Fine C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6431d32-ad31-4ad6-bb7d-698924850309}, !- Handle
  ZoneWarehouseFineCendbStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {ee970940-1181-4bc3-93d5-16028d6726e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee970940-1181-4bc3-93d5-16028d6726e5}, !- Handle
  ZoneWarehouseFineCendbStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {2ced8b0e-6a89-4189-b9f6-3ea8d4fda685}, !- Default Day Schedule Name
  {13bb9671-ce51-4129-921b-48913442e80c}, !- Summer Design Day Schedule Name
  {370f80d2-28d4-4760-9089-50e743cc10b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ced8b0e-6a89-4189-b9f6-3ea8d4fda685}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9090d478-c6fd-4ecc-92e4-fd0c71c28254}, !- Handle
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14971154360302394,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {370f80d2-28d4-4760-9089-50e743cc10b2}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13bb9671-ce51-4129-921b-48913442e80c}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3dee09b-4426-4f79-89f8-dc7a3fa506d4}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93ff97f9-2723-47dc-bc5d-802e9c537e9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93ff97f9-2723-47dc-bc5d-802e9c537e9e}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a32098b-4193-40b3-b2a8-1ffa3ad28966}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ecda9315-6b89-475c-85aa-a924dde81a93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ecda9315-6b89-475c-85aa-a924dde81a93}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {10603eea-7afa-4792-bb05-465f8f016ef7}, !- Handle
  ZoneWarehouseOfficeAStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {1a3ed910-ab40-40ae-abb7-61fd6729816e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a3ed910-ab40-40ae-abb7-61fd6729816e}, !- Handle
  ZoneWarehouseOfficeAStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {0361477d-f895-42ab-ac1d-baec10efd265}, !- Default Day Schedule Name
  {fdf0a826-557e-4e80-b41e-cff7a6af5678}, !- Summer Design Day Schedule Name
  {4d220b8f-7e92-429d-bc57-af8504cbe385}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0361477d-f895-42ab-ac1d-baec10efd265}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b0e62611-5b31-47f0-95f1-23824d7cd37d}, !- Handle
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.39206491279395395,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d220b8f-7e92-429d-bc57-af8504cbe385}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdf0a826-557e-4e80-b41e-cff7a6af5678}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dfe5ba9-b23c-46c3-a507-22d4c83200b3}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ea15570-47ab-42fe-ab0e-0860feb687a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ea15570-47ab-42fe-ab0e-0860feb687a0}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ad231df-6b57-480f-8b5b-2cd5378841ed}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {72a0cf2a-7203-4ae1-8b85-2b67d78ff411}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bde7ce0-7157-43db-8553-7364d4ae6506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bde7ce0-7157-43db-8553-7364d4ae6506}, !- Handle
  Zone Warehouse Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36492e22-8bf8-4de8-8085-6a1654ab5c94}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {b409723a-d670-4f20-89b3-1fc52086f810}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b409723a-d670-4f20-89b3-1fc52086f810}, !- Handle
  ZoneWarehouseOfficeBStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  {580453c6-bbda-4291-94fd-4b6283d3875c}, !- Default Day Schedule Name
  {6fa9daff-d51b-46b8-9292-18cd70fe07fb}, !- Summer Design Day Schedule Name
  {70a94caf-270d-4de1-bf68-b3557aefcc5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {580453c6-bbda-4291-94fd-4b6283d3875c}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4c1c5e87-b4f7-4e93-9677-11651e65f34f}, !- Handle
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14971154360302372,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-04-03 20:43:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-04-03 20:43:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {70a94caf-270d-4de1-bf68-b3557aefcc5b}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fa9daff-d51b-46b8-9292-18cd70fe07fb}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9441e8a2-a813-47c5-8788-0b296380bafd}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c6a11fe8-3efb-4ac9-a86c-10a2571cb911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6a11fe8-3efb-4ac9-a86c-10a2571cb911}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {943d75b1-5610-4e05-85a6-8fcb9c52323c}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5fd6dc75-8bfd-4104-9dba-62f0462c1cbc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bdc20037-9f83-4be8-ab4d-e2f45072eb55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdc20037-9f83-4be8-ab4d-e2f45072eb55}, !- Handle
  Zone Warehouse Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cd25e69-557e-48c5-8b76-866a92241500}, !- Handle
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASch, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  {8ac76fbf-e151-40ab-953a-aec4b4103a6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ac76fbf-e151-40ab-953a-aec4b4103a6d}, !- Handle
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASchDefault, !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {ef11a2b9-0632-45ee-aebd-42534dcbfa57}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {21ca1e47-de0f-4818-a535-57dd3ed6434a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a895c86-0c87-4818-bcc0-79e7375fc516}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {15f13820-35bf-46c3-92f8-339311850d7a}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c70e2d1-d21e-49a1-b2d9-f8f32c1d0dfd}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {4801cc69-1b01-4bed-9e2e-e637e236ea70}, !- Handle
  Std Wood 6inch 2,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {caaa9b1f-65f5-4892-8f3a-f077895f47c7}, !- Handle
  InteriorFurnishings 2,                  !- Name
  {2e0f29c5-1f23-426c-a6d4-b4f05b8c7f5a}, !- Surface Rendering Name
  {4801cc69-1b01-4bed-9e2e-e637e236ea70}; !- Layer 1

OS:InternalMass:Definition,
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Handle
  Internal Mass Definition 3,             !- Name
  {caaa9b1f-65f5-4892-8f3a-f077895f47c7}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8fb02ccd-96e7-4461-8b7f-5a8de9926545}, !- Handle
  Warehouse Fine B end_b - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {bb94a0dc-dc60-432b-b5b5-2b90c11fc7f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2f7cca42-f5ec-403d-b0cf-31a046dad3c5}, !- Handle
  Warehouse Fine C  - Story Ground Mass,  !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {e4bd0131-d64e-4538-a06c-fe39e6737719}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f36238e8-21be-4555-95d5-f7ec510a2810}, !- Handle
  Warehouse Fine A end_b - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {61ced138-ef37-4b3e-9e3a-edd2ab8196ac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5bb8079-ac50-43c6-87f7-c59858e02375}, !- Handle
  Warehouse Fine A  - Story Ground Mass,  !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {12ff8754-5e9c-46fd-a7c1-54579fcb91c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34dd2e3f-1261-43fc-9cb5-529ddbbf81c1}, !- Handle
  Warehouse Fine B  - Story Ground Mass,  !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {cdcb7c67-16aa-448b-9480-f3010aaba184}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9a8a3916-d352-4d50-9b7a-824b5eabe709}, !- Handle
  Warehouse Fine C end_b - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {ce831a1d-ca03-4284-b74f-330b49142f14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1afa54d2-8418-48f1-9c2f-ff36e538a9c5}, !- Handle
  Warehouse Office C  - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {ce7ba2db-2494-4e8b-af9b-9f41bb4be5ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32e9a274-2bd3-4207-857b-59569a9138a6}, !- Handle
  Warehouse Office B  - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {d023fdd1-6806-4e6b-bbed-20272da790c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a63fa0b1-d669-4355-8282-891cf39f59f1}, !- Handle
  Warehouse Office A  - Story Ground Mass, !- Name
  {78607ca0-432c-45bf-83dc-3a0cde391ce0}, !- Internal Mass Definition Name
  {72253e5a-8d59-4db8-831e-3958cfcb8475}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:StandardsInformation:Construction,
  {65f30629-8c96-497e-9328-336abe62e517}, !- Handle
  {caaa9b1f-65f5-4892-8f3a-f077895f47c7}; !- Construction Name

OS:StandardsInformation:Material,
  {d1eaea9d-4e61-4285-bb5c-16f9ff60583e}, !- Handle
  {4801cc69-1b01-4bed-9e2e-e637e236ea70}; !- Material Name

OS:StandardsInformation:Material,
  {8edcfe64-910e-4eea-940a-a865dffcd9e4}, !- Handle
  {b94532f6-48b3-47fd-9d80-66ddf81e05d8}; !- Material Name

OS:StandardsInformation:Material,
  {9424b8d1-ef14-4618-8012-9d0bd6cc9da2}, !- Handle
  {1d3c00cd-a3f0-4d74-8041-d1b7f1757261}; !- Material Name

OS:StandardsInformation:Material,
  {676e15f0-a32d-4115-bd0c-3ac5a18475c4}, !- Handle
  {66b34a01-a2ab-4e41-99d7-1e11685754d9}; !- Material Name

OS:StandardsInformation:Material,
  {bec33223-6abd-4ec4-bf3c-1eaaab12f566}, !- Handle
  {113dab18-ff63-4f86-a8fb-8acd3ee91163}; !- Material Name

OS:StandardsInformation:Material,
  {6445d23e-d8f8-4789-8619-9d14c9664255}, !- Handle
  {67d44479-006a-4194-ac9d-06a157e8e52e}; !- Material Name

OS:StandardsInformation:Material,
  {ee8f1f64-69b7-4424-bc10-9efafb96a7bb}, !- Handle
  {04c3b5b5-8618-46f4-bd8c-3c57ab09c011}; !- Material Name

OS:StandardsInformation:Material,
  {d6e023f0-8618-4544-9774-7c890d6bb1fb}, !- Handle
  {e9cfdce1-0b6b-4ff5-a852-603997db5853}; !- Material Name

OS:StandardsInformation:Material,
  {a847bd6b-4501-47ff-bb30-86720b7bb431}, !- Handle
  {103c9166-29ab-4f83-8db5-7fabc2f22f8d}; !- Material Name

OS:StandardsInformation:Material,
  {80a18e9f-8bac-4421-a19a-6686f38a4ec2}, !- Handle
  {499794ce-5feb-4260-bd98-6d3745f56768}; !- Material Name

OS:StandardsInformation:Material,
  {2b093822-33e1-4104-84fb-81b0fde50b9c}, !- Handle
  {2869de93-315c-44e1-a00e-a3717797751c}; !- Material Name

OS:StandardsInformation:Material,
  {b05cab07-c319-43b4-9549-884bb506ff90}, !- Handle
  {bbd70906-3eac-43b8-b0ab-677d5c52c03c}; !- Material Name

OS:StandardsInformation:Material,
  {d55a211e-05fd-4fed-a1c0-737a22d01033}, !- Handle
  {0e58fbe5-ab04-4cba-81a3-4660ed968c99}; !- Material Name

OS:StandardsInformation:Construction,
  {1cb69a56-9fa6-401e-8341-a1400311cd68}, !- Handle
  {06b8b42b-43d3-4342-ad28-61e85ebcf20e}; !- Construction Name

OS:StandardsInformation:Construction,
  {14aaade7-52ad-4135-af82-a23ddb71d67e}, !- Handle
  {f8135ff0-2548-4c57-a799-fd2622e4b38e}; !- Construction Name

OS:StandardsInformation:Construction,
  {30d22405-c6ed-4f8c-9d7f-6b94a43dc7c5}, !- Handle
  {33849810-9ad2-4b2a-b75c-00fff60774cb}; !- Construction Name

OS:StandardsInformation:Construction,
  {ddaa2e85-0a9f-4c11-9a04-ad584d3c4250}, !- Handle
  {8553b1a9-57de-4e25-b1e1-193e7dd2e215}; !- Construction Name

OS:StandardsInformation:Construction,
  {4f88dc8c-acac-4994-ae4b-1f3a6528435e}, !- Handle
  {1e5b2cad-1421-4037-886d-5ce2740670cd}; !- Construction Name

OS:StandardsInformation:Construction,
  {fca02350-df90-4d72-8c7b-662b8e7b53d3}, !- Handle
  {374958f2-d1a9-43a8-b8c0-9bf14cd3f5b4}; !- Construction Name

OS:StandardsInformation:Construction,
  {1295f164-b6f2-471b-a733-974929c1071e}, !- Handle
  {76db003c-e5a5-4533-8e60-40a5fe597d37}; !- Construction Name

OS:StandardsInformation:Construction,
  {b51bff02-9dcc-4fca-b870-9aa7ece5a0e8}, !- Handle
  {0d94d064-aed7-4503-bb20-740af7391338}; !- Construction Name

OS:StandardsInformation:Material,
  {c1201203-42fc-4622-ac73-83eddfb706ab}, !- Handle
  {58894f2f-d2eb-4f17-bb5f-7e85a75547e4}; !- Material Name

OS:WeatherFile,
  {fa1a50b8-75fb-4bbe-8d14-e5e400f54590}, !- Handle
  Kodiak Airport,                         !- City
  AK,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  703500,                                 !- WMO Number
  57.75,                                  !- Latitude {deg}
  -152.5,                                 !- Longitude {deg}
  -9,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /Users/cbianchi/Documents/GitHub/example_workflow/Kodiak_Airport_703500_TMY3.epw, !- Url
  63175AD6,                               !- Checksum
  2020,                                   !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Rendering:Color,
  {2e0f29c5-1f23-426c-a6d4-b4f05b8c7f5a}, !- Handle
  Rendering Color 1,                      !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7cc2213-1f24-4b58-903f-14b297a15bef}, !- Handle
  Rendering Color 2,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e49ebec-f2c9-4b10-8fca-c8990bfedd2a}, !- Handle
  Rendering Color 3,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {271439c8-4bdb-41c5-b543-82e4ec20efec}, !- Handle
  Rendering Color 4,                      !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44040844-3a80-44e0-97cf-388b4a431746}, !- Handle
  Rendering Color 8,                      !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e9c180f-946f-4393-8d07-9a10f3d2863b}, !- Handle
  Rendering Color 9,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c0fcca0d-f38f-4670-9901-7e3d8aa33cb0}, !- Handle
  Rendering Color 10,                     !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c37399a-6d37-46d2-92c2-8bc4ae82ab6a}, !- Handle
  Rendering Color 11,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66c943b9-5b30-4b1a-a775-07bdd1172b76}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d5c7b79b-63a2-4d37-88d4-1bc2b6fd59d5}, !- Handle
  Rendering Color 14,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea06b2de-b788-4374-b465-69bced5dede3}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ffa3d11-6f11-4bf4-a2db-89880a0f7ec6}, !- Handle
  Rendering Color 19,                     !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6e7f646-c016-4816-a097-190e3af763ef}, !- Handle
  Rendering Color 20,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {357f8af6-46c9-4b55-9a1d-884a54498e74}, !- Handle
  Rendering Color 21,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d630752e-27ae-42a6-943a-61af6ac7fbbd}, !- Handle
  Rendering Color 22,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fd8907b-4f33-485c-9826-ab161ed6aea6}, !- Handle
  Rendering Color 23,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0d6a975-094a-4252-a9c4-6d6081f18227}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf3864cc-8a04-4a8d-a29c-eac9c9fb7dc0}, !- Handle
  Rendering Color 25,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd621626-90d1-4611-8a86-9f04befa350e}, !- Handle
  Rendering Color 26,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a204c4b-9962-4249-aa88-908675fa2a83}, !- Handle
  Rendering Color 27,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a619ea70-d42d-47f6-a73d-29ad938aa19a}, !- Handle
  Rendering Color 28,                     !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be2b801b-4b36-4bd3-9371-a676512ca707}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dede20d-e043-439a-8d08-01c79ee976b9}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4220ef9c-6750-4bf1-aa85-d5bdc2f40648}, !- Handle
  Rendering Color 31,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e8ba4f47-ef11-41d4-bc77-019aedfedee4}, !- Handle
  Rendering Color 32,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cff15147-714e-419c-9526-a7a75663a1c1}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {114236e5-02b9-4560-b6cc-3b68a7db79b3}, !- Handle
  Rendering Color 34,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4b22bb0-7c71-4476-a123-948bd39ac73d}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {81a811f5-c813-4467-bdb5-607c822119a8}, !- Handle
  Rendering Color 36,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bd1cb94-d5c7-4e03-bb90-2bba04b98f76}, !- Handle
  Rendering Color 37,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f40c75d-1d3c-4f11-94a6-e49c0903a10a}, !- Handle
  Rendering Color 38,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14baeeee-adc7-409c-bbaa-b6aa7b425c36}, !- Handle
  Rendering Color 39,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {885f9c9d-469d-444b-9049-bbb16796ad8a}, !- Handle
  Rendering Color 40,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {27480fd2-fa83-4bdd-9ad7-1fe9ef4a0cf9}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdbe9f3b-aea2-47dc-99d0-293a056c772c}, !- Handle
  Rendering Color 42,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {549b5c91-3ac3-415e-a383-29fda02045cc}, !- Handle
  Rendering Color 43,                     !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33bb9b7a-630d-435c-acb5-ac189488a533}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71919c25-44bb-41c6-901d-313024b6df9b}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0684575d-6d4a-45b7-9b16-b81d34ba7d94}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e56f7029-e0a6-4bb7-b3e3-7ad0619413f3}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd946d91-97f4-4272-8b54-5c5379b4a3dd}, !- Handle
  Rendering Color 48,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae6ccdff-0bb5-4b6c-b2d5-5ca52b7bbb8d}, !- Handle
  Rendering Color 49,                     !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b673922-4049-4cf6-8c23-eb88a76824e1}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6df3d455-42b7-4326-b401-97f850bfa4c2}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a51ed54-8639-4167-b205-1f548f4d6a3d}, !- Handle
  Rendering Color 52,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {70513c06-7d11-4ced-af48-b1678b698059}, !- Handle
  Rendering Color 53,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2b00ca95-3f26-41c6-aa71-c5010629c90c}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a66fd3a4-197e-423a-9bbb-01d119fd57d9}, !- Handle
  Rendering Color 55,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c598a168-6747-430c-be28-eea615b090e1}, !- Handle
  Rendering Color 56,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c338fe3e-8de4-4009-bf23-d5fe9be33c8e}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcba8ffd-5770-4e05-ad96-eaf4ecbc34aa}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {3cc84c9d-d1be-48cb-b8cf-ffb2c9886a45}, !- Handle
  Not Identified,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  150,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c4d61607-d9fc-4691-b00e-92f4b7870907}, !- Handle
  Electric Equipment 1,                   !- Name
  {3cc84c9d-d1be-48cb-b8cf-ffb2c9886a45}, !- Electric Equipment Definition Name
  {128a7bb9-3d8e-4e33-990a-b4c8be42eb35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {6e1d1504-9b31-434a-b760-487b0933e5aa}, !- Handle
  Electric Equipment 2,                   !- Name
  {3cc84c9d-d1be-48cb-b8cf-ffb2c9886a45}, !- Electric Equipment Definition Name
  {f7773116-476e-4fe1-baad-a55a6f937cd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {90f4f327-faf9-433e-b60b-61640bf3d24e}, !- Handle
  Electric Equipment 3,                   !- Name
  {3cc84c9d-d1be-48cb-b8cf-ffb2c9886a45}, !- Electric Equipment Definition Name
  {214588f2-19af-433e-89ee-730c5c001447}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Rule,
  {8e2f07e1-a1e5-43a3-a5fb-119ad62fe0d7}, !- Handle
  ZoneWarehouseOfficeCStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {3cd25e69-557e-48c5-8b76-866a92241500}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {895fbacf-259d-48d7-a164-fd1abc1e5a48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {895fbacf-259d-48d7-a164-fd1abc1e5a48}, !- Handle
  Schedule Day 1,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {38db0fa2-200f-48e5-be72-10cba8b14f4d}, !- Handle
  Zone Warehouse Office A  - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {161f66b4-e789-4ac9-a363-08be1374d03c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02856045-6dd8-4387-9798-d48c4c587866}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {02856045-6dd8-4387-9798-d48c4c587866}, !- Handle
  Schedule Day 2,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {705423d3-2584-4dd8-aedf-61626809da60}, !- Handle
  ZoneWarehouseFineCendbStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {f6431d32-ad31-4ad6-bb7d-698924850309}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e50ee3da-ef30-49e7-94a6-c7d6a0043b7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {e50ee3da-ef30-49e7-94a6-c7d6a0043b7b}, !- Handle
  Schedule Day 3,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.7,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.7,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {cf61da0d-2522-4b94-8083-9d868517b940}, !- Handle
  Zone Warehouse Fine C  - Story Ground PSZ-AC Occ Sch Outage Day 125, !- Name
  {a77b7611-3957-449a-8298-d6ae564624ba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20f2d713-8468-409c-9cd5-814947391a24}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {20f2d713-8468-409c-9cd5-814947391a24}, !- Handle
  Schedule Day 4,                         !- Name
  {850c145d-bad4-4b18-863a-364249f39316}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a1dea9c5-bef6-440d-86a1-c482a673fb74}, !- Handle
  ZoneWarehouseFineBendbStoryGroundPSZACmaxOASch Outage Day 125, !- Name
  {849c798e-e396-463f-9acb-0d640a5767f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {111cc6f1-c084-4948-bcd1-3bbc3c341d2d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  5,                                      !- Start Day
  5,                                      !- End Month
  5;                                      !- End Day

OS:Schedule:Day,
  {111cc6f1-c084-4948-bcd1-3bbc3c341d2d}, !- Handle
  Schedule Day 5,                         !- Name
  {afe44be9-7e6f-49dc-a06f-b601c45b8b3b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
